<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Phase-aware control API · PowerOptLab.jl</title><meta name="title" content="Phase-aware control API · PowerOptLab.jl"/><meta property="og:title" content="Phase-aware control API · PowerOptLab.jl"/><meta property="twitter:title" content="Phase-aware control API · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter API</a></li><li class="is-active"><a class="tocitem" href>Phase-aware control API</a></li><li><a class="tocitem" href="../inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Phase-aware control API</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Phase-aware control API</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/api/inverter_controls.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Phase-aware-control-API"><a class="docs-heading-anchor" href="#Phase-aware-control-API">Phase-aware control API</a><a id="Phase-aware-control-API-1"></a><a class="docs-heading-anchor-permalink" href="#Phase-aware-control-API" title="Permalink"></a></h1><p>The <a href="../../components/inverter_controls/">control guide</a> shows how to specify and solve the local control laws. Their equations are derived in the <a href="../../ibr/phase_aware_control_laws/">phase-aware control chapter</a>, and the <a href="../../ibr/verification/">validation guide</a> describes the reference calculations and numerical tests. <a href="../../ibr/network_control_studies/">Network studies</a> cover multiple inverters and comparisons of equipment ratings.</p><article><details class="docstring" open="true"><summary id="PowerOptLab.AbstractInverterControlLaw"><a class="docstring-binding" href="#PowerOptLab.AbstractInverterControlLaw"><code>PowerOptLab.AbstractInverterControlLaw</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Supertype for local inverter controllers composed with a physical device.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L10">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.AbstractPositiveSequencePolicy"><a class="docstring-binding" href="#PowerOptLab.AbstractPositiveSequencePolicy"><code>PowerOptLab.AbstractPositiveSequencePolicy</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Supertype for policies that form a positive-sequence power request.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L13">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.AbstractUnbalancePolicy"><a class="docstring-binding" href="#PowerOptLab.AbstractUnbalancePolicy"><code>PowerOptLab.AbstractUnbalancePolicy</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Supertype for policies that form a negative-sequence current request.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L16">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.AbstractLimiterPolicy"><a class="docstring-binding" href="#PowerOptLab.AbstractLimiterPolicy"><code>PowerOptLab.AbstractLimiterPolicy</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Supertype for algebraic controller-output limiters.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L19">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.AbstractCurrentTarget"><a class="docstring-binding" href="#PowerOptLab.AbstractCurrentTarget"><code>PowerOptLab.AbstractCurrentTarget</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Supertype for the physical current location commanded by a controller.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L22">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ConverterCurrentTarget"><a class="docstring-binding" href="#PowerOptLab.ConverterCurrentTarget"><code>PowerOptLab.ConverterCurrentTarget</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Command the phase-leg current at the converter terminals.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L25">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.GridCurrentTarget"><a class="docstring-binding" href="#PowerOptLab.GridCurrentTarget"><code>PowerOptLab.GridCurrentTarget</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Command the grid-side current after the output filter.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L28">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.PiecewiseLinearLaw"><a class="docstring-binding" href="#PowerOptLab.PiecewiseLinearLaw"><code>PowerOptLab.PiecewiseLinearLaw</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">PiecewiseLinearLaw(breakpoints, values; smoothing_epsilon=nothing, formulation=nothing)</code></pre><p>A continuous, flat-clamped piecewise-linear scalar law. <code>smoothing_epsilon</code> is an absolute width in the same units as <code>breakpoints</code>; it is used only by the smooth representation. Alternatively supply an <code>AbstractPWLSmoothing</code> instance via <code>formulation</code>, e.g. <code>LocalC2Formulation(0.1)</code>. If both keywords are supplied their widths must agree. The default remains BMOPFTools softplus. Numeric smooth assessment and JuMP stamping use the same family and flat tails. Curve coordinates are copied and read-only; construct a new law to change them. Prepared canonical data are reused across numeric evaluation and model stamps. <a href="#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a> retains exact corners.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L40-L52">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.WorstPhaseVoltVarWatt"><a class="docstring-binding" href="#PowerOptLab.WorstPhaseVoltVarWatt"><code>PowerOptLab.WorstPhaseVoltVarWatt</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">WorstPhaseVoltVarWatt(; volt_watt=nothing, volt_var=nothing,
                       conflict_policy=:dominant, extrema_epsilon=0.05,
                       conflict_epsilon=0.01,
                       volt_watt_basis=:available)</code></pre><p>Direction-aware positive-sequence policy for three-phase local voltage control. Volt-watt observes the largest phase-voltage magnitude. Volt-var observes both the smallest and largest phase: low-voltage injection and high-voltage absorption are retained. When both occur, <code>conflict_policy=:net</code> adds the two opposing requests, <code>:dominant</code> continuously blends toward the branch with the larger normalized response, <code>:low_voltage</code> prioritizes injection, and <code>:high_voltage</code> prioritizes absorption.</p><p>Volt-watt ordinates are fractions in <code>[0, 1]</code>; Volt-var ordinates are fractions of <code>InverterControlRequest.q_scale</code>. Both curves must be non-increasing. <code>extrema_epsilon</code> is an SI voltage width for smooth phase extrema; <code>conflict_epsilon</code> is the dimensionless transition width in normalized branch severity and is part of both the firmware and JuMP laws. <code>volt_watt_basis</code> is <code>:available</code> or <code>:rated</code>.</p><p>Both curve inputs are phase magnitudes and therefore move with the local zero-sequence voltage — a component without an independent three-leg current actuator, and one whose measured value depends on the sensing reference documented in <a href="#PowerOptLab.SequenceController"><code>SequenceController</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L87-L112">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.AverageVoltageVoltVarWatt"><a class="docstring-binding" href="#PowerOptLab.AverageVoltageVoltVarWatt"><code>PowerOptLab.AverageVoltageVoltVarWatt</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">AverageVoltageVoltVarWatt(; volt_watt=nothing, volt_var=nothing,
                            extrema_epsilon=0.05,
                            volt_watt_basis=:available)</code></pre><p>Legacy balanced-current comparator. Both PWL laws observe the arithmetic mean of the three local phase-voltage magnitudes. Like <a href="#PowerOptLab.WorstPhaseVoltVarWatt"><code>WorstPhaseVoltVarWatt</code></a>, that input moves with the local zero-sequence voltage and with the sensing reference documented in <a href="#PowerOptLab.SequenceController"><code>SequenceController</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L155-L165">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.PositiveSequenceVoltVarWatt"><a class="docstring-binding" href="#PowerOptLab.PositiveSequenceVoltVarWatt"><code>PowerOptLab.PositiveSequenceVoltVarWatt</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">PositiveSequenceVoltVarWatt(; volt_watt=nothing, volt_var=nothing,
                              worst_phase_watt_guard=true,
                              guard_epsilon=0.05,
                              volt_watt_basis=:available)</code></pre><p>Balanced-current sequence comparator. Volt-var observes <code>|U1|</code>. Volt-watt observes the largest phase magnitude when <code>worst_phase_watt_guard=true</code>, so an overvoltage phase cannot be hidden by the positive-sequence magnitude.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L173-L182">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.NoUnbalanceControl"><a class="docstring-binding" href="#PowerOptLab.NoUnbalanceControl"><code>PowerOptLab.NoUnbalanceControl</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Balanced-current baseline: request no negative-sequence current.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L237">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.NegativeSequenceAdmittanceDroop"><a class="docstring-binding" href="#PowerOptLab.NegativeSequenceAdmittanceDroop"><code>PowerOptLab.NegativeSequenceAdmittanceDroop</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">NegativeSequenceAdmittanceDroop(gain; impedance_angle=0,
    ripple_blend=0, voltage_floor=1)</code></pre><p>Request negative-sequence current from local voltage only. <code>gain</code> maps <code>eta = |U2| / sqrt(|U1|^2 + voltage_floor^2)</code> to an admittance magnitude in A/V. <code>impedance_angle</code> fixes the configured negative-sequence actuation angle, and <code>ripple_blend</code> blends the voltage-oriented request with the analytical double-frequency-ripple-cancelling target.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L240-L249">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.negative_sequence_virtual_impedance"><a class="docstring-binding" href="#PowerOptLab.negative_sequence_virtual_impedance"><code>PowerOptLab.negative_sequence_virtual_impedance</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">negative_sequence_virtual_impedance(r, x; ripple_blend=0, voltage_floor=1,
                                    smoothing_epsilon=1e-4)</code></pre><p>Negative-sequence policy of a voltage source with a balanced internal EMF behind the virtual impedance <code>Z_v = r + jx</code> (Ω). With no internal negative-sequence voltage, KVL across <code>Z_v</code> gives <code>I2 = -U2/Z_v</code>, a constant admittance <code>1/|Z_v|</code> (A/V) at the angle <code>arg Z_v</code>. This is the steady-state negative-sequence behaviour of a grid-forming converter that regulates a balanced voltage, and the passive comparator for the negative-sequence admittance droop. It returns a <a href="#PowerOptLab.NegativeSequenceAdmittanceDroop"><code>NegativeSequenceAdmittanceDroop</code></a> with a flat gain, so current limiting, priorities and DC availability apply unchanged. The plant&#39;s own <code>grid_forming=true</code> reproduces this law with <code>Z_v</code> equal to the series filter. Its synchronisation, droop and current-limit transients are not represented.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L273-L288">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.CommonScaleLimiter"><a class="docstring-binding" href="#PowerOptLab.CommonScaleLimiter"><code>PowerOptLab.CommonScaleLimiter</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">CommonScaleLimiter(; current_epsilon=nothing, power_epsilon=nothing,
                     current_epsilon_fraction=2.5e-5,
                     power_epsilon_fraction=5e-8,
                     pq_priority=:proportional,
                     priority_headroom_fraction=1e-3)</code></pre><p>Apply a common scalar to positive- and negative-sequence current commands so the reconstructed currents at the configured current target respect its declared per-leg limit. The physical plant independently retains every converter- and grid-side current constraint. In converter mode the positive-sequence <code>P,Q</code> request is first allocated within the <code>s_max</code> command budget. The final plant-aware backoff enforces converter-terminal apparent power independently of the current target. The exact evaluator uses hard maxima. The smooth model represents capability magnitudes by smooth upper norms with excess at most one quarter of the stated SI width. Min/max selectors use that full width. Hard physical capability inequalities remain exact. <code>pq_priority</code> is <code>:proportional</code>, <code>:watt</code>, or <code>:var</code> for the positive-sequence apparent-power allocation. By default, smoothing widths are rating-relative fractions, so heterogeneous fleets receive the same dimensionless regularization. Supplying <code>current_epsilon</code> or <code>power_epsilon</code> explicitly opts into an absolute SI width for that quantity. In converter mode, <code>priority_headroom_fraction</code> reserves a small declared fraction of <code>s_max</code> before a watt- or var-priority component reaches the axis of the capability circle. It is a control/protection margin, not a square-root regularization. In PCC mode the composed controller instead allocates net terminal services with the chosen P/Q priority, actual complex capability intersections, and unscaled filter compensation; <code>priority_headroom_fraction</code> is unused there.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L302-L331">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SequencePriorityLimiter"><a class="docstring-binding" href="#PowerOptLab.SequencePriorityLimiter"><code>PowerOptLab.SequencePriorityLimiter</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">SequencePriorityLimiter(; priority=:power, kwargs...)</code></pre><p>Sequence-priority alternative to <a href="#PowerOptLab.CommonScaleLimiter"><code>CommonScaleLimiter</code></a>. The reserved sequence current is limited on its own to <code>(1 - priority_headroom_fraction)</code> times the target per-leg rating. The other sequence then receives the largest scale <code>t ∈ [0, 1]</code> for which every reconstructed phase satisfies <code>|a_x + t b_x| &lt;= i_max</code>, where <code>a_x</code> is the reserved and <code>b_x</code> the requested phase contribution.</p><ul><li><code>priority=:power</code> reserves the positive-sequence (Volt-var/Volt-watt) current, so negative-sequence support uses only the remaining phase-current headroom and never curtails active power.</li><li><code>priority=:balance</code> reserves the negative-sequence current and curtails the positive-sequence request when necessary.</li></ul><p>The exact law uses the rationalised root of the per-phase quadratic, <code>t = n/(c + sqrt(c^2 + |b|^2 n))</code> with <code>n = i_max^2 - |a|^2</code> and <code>c = Re(a conj(b))</code>. The smooth model overestimates the square root and the selector denominators, so its scale never exceeds the exact one. All other keywords and their defaults are those of <a href="#PowerOptLab.CommonScaleLimiter"><code>CommonScaleLimiter</code></a>. The plant-aware protection (selected-location apparent power, both filter-side ratings, <code>dv2_max</code> and <code>i_cap_max</code>) honours the same priority. It first scales only the lower-priority sequence, holding the reserved one as an offset, and scales the reserved sequence only if that alone still violates a limit.</p><p><code>InverterControlResult.current_scale</code> reports the scale applied to the positive-sequence request, as it does for the common-scale limiter. The negative-sequence scale is <code>abs(i2)/abs(i2_request)</code>; study rows report it as <code>negative_sequence_scale</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L371-L401">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SequenceController"><a class="docstring-binding" href="#PowerOptLab.SequenceController"><code>PowerOptLab.SequenceController</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">SequenceController(positive, unbalance, limiter;
                   current_target=ConverterCurrentTarget(),
                   power_voltage_floor=1,
                   sensing_reference=:device)</code></pre><p>Closed-form three-leg controller combining a positive-sequence Volt-var/Watt policy, a negative-sequence policy, and an algebraic feasibility limiter. <code>current_target</code> selects converter-leg or post-filter grid current. <code>power_voltage_floor</code> is the strictly positive SI voltage floor in the regularized standalone/converter <code>P,Q</code>-to-<code>I1</code> conversion; it is not a magnitude-smoothing epsilon. Composed PCC mode instead requires <code>|U1|</code> to be at least this floor and uses the unattenuated inverse for terminal delivery and filter compensation.</p><p><code>sensing_reference</code> declares the conductor the voltage sensors are referred to; it is part of the law, not of the power connection. The default <code>:device</code> uses the plant&#39;s declared <code>neutral</code> terminal. When the composed <a href="../advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> has <code>neutral=nothing</code> — the three-wire case, and the only one accepted for a native <code>THREE_LEG</code> fleet record — that reference is the network&#39;s ground, not a neutral conductor, so the measured phasors carry the local zero-sequence displacement. <code>:ground</code> always senses phase-to-ground. A terminal name such as <code>&quot;n&quot;</code> senses phase-to-neutral against that terminal of the inverter bus even when the power stage is three-wire, as in a three-wire product with a neutral sensing lead. <code>|U_1|</code> and <code>|U_2|</code> are invariant to that choice, so <a href="#PowerOptLab.PositiveSequenceVoltVarWatt"><code>PositiveSequenceVoltVarWatt</code></a> Volt-var and <a href="#PowerOptLab.NegativeSequenceAdmittanceDroop"><code>NegativeSequenceAdmittanceDroop</code></a> are unaffected; the phase-magnitude policies are not. Neither is the default maximum-phase Volt-watt guard of <code>PositiveSequenceVoltVarWatt</code> (<code>worst_phase_watt_guard=true</code>). See the sensing-reference discussion in the <a href="../../ibr/phase_aware_control_laws/#ibr-phase-aware-control-laws">phase-aware control design</a>.</p><p>The controller equalities themselves use only these voltage phasors, but the composed allocation in <a href="#PowerOptLab.stamp_smooth_control!"><code>stamp_smooth_control!</code></a> additionally reads converter-terminal internal voltage and both filter-arm currents. It is a protection surrogate, not part of the voltage-curve law.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L432-L466">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlMeasurement"><a class="docstring-binding" href="#PowerOptLab.InverterControlMeasurement"><code>PowerOptLab.InverterControlMeasurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Local three-phase RMS voltage phasors in the declared a-b-c terminal order.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L535">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlRequest"><a class="docstring-binding" href="#PowerOptLab.InverterControlRequest"><code>PowerOptLab.InverterControlRequest</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Per-point DC-link input availability, rated active power and reactive-power base, in SI.</p><p><code>p_available</code> applies at the regulated DC-link input, including modeled converter and capacitor ESR loss. It is not lossless POC power or upstream PV/DC–DC input. Source-path mean and harmonic dissipation outside that boundary is excluded; see <a href="../advanced_inverter/#PowerOptLab.dc_source_line_frequency_diagnostics"><code>dc_source_line_frequency_diagnostics</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L553-L560">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlRatings"><a class="docstring-binding" href="#PowerOptLab.InverterControlRatings"><code>PowerOptLab.InverterControlRatings</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">InverterControlRatings(; s_max, i_max=nothing, i_scale=something(i_max, 1.0))</code></pre><p>Fundamental apparent-power command budget (VA) and optional per-phase current limit (A). With <code>i_max=nothing</code> the target-current limiter is bypassed. <code>i_scale</code> is a positive numerical current scale, not a capability bound; it sets rating-relative smoothing widths and starts. Plant-derived ratings use nominal power/voltage to choose it when no current rating is declared.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L587-L595">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlResult"><a class="docstring-binding" href="#PowerOptLab.InverterControlResult"><code>PowerOptLab.InverterControlResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Numeric controller record shared by exact evaluation and smooth-model extraction. <code>sequence_power</code>, <code>total_power</code>, and <code>ripple_power</code> are command-space diagnostics formed from the POC voltage measurement and commanded current at the configured current target. They are not converter-terminal powers when an output filter separates those locations. Complex powers use the injection sign convention. In composed PCC mode, <code>p_request</code>/<code>q_request</code> are net terminal requests before saturation. <code>power_scale</code> and the compatibility field <code>current_scale</code> both measure retained service-P/Q magnitude, excluding filter compensation and loss imports; they do not scale the full phase currents.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L644-L654">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ConverterTerminalResult"><a class="docstring-binding" href="#PowerOptLab.ConverterTerminalResult"><code>PowerOptLab.ConverterTerminalResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Converter-terminal phasors and powers derived from the physical plant solution. All phasors are RMS and powers follow the injection sign convention. The authoritative total converter power is <code>sum(phase_power)</code>. Sequence powers use <code>S_k = 3U_k*conj(I_k)</code>, and <code>ripple_power</code> is the complex twice-fundamental coefficient <code>sum(U_phase*I_phase)</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L677-L683">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledDevice"><a class="docstring-binding" href="#PowerOptLab.ControlledDevice"><code>PowerOptLab.ControlledDevice</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ControlledDevice(device, controller)</code></pre><p>Typed composition of a physical inverter plant and a local control law. The first supported plant is <a href="../advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L1253-L1258">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledInverterResult"><a class="docstring-binding" href="#PowerOptLab.ControlledInverterResult"><code>PowerOptLab.ControlledInverterResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of <a href="#PowerOptLab.solve_controlled_inverter"><code>solve_controlled_inverter</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L2362">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.evaluate_exact"><a class="docstring-binding" href="#PowerOptLab.evaluate_exact"><code>PowerOptLab.evaluate_exact</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">evaluate_exact(controller, measurement, request, ratings;
               dc_power_offset=0)</code></pre><p>Evaluate the exact standalone local controller without JuMP. This is an idealised reference law, not validated manufacturer firmware. Composed PCC control additionally requires plant measurements and uses terminal allocation; <code>evaluate_exact</code> alone does not include that allocation. It uses only local RMS phasors and fixed controller/rating data.</p><p>The positive-sequence active-power command never exceeds the AC-available power <code>p_available - dc_power_offset</code> (W). The offset is the DC power drawn beyond the commanded positive-sequence power, i.e. converter, filter and capacitor losses plus negative-sequence active power; see <a href="#PowerOptLab.dc_power_offset"><code>dc_power_offset</code></a>. Its default of zero describes a lossless plant. When the offset exceeds the available power the command becomes an import that covers exactly the shortfall; the Volt-watt curve does not curtail that import. The loss import uses the physical voltage denominator without <code>power_voltage_floor</code>, which continues to regularize only the service command. A nonzero loss import requires nonzero positive-sequence voltage.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L1189-L1209">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.dc_power_offset"><a class="docstring-binding" href="#PowerOptLab.dc_power_offset"><code>PowerOptLab.dc_power_offset</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">dc_power_offset(p_dc, phase_voltage, target_current)</code></pre><p>DC power drawn by the plant beyond the commanded positive-sequence power <code>3Re(U1 conj(I1))</code>, in the units of <code>p_dc</code>. <code>phase_voltage</code> is the controller&#39;s sensed three-phase voltage and <code>target_current</code> the solved current at the controller&#39;s current target. The offset contains semiconductor, filter and capacitor losses and negative-sequence active power. Passing it to <a href="#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a> reproduces the DC-availability limit stamped by <a href="#PowerOptLab.stamp_smooth_control!"><code>stamp_smooth_control!</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L764-L774">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.sensing_terminal"><a class="docstring-binding" href="#PowerOptLab.sensing_terminal"><code>PowerOptLab.sensing_terminal</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">sensing_terminal(controller, inverter) -&gt; Union{Nothing,String}</code></pre><p>Terminal of the inverter bus that the controller&#39;s voltage sensors are referred to, or <code>nothing</code> for phase-to-ground sensing.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L490-L495">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.evaluate_smooth"><a class="docstring-binding" href="#PowerOptLab.evaluate_smooth"><code>PowerOptLab.evaluate_smooth</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">evaluate_smooth(controller, measurement, request, ratings;
                dc_power_offset=0)</code></pre><p>Numerically evaluate the same differentiable computation graph stamped by <a href="#PowerOptLab.stamp_smooth_control!"><code>stamp_smooth_control!</code></a>. This is intended for inexpensive SI-valued extraction and comparison with <a href="#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a>; it does not solve an optimization problem. <code>dc_power_offset</code> has the meaning documented for <a href="#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L1114-L1123">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.stamp_smooth_control!"><a class="docstring-binding" href="#PowerOptLab.stamp_smooth_control!"><code>PowerOptLab.stamp_smooth_control!</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">stamp_smooth_control!(ctx, controller, request, inverter, handles)</code></pre><p>Constrain an already-stamped <a href="../advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> to the smooth, fixed-structure counterpart of <a href="#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a>. The voltage-curve law uses local POC phasors referred to the plant&#39;s declared neutral (see <a href="#PowerOptLab.SequenceController"><code>SequenceController</code></a>) and commands the configured converter- or grid-side phase currents.</p><p>In PCC mode the composed law interprets curve outputs as net terminal P/Q, allocates watt/var/proportional priority against the actual complex power circle and optional arm-current/ripple limits, then compensates the filter when translating to converter current. It uses the PCC-terminal loss offset <code>p_dc-p_poc</code>; the standalone evaluator does not perform this plant-aware stage.</p><p>In converter mode the subsequent capability backoff is deliberately wider than <a href="#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a>: it also reads converter-terminal internal voltage and physical POC voltage and both filter-arm currents so that a declared per-leg, selected-location apparent-power, <code>dv2_max</code>, or capacitor thermal-current limit saturates the command instead of making the controller equality infeasible. <a href="#PowerOptLab.solve_controlled_inverter"><code>solve_controlled_inverter</code></a> applies the same backoff to the exact law at the solved point, which is why the two commands are comparable. The three-leg capacitor budget includes the source-dependent 2ω current, frequency weights, fixed <code>i_sw</code> and current-dependent <code>pwm_current_factor</code> allowances. It does not infer a thermal rating from capacitance. An infeasible mandatory loss-import or fixed-ripple anchor still lies outside the controller domain.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L1879-L1905">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_controlled_inverter"><a class="docstring-binding" href="#PowerOptLab.solve_controlled_inverter"><code>PowerOptLab.solve_controlled_inverter</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_controlled_inverter(net, controlled, request; kwargs...)
    -&gt; ControlledInverterResult</code></pre><p>Solve one network snapshot with a local phase-aware controller composed around an <a href="../advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a>. The voltage-curve law uses only the inverter&#39;s own POC voltage phasors (see <a href="#PowerOptLab.SequenceController"><code>SequenceController</code></a> for the sensing reference); the subsequent capability backoff also uses converter-terminal voltage and both filter-arm currents. The nonlinear controller formulation requires <code>per_unit=true</code>; controller configuration and returned results remain SI. This is a controlled power flow: the controller equalities determine the command, while <code>selection_objective</code> only selects remaining plant allocation freedom (<code>:loss</code>, the default, or <code>:zero</code> for an objective-invariance check).</p><p><code>initialization=:automatic</code> permits one cold rebuild after a numerical termination. <code>:spread</code> selects one start policy; <code>:consistent</code> selects the fallback directly. The fallback uses consistent graph starts and tries Ipopt gradient scaling unless the caller explicitly sets a scaling option. For a zero objective, it instead uses spread starts for a loss-objective seed and transfers only a raw-successful, physically accepted seed into the final zero objective. At most three objective stages are recorded, each with the supplied iteration budget. Zero-iteration and time-limit outcomes are not retried. Failed primals/duals never transfer between cold models. Stages, objectives, scaling and raw outcomes are retained in <code>solve_diagnostics(result).numerical_attempts</code>. Final raw and physical gates remain unchanged.</p><p><code>exact_smooth_current_residual</code> compares the exact law with the stamped smooth law <strong>at the smooth model&#39;s own solved operating point</strong>, using the same solved plant phasors for both. It therefore bounds the smoothing error of the controller algebra, not the distance between the exact-law and smooth-law network equilibria; an independent fixed-point oracle is still outstanding research work.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L2397-L2430">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_spec"><a class="docstring-binding" href="#PowerOptLab.inverter_spec"><code>PowerOptLab.inverter_spec</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Return the physical <a href="../advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> owned by a control wrapper.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L1266">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_handles"><a class="docstring-binding" href="#PowerOptLab.inverter_handles"><code>PowerOptLab.inverter_handles</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Return stamped advanced-inverter handles through a control wrapper.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/components/inverter_controls.jl#L1269">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../advanced_inverter/">« Advanced inverter API</a><a class="docs-footer-nextpage" href="../inverter_operating_constraints/">Inverter operating-constraint API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
