<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Advanced inverter model guide · PowerOptLab.jl</title><meta name="title" content="Advanced inverter model guide · PowerOptLab.jl"/><meta property="og:title" content="Advanced inverter model guide · PowerOptLab.jl"/><meta property="twitter:title" content="Advanced inverter model guide · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generators/">Generator overview</a></li><li><a class="tocitem" href="../generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../devices/">Power-energy model</a></li><li><a class="tocitem" href="../ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li class="is-active"><a class="tocitem" href>Advanced inverter model guide</a><ul class="internal"><li><a class="tocitem" href="#The-five-phases"><span>The five phases</span></a></li><li><a class="tocitem" href="#Key-modelling-choices-(from-the-design-doc)"><span>Key modelling choices (from the design doc)</span></a></li><li><a class="tocitem" href="#Reduced-series-filter-versus-explicit-LCL"><span>Reduced series filter versus explicit LCL</span></a></li><li><a class="tocitem" href="#Worked-example"><span>Worked example</span></a></li><li><a class="tocitem" href="#Scope"><span>Scope</span></a></li><li><a class="tocitem" href="#three-phase-topology-models"><span>Three-phase topology models</span></a></li><li><a class="tocitem" href="#API-reference"><span>API reference</span></a></li></ul></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Advanced inverter model guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Advanced inverter model guide</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/components/advanced_inverter.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Advanced-inverter"><a class="docs-heading-anchor" href="#Advanced-inverter">Advanced inverter</a><a id="Advanced-inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Advanced-inverter" title="Permalink"></a></h1><blockquote><p><strong>Kind:</strong> Component model · <strong>Maturity:</strong> experimental · <strong>Direction:</strong> forward · <strong>Temporal:</strong> single-snapshot</p></blockquote><p><a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> is a more detailed inverter-based-resource (IBR) than the BMOPFTools engine&#39;s built-in current-injection IBR. The engine models an IBR as a bounded current source at the point of connection (POC); this model adds the core structural idea from the BMOPFTools <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/ibr_model_extensions.md">IBR model extensions design doc</a> — an explicit <strong>internal AC node</strong> behind the converter — and the circuit and DC-link constraints layered on it. See the dedicated <a href="../../ibr/foundations/#ibr-scientific-foundations">IBR chapter</a> for the first-principles derivation and the <a href="../../ibr/references/#ibr-references">maintained bibliography</a>.</p><pre><code class="language-text hljs">converter internal node -- Zc -- filter midpoint -- Zg -- POC bus
                                  |
                               Rd + Cf
                                  |
                               neutral</code></pre><p>The midpoint and grid-side arm are optional. Without them the circuit reduces exactly to the original internal node behind one series primitive.</p><p>On top of that structure it carries sampled three-phase <strong>feasible-region models</strong> — 3-leg (3-wire), 4-leg, and 3-leg split-DC-link converters — whose DC-utilisation limit is an outer approximation of the continuous-time switching polytope, coupled to a first-order 2ω bus-ripple derating and neutral-current limits (see <a href="#three-phase-topology-models">Three-phase topology models</a> below).</p><p>It is built entirely on the BMOPFTools staged API through a <code>model_hook!</code>; it does <strong>not</strong> modify the engine. Device parameters are SI; the solve runs in SI (<code>per_unit=false</code>) or per-unit (<code>per_unit=true</code>), scaling every parameter to model units via <code>opf_bases(ctx)</code> — the DC-side quantities (<code>v_dc</code>, <code>c_dc</code>, <code>In_max</code>) stay SI and the AC↔DC coupling scales through the POC bus&#39;s <code>v_base</code>/<code>i_base</code>/<code>s_base</code>. Results are returned in SI in both modes.</p><p>Use <a href="../inverter_operating_constraints/">constraint-based inverter operation</a> for free/fixed Q, fixed PF, voltage-law constraints and explicit source/current allocation in an OPF. Its comparison table separates these formulations from the forward controller and lists supported versus planned features.</p><h2 id="The-five-phases"><a class="docs-heading-anchor" href="#The-five-phases">The five phases</a><a id="The-five-phases-1"></a><a class="docs-heading-anchor-permalink" href="#The-five-phases" title="Permalink"></a></h2><table><tr><th style="text-align: right">Phase</th><th style="text-align: right">Feature</th><th style="text-align: right">Model</th></tr><tr><td style="text-align: right">0</td><td style="text-align: right">Output filter</td><td style="text-align: right">reduced one-arm primitive, or explicit LCL with independent converter/grid primitive matrices, damped midpoint capacitor, distinct arm currents, and an optional POC shunt</td></tr><tr><td style="text-align: right">1</td><td style="text-align: right">Internal EMF / DC utilisation</td><td style="text-align: right"><code>abs(V_int)</code> box; an ideal full- or half-bridge <code>:SINGLE_PHASE</code> voltage cap; or a three-phase topology&#39;s sampled switching polytope (below)</td></tr><tr><td style="text-align: right">2</td><td style="text-align: right">Grid-forming</td><td style="text-align: right">balanced 120° internal EMF with a bounded magnitude decision variable; no droop, virtual impedance, or limiter dynamics</td></tr><tr><td style="text-align: right">3</td><td style="text-align: right">Converter losses</td><td style="text-align: right">non-branching <code>P_dc = P_conv + P_loss + P_cap_loss</code>; fitted per-leg fixed/linear/quadratic terms include the fourth-leg neutral current for <code>:FOUR_LEG</code></td></tr><tr><td style="text-align: right">4</td><td style="text-align: right">Double-frequency ripple</td><td style="text-align: right">single-phase ripple-amplitude cap; three-phase topologies form a small-ripple 2ω bus-voltage phasor that derates the sampled DC rails (below)</td></tr></table><p><code>p_poc</code> and <code>q_poc</code> are the total grid-side exchange. In particular, <code>q_poc</code> and <code>q_set</code> include the optional grid-side shunt; <code>q_conv</code> is the converter-side quantity before the filter and shunt.</p><p>Every feature is opt-in: with only <code>id</code>, <code>bus</code>, and <code>s_max</code> the device is a plain grid-following converter, and the internal node collapses onto the POC when the filter is zero.</p><div class="admonition is-info" id=":SINGLE_PHASE-voltage-and-ripple-limits-366979f04d287c9e"><header class="admonition-header">`:SINGLE_PHASE` voltage and ripple limits<a class="admonition-anchor" href="#:SINGLE_PHASE-voltage-and-ripple-limits-366979f04d287c9e" title="Permalink"></a></header><div class="admonition-body"><p>With <code>modulation_max</code> and <code>v_dc</code>, the internal EMF is capped at the ideal fundamental voltage of the bridge named by <code>single_phase_bridge</code>: <code>modulation_max·v_dc/√2</code> for <code>:full_bridge</code> (the default) and <code>modulation_max·v_dc/(2√2)</code> for <code>:half_bridge</code>. These are linear-modulation limits of an ideal bridge, without dead time or device drops. With several phase terminals only <code>:half_bridge</code> is accepted, because full bridges on one DC link cannot share a neutral. For one sinusoidal phase <code>|V I| = |S|</code>; consequently <code>p_ripple_max</code> is only an oscillating-power amplitude bound and largely duplicates an apparent-power cap. It does not calculate capacitor voltage or RMS current without <code>v_dc</code>, <code>c_dc</code>, and a DC-source model.</p></div></div><h2 id="Key-modelling-choices-(from-the-design-doc)"><a class="docs-heading-anchor" href="#Key-modelling-choices-(from-the-design-doc)">Key modelling choices (from the design doc)</a><a id="Key-modelling-choices-(from-the-design-doc)-1"></a><a class="docs-heading-anchor-permalink" href="#Key-modelling-choices-(from-the-design-doc)" title="Permalink"></a></h2><ul><li><strong>Apparent-power boundary.</strong> <code>power_limit_location=:converter</code> (default) applies <code>s_max</code> to total converter-terminal power. <code>:poc</code> applies it to total PCC exchange after both filter arms and all declared shunts. Only the selected circle is enforced; converter power may exceed <code>s_max</code> in PCC mode.</li><li><strong>Optional current ratings.</strong> <code>i_max</code> bounds each converter-arm phase current; <code>i_grid_max</code> bounds each grid-arm phase current, before the separate PCC shunt. <code>In_max</code> and DC capacitor current ratings are also optional, including on four-leg and split-link plants. Omitting a rating leaves its stress calculated without enforcing a thermal bound. Explicit PWM reserves still require their corresponding ratings. Under unbalance, neither aggregate apparent-power circle bounds phase-redistribution currents. Use an explicit current allocation or suitable current/sequence ratings when that freedom is unwanted.</li><li><strong>Non-branching losses.</strong> With AC power positive = injected to grid and DC power positive = drawn from the DC source, the single equation <code>P_dc = P_conv + P_loss + P_cap_loss</code> (both losses <code>≥ 0</code>; <code>P_cap_loss</code> is zero unless a capacitor ESR is declared) holds for both discharge and charge — no direction <code>if</code>-branch.</li><li><strong>Grid-forming ≠ slack.</strong> A grid-forming inverter holds a balanced, bounded internal EMF <em>behind the filter</em>, but does not replace the network&#39;s reference; the surrounding grid still needs a slack source.</li></ul><h3 id="Enforce-the-rating-at-the-PCC"><a class="docs-heading-anchor" href="#Enforce-the-rating-at-the-PCC">Enforce the rating at the PCC</a><a id="Enforce-the-rating-at-the-PCC-1"></a><a class="docs-heading-anchor-permalink" href="#Enforce-the-rating-at-the-PCC" title="Permalink"></a></h3><pre><code class="language-julia hljs">plant = AdvancedInverter(
    id=&quot;pv&quot;, bus=&quot;poc&quot;, phase_terminals=[&quot;a&quot;, &quot;b&quot;, &quot;c&quot;], neutral=&quot;n&quot;,
    topology=:THREE_LEG, v_dc=800., c_dc=2e-3,
    s_max=10_000., power_limit_location=:poc,
    r_filter=.2, x_filter=.5,
    i_max=nothing, i_grid_max=nothing)</code></pre><p>The PCC circle uses <code>p_poc^2 + q_poc^2 &lt;= s_max^2</code>, including the <code>b_filter_shunt</code> contribution. It is a fundamental-frequency aggregate circle <code>abs(sum(S_phase))</code>, not a per-phase or harmonic-inclusive rating. It is local to this device&#39;s connection bus, not an upstream shared connection point. Internal voltage/modulation, ripple, losses, KCL and KVL remain active. <code>ConstrainedInverter(...; current_allocation=:balanced_grid)</code> provides one explicit allocation for a study without phase-current ratings. Free allocation can leave large or undetermined internal currents despite bounded PCC power.</p><p>With a <code>SequenceController</code>, PCC mode also selects a net-terminal P/Q saturation policy. Filter compensation is unscaled, P/Q priority is retained through supplied arm-current limits, and the commanded arm is selected only after terminal allocation. See <a href="../inverter_controls/">terminal controller allocation</a>. This is an idealised staged controller, not a claim about certified firmware.</p><p>Results report <code>power_limit_location</code>, <code>apparent_power_rating_VA</code> and <code>apparent_power_margin_VA</code>. Named plant/operation results and <code>solve_diagnostics</code> also expose <code>converter_apparent_power_margin_VA</code> and <code>poc_apparent_power_margin_VA</code>; the inactive location has margin <code>nothing</code>. Both converter and PCC powers remain available for sizing and loss accounting.</p><h3 id="Declare-both-filter-arm-current-ratings"><a class="docs-heading-anchor" href="#Declare-both-filter-arm-current-ratings">Declare both filter-arm current ratings</a><a id="Declare-both-filter-arm-current-ratings-1"></a><a class="docs-heading-anchor-permalink" href="#Declare-both-filter-arm-current-ratings" title="Permalink"></a></h3><p><code>i_max</code> and <code>i_grid_max</code> protect different currents. Since <span>$I_\mathrm{converter}=I_\mathrm{grid}+I_\mathrm{capacitor}$</span>, the grid-arm magnitude can exceed the converter-arm magnitude when their reactive components partly cancel. Neither arm rating implies the other. The grid-arm rating is also measured before any separate PCC shunt; it is not a limit on the total external conductor current including that shunt.</p><p>The following example compares converter-only and dual-arm protection. The 20 kVA terminal limit is deliberately loose so that current saturation is visible. The filter and 8 A / 7.5 A ratings are illustrative assumptions, not manufacturer data or recommended hardware sizes.</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf
net = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{&quot;poc&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
 &quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[170,170,170],&quot;v_max&quot;:[280,280,280]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;poc&quot;,&quot;terminal_map&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
 &quot;v_magnitude&quot;:[207,207,207],&quot;v_angle&quot;:[0,-2.0943951023931953,2.0943951023931953]}}}
&quot;&quot;&quot;; from_string=true)
vv = PiecewiseLinearLaw([207.,220.,240.,258.],[.44,0.,0.,-.60];smoothing_epsilon=.05)
controller = SequenceController(
    AverageVoltageVoltVarWatt(volt_var=vv,volt_watt_basis=:rated),
    NoUnbalanceControl(), CommonScaleLimiter(pq_priority=:var);
    current_target=:converter,sensing_reference=&quot;n&quot;)
# priority_headroom_fraction is unused with power_limit_location=:poc.
request = InverterControlRequest(p_available=24_000.,p_rated=20_000.,q_scale=10_000.)
rows = map((nothing,7.5)) do grid_rating
    plant = AdvancedInverter(id=&quot;pv&quot;,bus=&quot;poc&quot;,phase_terminals=[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],neutral=&quot;n&quot;,
        topology=:THREE_LEG,v_dc=800.,c_dc=2e-3,
        s_max=20_000.,power_limit_location=:poc,
        r_filter=.2,x_filter=.5,r_filter_grid=.1,x_filter_grid=.2,c_filter_mid=30e-6,
        p_loss_fixed=20.,i_max=8.,i_grid_max=grid_rating)
    result = solve_controlled_inverter(net,ControlledDevice(plant,controller),request;
        solver_options=(&quot;tol&quot;=&gt;1e-10,&quot;bound_relax_factor&quot;=&gt;0.,&quot;max_iter&quot;=&gt;1000))
    @assert result.solve.publishable
    p = result.plant
    (grid_rating_A=grid_rating,converter_current_A=maximum(p.i_mag),
     grid_current_A=maximum(p.i_grid_mag),p_poc_W=p.p_poc,q_poc_var=p.q_poc,
     converter_VA=hypot(p.p_conv,p.q_conv),poc_VA=hypot(p.p_poc,p.q_poc))
end
rows</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">((grid_rating_A = nothing, converter_current_A = 7.999998990344799, grid_current_A = 9.382054706946882, p_poc_W = 3832.538154348918, q_poc_var = 4388.269585899048, converter_VA = 5107.865126633772, poc_VA = 5826.255973012756), (grid_rating_A = 7.5, converter_current_A = 5.68623017374007, grid_current_A = 7.4999995631274325, p_poc_W = 1560.5751480133556, q_poc_var = 4388.269468738603, converter_VA = 3611.623295135477, poc_VA = 4657.499728702116))</code></pre><p>Without <code>i_grid_max</code>, the grid arm can exceed 8 A even though the converter arm respects <code>i_max=8</code>. Adding the grid rating reduces active output while retaining the feasible reactive request. Var priority cannot preserve the full Q request if Q alone exceeds a declared limit; it allocates the feasible Q first.</p><p>In PCC mode, converter apparent power is <strong>not constrained by <code>s_max</code></strong> and can exceed it. Likewise, omitting an arm rating removes that arm&#39;s explicit thermal bound. This does not remove the filter equations, voltage/modulation constraints or other supplied limits. Any percentage excess depends on the filter, voltage and operating point; it is not a universal allowance.</p><h2 id="Reduced-series-filter-versus-explicit-LCL"><a class="docs-heading-anchor" href="#Reduced-series-filter-versus-explicit-LCL">Reduced series filter versus explicit LCL</a><a id="Reduced-series-filter-versus-explicit-LCL-1"></a><a class="docs-heading-anchor-permalink" href="#Reduced-series-filter-versus-explicit-LCL" title="Permalink"></a></h2><p>The original <code>r_filter</code>/<code>x_filter</code> parameters now describe the converter-side arm. The reduced model remains active when every grid-side parameter and <code>c_filter_mid</code> are zero. Supplying a grid-side arm or midpoint capacitance creates the explicit circuit:</p><pre><code class="language-julia hljs">lcl = AdvancedInverter(
    id = &quot;inv&quot;,
    bus = &quot;poc&quot;,
    s_max = 5_000.0,
    r_filter = 0.05,
    x_filter = 0.10,
    r_filter_grid = 0.05,
    x_filter_grid = 0.10,
    c_filter_mid = 20e-6,
    r_filter_damping = 1.0,
    i_max = 25.0,
    i_grid_max = 25.0,
)</code></pre><p>Each series arm may instead use its own primitive matrices, with conductor order <code>phase_terminals</code> followed by <code>neutral</code>. The capacitor is a per-phase phase-to-neutral branch and <code>r_filter_damping</code> is in series with it. Inspect <code>v_filter_mag</code>, <code>i_mag</code>, <code>i_grid_mag</code>, <code>i_filter_shunt_mag</code>, <code>p_filter_loss</code>, and <code>filter_resonance_hz</code> together.</p><div class="admonition is-info" id="The-capacitor-star-point-is-always-tied-to-the-neutral-16516f06366d3287"><header class="admonition-header">The capacitor star point is always tied to the neutral<a class="admonition-anchor" href="#The-capacitor-star-point-is-always-tied-to-the-neutral-16516f06366d3287" title="Permalink"></a></header><div class="admonition-body"><p>The midpoint capacitors are referenced to <code>neutral</code> (or to ground when <code>neutral=nothing</code>). A <code>:THREE_LEG</code> bridge still enforces zero-sequence current at its own terminals, but its filter capacitors can exchange zero-sequence current with the grid neutral. A floating capacitor star, the usual arrangement for a three-wire filter, is not represented.</p></div></div><p><code>filter_resonance_hz</code> is the undamped scalar estimate derived from the two positive arm reactances and <code>c_filter_mid</code>. It returns <code>NaN</code> for matrix-valued filters because those require modal analysis. The optimisation still evaluates only the specified fundamental <code>f</code>; it does not solve a frequency sweep or establish closed-loop stability.</p><h2 id="Worked-example"><a class="docs-heading-anchor" href="#Worked-example">Worked example</a><a id="Worked-example-1"></a><a class="docs-heading-anchor-permalink" href="#Worked-example" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf

# A stiff grid: slack at &quot;grid&quot;, short line to the inverter POC.
net = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
    &quot;grid&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
    &quot;poc&quot;: {&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[200.0],&quot;v_max&quot;:[250.0]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;grid&quot;,&quot;terminal_map&quot;:[&quot;1&quot;],&quot;v_magnitude&quot;:[230.0],&quot;v_angle&quot;:[0.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.05}},
 &quot;line&quot;:{&quot;l1&quot;:{&quot;bus_from&quot;:&quot;grid&quot;,&quot;bus_to&quot;:&quot;poc&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}}}
&quot;&quot;&quot;; from_string=true)

# A converter with an output filter and a three-term loss curve; minimise loss
# while delivering 3 kW to the grid.
inv = AdvancedInverter(id=&quot;inv&quot;, bus=&quot;poc&quot;, s_max=5000.0,
                       r_filter=0.2, x_filter=0.5,
                       p_loss_fixed=20.0, a_loss=0.3, c_loss=0.02)

r = solve_advanced_inverter(net, inv; objective=:min_loss, p_set=3000.0)

r.p_poc     # ≈ 3000 W delivered at the POC
r.q_poc     # total POC reactive exchange, including any grid-side shunt
r.p_conv    # converter-side active power (&gt; p_poc: filter losses)
r.p_loss    # 20 + 0.3·|I| + 0.02·|I|²
r.p_cap_loss # optional frequency-weighted capacitor ESR loss
r.p_dc      # = p_conv + p_loss + p_cap_loss (non-branching DC-link balance)
r.v_int_mag # internal EMF magnitude per phase (V)
r.p_filter_loss # passive filter/damping loss between converter and POC (W)</code></pre><p>Switch <code>objective=:max_export</code> to maximise POC active power and watch the converter rating, filter, EMF/modulation, or ripple limits bind. For a four-wire <code>grid_forming=true</code> inverter the solved internal EMF magnitudes are equal across phases (balanced 120°). A <code>:THREE_LEG</code> grid-forming inverter has no zero-sequence path: its internal negative-sequence EMF is zero and its positive-sequence magnitude is bounded, but the zero-sequence EMF follows the network, so the reported phase-to-neutral <code>v_int_mag</code> values differ whenever the POC voltage has a zero-sequence component.</p><h3 id="Choosing-a-three-phase-topology"><a class="docs-heading-anchor" href="#Choosing-a-three-phase-topology">Choosing a three-phase topology</a><a id="Choosing-a-three-phase-topology-1"></a><a class="docs-heading-anchor-permalink" href="#Choosing-a-three-phase-topology" title="Permalink"></a></h3><p>Set <code>topology</code> to one of <code>:THREE_LEG</code>, <code>:FOUR_LEG</code>, or <code>:SPLIT_DC</code> (with <code>v_dc</code>, <code>c_dc</code>, and an appropriate neutral limit for the 4-wire ones) to use the sampled switching-polytope model. The three-phase examples on this page share one four-wire network, <code>net3</code>:</p><pre><code class="language-julia hljs">net3 = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
   &quot;grid&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
   &quot;poc&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],
          &quot;v_min&quot;:[180.0,180.0,180.0],&quot;v_max&quot;:[270.0,270.0,270.0]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;grid&quot;,&quot;terminal_map&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
   &quot;v_magnitude&quot;:[245.0,215.0,230.0],&quot;v_angle&quot;:[0.05,-2.15,2.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.05,&quot;R_series_2_2&quot;:0.05,
   &quot;R_series_3_3&quot;:0.05,&quot;R_series_4_4&quot;:0.05}},
 &quot;line&quot;:{&quot;l1&quot;:{&quot;bus_from&quot;:&quot;grid&quot;,&quot;bus_to&quot;:&quot;poc&quot;,
   &quot;terminal_map_from&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],&quot;terminal_map_to&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
   &quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}}}
&quot;&quot;&quot;; from_string=true)

inv = AdvancedInverter(id=&quot;inv&quot;, bus=&quot;poc&quot;, phase_terminals=[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;], neutral=&quot;n&quot;,
                       topology=:FOUR_LEG, s_max=20e3, i_max=40.0,
                       v_dc=700.0, c_dc=1.1e-3, In_max=40.0, m_max=0.96,
                       r_filter=0.05, x_filter=0.15)
r = solve_advanced_inverter(net3, inv)
r.i_neutral   # neutral current (A) — non-zero only under unbalance
r.i_zero      # zero-sequence current (A); i_neutral ≈ 3*i_zero
r.i_negative  # negative-sequence current (A)
r.dv2         # 2ω bus-ripple amplitude (V) that derated the DC rails
r.dv_mid      # split-link midpoint ripple RMS (V; zero for this 4-leg example)
r.i_cap       # physical capacitor RMS ripple current (A)
r.i_cap_thermal # thermally weighted current (A) — compare against the rating</code></pre><p>On a balanced grid, away from a modulation boundary, all three can produce the same fundamental operating point (no neutral current and no 2ω ripple). Under unbalance the 4-leg and split-DC draw neutral current (bounded by <code>In_max</code> and/or the split-link capacitor budget), and the split-DC needs a <strong>higher <code>v_dc</code></strong> for the same per-phase voltage — the half-bus utilisation penalty of the split-capacitor structure.</p><p>See the API reference for <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a>, <a href="../../api/advanced_inverter/#PowerOptLab.solve_advanced_inverter"><code>solve_advanced_inverter</code></a>, and <a href="../../api/advanced_inverter/#PowerOptLab.InverterResult"><code>InverterResult</code></a>.</p><h2 id="Scope"><a class="docs-heading-anchor" href="#Scope">Scope</a><a id="Scope-1"></a><a class="docs-heading-anchor-permalink" href="#Scope" title="Permalink"></a></h2><p>This is an <strong>experimental</strong> circuit-aware model, not a vendor-validated engine feature. It implements the design doc&#39;s Phases 0–4 plus the three-phase topology models as a hook-stamped device. Local control laws and P/Q priority are not part of the plant itself; they are provided by the wrappers described in the <a href="../inverter_controls/">control guide</a> and the <a href="../inverter_operating_constraints/">operating-constraint guide</a>. Grid-forming-as-reference capability and dynamic control/fault models are not included. If a piece of this matures, it can be folded back into the engine.</p><p>The model is a fundamental-frequency steady-state capability model with derived line-frequency midpoint and double-line-frequency DC-link quantities. An optional carrier-level audit reconstructs ideal PWM switch states from the solved fundamental phasors; it is not a switched network solver, harmonic power flow, averaged dynamic model, impedance scan, or EMT model.</p><h3 id="Literature-map-and-fidelity-boundary"><a class="docs-heading-anchor" href="#Literature-map-and-fidelity-boundary">Literature map and fidelity boundary</a><a id="Literature-map-and-fidelity-boundary-1"></a><a class="docs-heading-anchor-permalink" href="#Literature-map-and-fidelity-boundary" title="Permalink"></a></h3><table><tr><th style="text-align: right">Source result</th><th style="text-align: right">Mapping in <code>AdvancedInverter</code></th><th style="text-align: right">Important boundary</th></tr><tr><td style="text-align: right">Heidari and Geth, <a href="https://doi.org/10.1016/j.epsr.2024.110825">improved algebraic inverter modelling</a>, Eqs. (2)–(20), (36)–(37)</td><td style="text-align: right">internal voltage, primitive four-conductor filter KVL, POC/internal power, 3-leg zero-sequence restriction, sequence-current limits, and balanced GFM voltage</td><td style="text-align: right">the extension adds a passive LCL midpoint, but not controller dynamics or a modal impedance scan</td></tr><tr><td style="text-align: right">Same paper, Tables 1–3</td><td style="text-align: right">topology and GFM/GFL concepts</td><td style="text-align: right">Volt-var/Watt, constant-PF and sequence-current laws are not part of the plant; <code>SequenceController</code> and <code>ConstrainedInverter</code> add them around it. Droop and power sharing are not implemented</td></tr><tr><td style="text-align: right">Deakin, Heidari, and Deng, <a href="https://arxiv.org/abs/2512.18293">DC-link ripple in OPF</a>, Eqs. (5), (11), and (18)</td><td style="text-align: right">unconjugated <code>S̃ = Σ U_x I_x</code>, bus-ripple phasor, and capacitor-current conversion</td><td style="text-align: right">assumes fundamental sinusoidal phasors, a stiff mean <code>V_dc</code>, small ripple, and a DC source that contributes negligibly at 2ω</td></tr><tr><td style="text-align: right">Deakin et al., <a href="https://arxiv.org/abs/2606.21934">capacitor ripple constraints</a>, Eqs. (4)–(9)</td><td style="text-align: right">simultaneous allocation of midpoint neutral current, 2ω current, and <code>i_sw</code>, generalized here to unequal half-banks and ESR-ratio weights</td><td style="text-align: right">the paper&#39;s hybrid <strong>4-leg plus split-link</strong> return path and reconfigurable leg allocation are not represented</td></tr><tr><td style="text-align: right">Liang et al., <a href="https://doi.org/10.1109/TPEL.2009.2013351">split-link voltage utilisation</a></td><td style="text-align: right">half-bus limit and the familiar split-link utilisation penalty</td><td style="text-align: right">bounded mean charge correction is algebraic; dynamic active balancing, third-harmonic offset injection, common-mode/EMC effects, dead time, and overmodulation are omitted</td></tr><tr><td style="text-align: right">Mandrioli et al., <a href="https://doi.org/10.3390/en14051434">four-leg DC-link switching ripple</a>, especially Eqs. (40) and (42)</td><td style="text-align: right">shared-carrier switching reconstruction, DC-link switching-current RMS, voltage ripple, and balanced SPWM/centered-PWM regression formulas</td><td style="text-align: right">currents and references are frozen over each ideal carrier period; dead time, device drops, sampling delay, overmodulation, and thermal dynamics are omitted</td></tr><tr><td style="text-align: right">Vujacic et al., <a href="https://doi.org/10.3390/en11020471">three-leg DC-link switching ripple</a></td><td style="text-align: right">optional series R–L DC-source branch in parallel with the link capacitor, harmonic KCL, source-current/loss diagnostics, and the high-source-impedance limit</td><td style="text-align: right">the implementation generalizes the paper&#39;s balanced centered-PWM setting but uses a constant R–L spectrum rather than a measured battery/DC-stage impedance</td></tr><tr><td style="text-align: right">Hammami et al., <a href="https://doi.org/10.3390/en13195076">split-capacitor input-voltage ripple</a></td><td style="text-align: right">split-link series-equivalent capacitance, finite-source current sharing, and individual upper/lower switching-voltage ripple</td><td style="text-align: right">the implemented split-link audit admits sinusoidal PWM only and is a numerical reconstruction, not the paper&#39;s closed-form result</td></tr><tr><td style="text-align: right">Mandrioli et al., <a href="https://doi.org/10.3390/electronics10091016">split-capacitor phase and neutral current ripple</a>, Eqs. (15), (27)</td><td style="text-align: right">phase/neutral AC-ripple regression formulas and the <code>1/(Lf_sw)</code> scaling oracle</td><td style="text-align: right">formulas assume balanced voltage references, SPWM, independent phase inductors, and negligible high-frequency resistance</td></tr><tr><td style="text-align: right">Viatkin et al., <a href="https://doi.org/10.3390/en14051430">four-leg AC ripple with a neutral inductor</a>, generalized in <a href="https://doi.org/10.3390/en16041710">Energies 16, 1710</a></td><td style="text-align: right">phase/neutral switching ripple, arbitrary neutral-to-phase inductance ratio, and carrier common-mode effects; generalized here by solving each harmonic through the primitive L/LCL circuit</td><td style="text-align: right">frozen-duty local spectra omit asynchronous long-record sidebands, dead time, frequency-dependent magnetics, common-mode earth paths, and a non-stiff high-frequency grid</td></tr></table><p>These boundaries matter when interpreting parameters:</p><ul><li><code>:SPLIT_DC</code> means a <strong>three-leg, four-wire split-capacitor</strong> bridge. It does not mean the four-leg-plus-split-link hybrid in the 2026 paper.</li><li>Both LCL series arms retain conductor mutual coupling and the midpoint branch includes physical series damping. The optimisation is fundamental-frequency; the optional PWM audit re-evaluates the same constant R/L/C primitives at carrier harmonics. Frequency-dependent winding/core loss, capacitor ESR/ESL, controller impedance, and broadband modal conditions remain outside it.</li><li><code>grid_forming=true</code> means a balanced positive-sequence internal voltage in one steady-state snapshot. It does not claim black-start, synchronization, fault-ride-through, or current-limited transient behavior.</li><li>The fitted loss curve includes the neutral leg for <code>:FOUR_LEG</code>, but applies the same linear/quadratic coefficients to every included leg. The loss is averaged and does not add a time-varying loss component to <code>S̃</code> or the DC-link ripple.</li><li><code>i_sw</code> remains an independent fixed RMS reserve. With <code>pwm_strategy=:SPWM</code> or <code>:CENTERED</code>, an ideal shared-carrier audit additionally predicts switching RMS current and closes a conservative operating-point-dependent reserve around the smooth NLP. The capacitor weights and ESR parameters estimate thermal loading and mean loss; ESR/ESL are not stamped as frequency-dependent electrical impedances and no capacitor temperature is solved. Dead time, semiconductor voltage drops, junction temperature, discontinuous/overmodulation strategies, and detailed impedance spectra require separate data or a higher-frequency model.</li></ul><h3 id="Further-literature-for-the-next-model-layer"><a class="docs-heading-anchor" href="#Further-literature-for-the-next-model-layer">Further literature for the next model layer</a><a id="Further-literature-for-the-next-model-layer-1"></a><a class="docs-heading-anchor-permalink" href="#Further-literature-for-the-next-model-layer" title="Permalink"></a></h3><p>The curated and maintained list is now in <a href="../../ibr/references/#ibr-references">IBR references</a>.</p><ul><li>Ziyat, Wang, and Palmer, <a href="https://doi.org/10.1109/JESTPE.2023.3289485">voltage ripple and capacitor sizing for power redistribution</a>: split-link midpoint dynamics and capacitor sizing remain the primary independent source for validating unequal operating cases and extending the present quasi-static charge model to time-domain balancing dynamics.</li><li>Mandrioli, Hammami, and Viatkin&#39;s DC-link, split-link, and neutral-inductor papers now anchor both implemented carrier audits. The 2023 <a href="https://doi.org/10.3390/en16041710">generalized arbitrary-PWM formulation</a> identifies discontinuous PWM, third-harmonic injection, and broader experimental sweeps as the next modulation layer.</li><li>Liserre, Blaabjerg, and Hansen, <a href="https://doi.org/10.1109/TIA.2005.853373">LCL filter design and control</a>: required before calling a two-element fundamental model an LCL filter or making resonance claims.</li><li>Sun, <a href="https://doi.org/10.1109/TPEL.2011.2136439">impedance-based inverter-grid stability</a>, and Rygg et al., <a href="https://doi.org/10.1109/JESTPE.2016.2588733">frequency-coupled sequence impedance</a>: the natural starting point for a genuinely frequency-domain, control-aware representation beyond the fundamental phasor.</li><li>The NREL-led <a href="https://doi.org/10.2172/1721727">grid-forming inverter research roadmap</a>: use its voltage control, protection, fault ride-through, and validation gaps to keep the steady-state <code>grid_forming</code> flag distinct from dynamic GFM claims.</li></ul><h2 id="three-phase-topology-models"><a class="docs-heading-anchor" href="#three-phase-topology-models">Three-phase topology models</a><a id="three-phase-topology-models-1"></a><a class="docs-heading-anchor-permalink" href="#three-phase-topology-models" title="Permalink"></a></h2><p>For the three-phase topologies (<code>:THREE_LEG</code>, <code>:FOUR_LEG</code>, <code>:SPLIT_DC</code>) the crude scalar modulation cap is replaced by <strong>time-sampled switching-polytope</strong> feasibility (fundamental-frequency RMS phasors). The continuous-time switching hull is exact for an ideal two-level bridge; enforcing it only at <code>n_samples</code> angles is an outer approximation, and coupling the rail to <code>D</code> additionally uses the small-ripple DC-link approximation below. All constraints apply to the <strong>converter output</strong> <code>U_x = V_int_x</code> (the internal node), so the filter, losses, grid-forming, and <code>s_max</code> circle all compose. The equations below are what the code stamps (shown in SI; per-unit is the same after base scaling).</p><p><strong>Oscillating (2ω) power.</strong> The unconjugated phase sum</p><p class="math-container">\[\tilde S = \sum_{x\in\{a,b,c\}} U_x\, I_x,\qquad
\tilde S_{re} = \textstyle\sum_x (U^{re}_x I^{re}_x - U^{im}_x I^{im}_x),\;\;
\tilde S_{im} = \textstyle\sum_x (U^{re}_x I^{im}_x + U^{im}_x I^{re}_x)\]</p><p>is the sinusoidal amplitude of the double-frequency power pulsation the DC-link capacitance absorbs. This is an unconjugated product; ordinary complex power uses the conjugated product <code>U_x I_x^*</code>. The ripple link is bilinear, and other optional features add further nonlinear/nonconvex constraints.</p><p><strong>Bus-ripple phasor.</strong> With DC capacitance <code>C_eq</code> (monolithic link <code>C_eq = C_dc</code>; split half-banks give <code>C_eq = C_u C_l/(C_u+C_l)</code>), the 2ω bus voltage ripple is a phasor <code>D = j\,\tilde S/(2\omega C_{eq} V_{dc})</code>, i.e.</p><p class="math-container">\[D_{re} = -\tilde S_{im}/(2\omega C_{eq} V_{dc}),\qquad
D_{im} =  \tilde S_{re}/(2\omega C_{eq} V_{dc}),\]</p><p>giving the instantaneous DC rail <code>v_{dc}(\theta) = V_{dc} + D_{re}\cos2\theta - D_{im}\sin2\theta</code>. An optional <code>dv2_max</code> caps <code>\sqrt{D_{re}^2+D_{im}^2}</code>. The derivation neglects the DC-source 2ω response and higher-order products, so it should not be treated as exact at large <code>|D|/V_dc</code>.</p><p><strong>Sampled voltage feasibility.</strong> Over a uniform grid <code>θ_k = 2π(k-1)/N</code> (<code>N = n_samples</code>, default 36), both signs, with <code>m = m_max ∈ (0,1]</code> as a utilisation factor on the ideal switching hull:</p><ul><li><strong>3-leg (3-wire)</strong> — pairwise line-to-line references must fit the bus, and no zero-sequence current flows:</li></ul><p class="math-container">\[\pm\sqrt2\big[(U^{re}_x-U^{re}_y)\cos\theta_k - (U^{im}_x-U^{im}_y)\sin\theta_k\big]
   \le m\,v_{dc}(\theta_k),\quad (x,y)\in\{ab,bc,ca\};\qquad \textstyle\sum_x I_x = 0.\]</p><ul><li><strong>4-leg</strong> — the fourth leg is a movable reference, so the pairwise conditions hold <strong>plus</strong> each phase against the neutral leg, and the neutral current is limited by the 4th-leg rating:</li></ul><p class="math-container">\[\pm\sqrt2\big[U^{re}_x\cos\theta_k - U^{im}_x\sin\theta_k\big] \le m\,v_{dc}(\theta_k);
\qquad |I_n| = \Big|\textstyle\sum_x I_x\Big| \le I_{n,\max}.\]</p><ul><li><strong>split-DC (4-wire)</strong> — each phase is an independent half-bridge against the capacitor midpoint. Let <code>I_ret = Σ_x I_x = -I_n</code> be the current returning into the midpoint. It displaces the midpoint from the centre of the bus by a fundamental phasor <code>N</code>, and unequal half-banks add a mean offset <code>N̄</code>, a fundamental total-bus ripple <code>B</code> and a 2ω midpoint term. For <strong>equal half-banks</strong> (<code>C_u = C_l</code>, <code>CΣ = C_u + C_l</code>) only the first is non-zero, <code>N = I_{ret}/(j\omega CΣ)</code>, and the stamped constraint is</li></ul><p class="math-container">\[\pm\left(\sqrt2\big[(U^{re}_x+N_{re})\cos\theta_k - (U^{im}_x+N_{im})\sin\theta_k\big]+\bar N\right)
   \le \tfrac{m}{2}\,v_{dc}(\theta_k);\qquad
   \underbrace{|I_n| \le I_{n,\max}}_{\text{optional — see below}},\]</p><p>with <code>N_{re} = -I^{im}_n/(\omega C_\Sigma)</code>, <code>N_{im} = I^{re}_n/(\omega C_\Sigma)</code> and <code>N̄ = 0</code>.</p><p>For <strong>unequal half-banks</strong> the coefficients depend on the line-frequency DC source declared by <code>dc_source_r</code> / <code>dc_source_l</code>. The general inequality is</p><p class="math-container">\[\pm\left(\sqrt2\,\Re\{(U_x+N)e^{j\theta_k}\}+r_2\,d(\theta_k)+\bar N\right)
   \le \tfrac{m}{2}\left(v_{dc}(\theta_k)+\sqrt2\,\Re\{B e^{j\theta_k}\}\right),
\qquad r_2=\frac{C_u-C_l}{2C_\Sigma},\]</p><p>where <code>d(θ) = D_re cos2θ − D_im sin2θ</code> is the 2ω bus ripple. <code>N</code> and <code>B</code> are linear in <code>I_ret</code>:</p><p>| line-frequency source | neutral-current shares <code>α_u, α_l</code> | <code>|N|</code> | <code>|B|</code> | | — | — | — | — | | open (default, <code>dc_source_r=nothing</code>) | <code>½, ½</code> | <code>|I_n|(1/C_u+1/C_l)/(4ω)</code> | <code>|I_n||1/C_l−1/C_u|/(2ω)</code> | | ideal stiff (<code>dc_source_r=0</code>, <code>dc_source_l=0</code>) | <code>C_u/CΣ, C_l/CΣ</code> | <code>|I_n|/(ωCΣ)</code> | 0 |</p><p>A finite source impedance lies between these two rows; the <a href="../../ibr/foundations/#ibr-scientific-foundations">split-link derivation</a> gives the general expressions. <code>result.dv_mid</code> reports <code>|N|</code> and <code>result.dv_bus_fundamental</code> reports <code>|B|</code>.</p><p>Here the standalone neutral-current bound and capacitor thermal ratings are independently optional. For the split link, a supplied <code>i_cap_max</code> also bounds neutral current through its simultaneous thermal budget. With neither rating, neutral current and capacitor ripple are still calculated, but no thermal capability is asserted. For <code>:FOUR_LEG</code>, capacitor ratings do not constrain the fourth semiconductor leg; supply <code>In_max</code> separately to enforce that rating.</p><p><code>midpoint_mean_model</code> sets the mean midpoint offset <code>N̄_nat</code> before any balancing charge. The default <code>:balanced</code> gives <code>N̄_nat = 0</code>: bleeder resistors or a balancing loop hold the mean midpoint at half the bus whatever the capacitance mismatch. <code>:equal_charge</code> gives <code>N̄_nat = V_dc(C_u-C_l)/(2C_\Sigma)</code>, the offset of two series banks that have only ever carried the same charge. Optional charge transfer gives <code>N̄=N̄_nat+2q_mid_balance/C_\Sigma</code>, subject to <code>q_mid_balance_max</code> and <code>v_mid_mean_max</code>.</p><div class="admonition is-warning" id="The-equal-charge-offset-can-dominate-the-rail-headroom-1848088ebf0397e8"><header class="admonition-header">The equal-charge offset can dominate the rail headroom<a class="admonition-anchor" href="#The-equal-charge-offset-can-dominate-the-rail-headroom-1848088ebf0397e8" title="Permalink"></a></header><div class="admonition-body"><p>Under <code>:equal_charge</code> the offset is large for ordinary tolerances: 2.5 mF and 3.5 mF half-banks on an 800 V link give <code>N̄_nat ≈ −67 V</code>, and a ±10 % mismatch gives 40 V. Select it only for a link with no balancing path.</p></div></div><p>The factor of two on the rail is the half-bus constraint. For a balanced set, the pairwise switching hull limits the 3-leg/4-leg bridge first, so the split link needs <code>2/√3 ≈ 1.155</code> times their total DC voltage, not twice as much.</p><p><img src="../../assets/ibr/generated-split-link-asymmetry.svg" alt="Asymmetric split-link charge, current, and thermal pathways"/></p><div class="admonition is-warning" id="In_max-does-not-replace-the-split-link-capacitor-budget-c3b1476f06aa03bb"><header class="admonition-header">`In_max` does not replace the split-link capacitor budget<a class="admonition-anchor" href="#In_max-does-not-replace-the-split-link-capacitor-budget-c3b1476f06aa03bb" title="Permalink"></a></header><div class="admonition-body"><p>The split link&#39;s half-banks carry the fundamental neutral current <strong>and</strong> the 2ω bus current. They are at different frequencies, so they combine in RMS and must be allocated <em>simultaneously</em> — the bank rating is not all available for neutral current:</p><p class="math-container">\[\alpha_h^2|I_n|^2 + I_{2\omega,rms}^2 + I_{sw,rms}^2 \le I_{h,rated}^2,
\qquad I_{2\omega,rms} = \frac{|\tilde S|}{\sqrt2\,V_{dc}}\]</p><p>where <code>α_u</code> and <code>α_l</code> are the neutral-current shares from the table above (one half each for the default open line-frequency source), and the expression for <code>I_2ω,rms</code> is the open-source value. For equal banks, <code>In_max = 2·√(I_half_rated² − I_2ω,rms² − I_sw,rms²)</code>. Passing the raw bank rating double-counts the capacitors. Example: equal 12 A half-banks at <code>|S̃|</code> = 6.6 kVA and <code>V_dc</code> = 800 V gives <code>I_2ω,rms</code> = 5.8 A, hence <code>In_max ≈ 21 A</code>, not 24 A.</p><p>The exact heating statement is <code>Σ_k ESR(f_k,T)·I_k² ≤ P_diss,max</code>. <code>cap_thermal_weights=(w_n,w_2ω,w_sw)</code> implements ESR ratios relative to a selected rating/reference frequency. The default <code>(1,1,1)</code> is the original unweighted RMS approximation. Use manufacturer frequency and temperature data; do not treat the weights as universal capacitor constants.</p></div></div><h3 id="Capacitor-ripple-current:-endogenous-allocation-(i_cap_max)"><a class="docs-heading-anchor" href="#Capacitor-ripple-current:-endogenous-allocation-(i_cap_max)">Capacitor ripple current: endogenous allocation (<code>i_cap_max</code>)</a><a id="Capacitor-ripple-current:-endogenous-allocation-(i_cap_max)-1"></a><a class="docs-heading-anchor-permalink" href="#Capacitor-ripple-current:-endogenous-allocation-(i_cap_max)" title="Permalink"></a></h3><p>Rather than pre-computing <code>In_max</code> by hand, supply the bank&#39;s thermally equivalent current rating as <code>i_cap_max</code> (<strong>per half-bank</strong> for <code>:SPLIT_DC</code>, the whole DC-link bank otherwise) and let the solve make the allocation at the operating point. For equal banks and default weights:</p><p class="math-container">\[\underbrace{\Big(\tfrac{|I_n|}{2}\Big)^2}_{\texttt{:SPLIT\_DC}\ \text{only}}
 + \; I_{2\omega,rms}^2 \; + \; i_{sw}^2 \;\le\; i_{cap,max}^2 ,
\qquad I_{2\omega,rms} = k\,|D|,
\quad k = \frac{2\omega C_{eq}}{\sqrt2}\]</p><p>With the default open line-frequency source <code>k|D| = |\tilde S|/(\sqrt2 V_{dc})</code>; a declared <code>dc_source_r</code> branch shares the 2ω current and reduces it. For unequal banks with a non-open source, replace <code>|I_n|/2</code> by <code>α_u|I_n|</code> and <code>α_l|I_n|</code> from the table above and enforce both inequalities. <code>i_cap_upper_max</code> and <code>i_cap_lower_max</code> can represent unequal ratings and compose with the common <code>i_cap_max</code>.</p><p>Note that the open-source <code>I_{2ω,rms} = |\tilde S|/(\sqrt2 V_{dc})</code> is independent of <code>C</code>: capacitance sets the ripple <em>voltage</em>, not the ripple <em>current</em>. <code>result.i_cap</code> reports the larger physical RMS current. <code>result.i_cap_thermal</code> applies <code>cap_thermal_weights</code> and is the quantity that compares directly against the rating. Upper/lower physical and thermal currents are available separately.</p><p>Some papers report the 2ω current <strong>phasor amplitude</strong> <code>|\tilde S|/V_dc</code> and then compare Fourier magnitudes. PowerOptLab&#39;s <code>i_cap</code> is a time-domain physical RMS quantity, hence the explicit division by <code>√2</code>; <code>i_cap_thermal</code> is a weighted rating proxy. Convert conventions before comparing a paper table or datasheet.</p><p>The neutral term appears <strong>only</strong> for the split link, whose half-banks sit in the neutral path; the 4-leg&#39;s neutral current flows through its fourth leg, so its bank has no low-frequency neutral-current term. Writing <code>I_{2ω,rms}</code> through the ripple phasor <code>D</code> (rather than the bilinear <code>\tilde S</code>) keeps the constraint quadratic in variables the model already has. <code>i_sw</code> optionally reserves an independent constant allowance, for unmodelled spectral content or a conservative design margin.</p><p>Set <code>dc_energy_model=:nonlinear</code> for a monolithic three/four-leg link with constant DC input power and fixed mean converter loss. It preserves the declared cycle-mean <code>v_dc</code>, constrains the actual Fourier 2ω voltage using <code>dv2_max</code>, and uses total low-frequency capacitor RMS. Optional <code>v_dc_min</code> and <code>v_dc_max</code> bound the complete low-frequency voltage waveform. Full-cycle modulation is checked in squared energy coordinates. Finite small-signal DC sources and split banks require separate dynamics and are rejected by this option. <code>dc_link_energy_diagnostics</code> independently reconstructs these quantities from converter phasors. See the <a href="../../ibr/foundations/">energy derivation</a>.</p><p>For dispatch and service studies, centered PWM also embeds switching stress directly in <code>ConstrainedInverter</code> and the three/four-leg service allocators. The constrained keyword <code>pwm_thermal_headroom=0.10</code> declares a model validation allowance; physical ratings remain unchanged. Independent carrier-dwell checks gate acceptance. Nonlinear energy and PWM compose in these allocators and in voltage-aware mixed fleets. Fixed-structure implicit controller stamping does not support nonlinear energy. These capabilities and their source/topology restrictions are described under <a href="../../ibr/foundations/">embedded thermal allocation</a>.</p><p>The embedded thermal model includes DC current generated by AC switching ripple, using an all-duty inductive carrier bound and a passive-damping residual. It therefore retains a thermal reserve at zero fundamental current. This corrects a retained historical night-OPF discrepancy: about 0.012 A predicted by the frozen-current model versus 0.276–0.316 A in independent switched circuits. The 10% allowance applies to the frozen-current component; it is not the source of the new bound. The bound assumes a centered monolithic bridge, an open carrier-frequency source and proportional passive R/L. It can be conservative and does not establish transient or semiconductor behavior. See the <a href="../../ibr/foundations/">thermal derivation</a>.</p><h3 id="Carrier-level-PWM-closure"><a class="docs-heading-anchor" href="#Carrier-level-PWM-closure">Carrier-level PWM closure</a><a id="Carrier-level-PWM-closure-1"></a><a class="docs-heading-anchor-permalink" href="#Carrier-level-PWM-closure" title="Permalink"></a></h3><p>Set <code>pwm_strategy=:SPWM</code> or <code>:CENTERED</code> and provide <code>f_sw</code> to reconstruct all leg switch states against one shared triangular carrier. The audit subtracts the carrier-period average from the instantaneous DC current, so correlation between legs is retained. A sequential outer loop updates a current-norm majorant until the capacitor reserve covers that operating point:</p><pre><code class="language-julia hljs">pwm_inv = AdvancedInverter(; id=&quot;inv&quot;, bus=&quot;poc&quot;,
    phase_terminals=[&quot;a&quot;, &quot;b&quot;, &quot;c&quot;], neutral=&quot;n&quot;,
    topology=:FOUR_LEG, s_max=20e3, i_max=40.0, v_dc=800.0, c_dc=3e-3,
    r_filter=0.05, x_filter=0.15,
    i_cap_max=12.0, f_sw=10e3, pwm_strategy=:CENTERED)
r = solve_advanced_inverter(net3, pwm_inv; per_unit=true, s_base=20e3)
@assert solve_status(r).publishable

@show r.i_cap_switching r.i_cap_switching_reserved r.pwm_reserve_margin
@show r.dv_switching_rms r.dv_switching_pp r.pwm_modulation_margin
@show r.pwm_iterations</code></pre><p><code>i_cap_switching</code> is the post-solve carrier prediction; <code>i_cap_switching_reserved</code> is the conservative current actually present in the smooth capacitor constraint. Require a non-negative <code>pwm_reserve_margin</code> before publishing the point. <code>dv_switching_rms</code> and <code>dv_switching_pp</code> use the physical bank capacitance and <code>f_sw</code>; <code>pwm_modulation_margin</code> is the minimum duty-cycle headroom. The manual <code>i_sw</code> term remains separate and combines in quadrature.</p><p>Two things are worth knowing before copying this example. First, the coupled reserve equations are best conditioned in per-unit coordinates, as used here. A raw-SI solve (<code>per_unit=false</code>) of a plant with no filter and no current rating can stall at the iteration limit; <code>solve_advanced_inverter</code> then repeats the solve once in per-unit coordinates on <code>s_base = s_max</code> and warns that it did so (<code>per_unit_fallback=false</code> disables the retry). Second, the 12 A bank rating is deliberately small. The switching-frequency capacitor current of a two-level bridge is roughly 0.6 times the phase RMS current at this modulation depth, so on a 230 V grid this plant is capacitor-limited to about 13.5 kW of its 20 kVA rating.</p><p>When the upstream DC system is not effectively open at carrier frequencies, supply its local series R–L approximation and a Fourier bandwidth:</p><pre><code class="language-julia hljs">finite_dc = AdvancedInverter(; id=&quot;inv&quot;, bus=&quot;poc&quot;,
    phase_terminals=[&quot;a&quot;, &quot;b&quot;, &quot;c&quot;], neutral=&quot;n&quot;,
    topology=:SPLIT_DC, s_max=20e3, v_dc=800.0, c_dc=3e-3,
    c_dc_upper=2.5e-3, c_dc_lower=3.5e-3, i_cap_max=15.0,
    f_sw=10e3, pwm_strategy=:SPWM,
    pwm_dc_source_r=0.08, pwm_dc_source_l=80e-6,
    pwm_dc_harmonics=96, pwm_carrier_samples=256)
r = solve_advanced_inverter(net3, finite_dc; per_unit=true, s_base=20e3)

@show r.i_dc_bridge_switching_rms r.i_cap_switching
@show r.i_dc_source_switching_rms r.p_dc_source_switching_loss
@show r.dv_switching_upper_rms r.dv_switching_lower_rms
@show r.pwm_dc_network_margin</code></pre><p>The reported harmonic currents satisfy DC-node KCL frequency by frequency. Unretained bridge-current energy is assigned to the capacitor for conservative thermal closure; source current and switching voltage contain the retained series. Require a finite positive <code>pwm_dc_network_margin</code> and demonstrate convergence in <code>pwm_dc_harmonics</code>/<code>pwm_carrier_samples</code>. A value near zero flags parallel cancellation between source inductance and link capacitance, not a certified small-signal stability margin. Source resistance loss belongs to the upstream DC network and is therefore reported separately from <code>p_dc</code>.</p><p><img src="../../assets/ibr/generated-dc-source-sharing.svg" alt="DC-source and capacitor current sharing at carrier harmonics"/></p><p><code>:SPLIT_DC</code> currently supports <code>:SPWM</code> because the physical capacitor midpoint fixes its zero reference. The 3-leg and 4-leg models also support centered continuous PWM through common-mode injection. Direct hook stamping deliberately does not run the outer iteration: either use this convenience solver or supply an audited <code>pwm_current_factor</code> with <code>pwm_strategy=:NONE</code>.</p><p><img src="../../assets/ibr/generated-pwm-ripple-closure.svg" alt="Carrier-level PWM audit and conservative reserve closure"/></p><h3 id="Analytical-switching-envelopes-and-peak-current-limits"><a class="docs-heading-anchor" href="#Analytical-switching-envelopes-and-peak-current-limits">Analytical switching envelopes and peak-current limits</a><a id="Analytical-switching-envelopes-and-peak-current-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Analytical-switching-envelopes-and-peak-current-limits" title="Permalink"></a></h3><p>The options in this section are alternatives to the sequential audit above for monolithic three/four-leg bridges with centered PWM and an L filter.</p><p><code>pwm_current_envelope=true</code> enables an all-duty analytical AC-current reserve in the shared plant constraints. It requires a declared <code>v_dc_max</code>, nonlinear DC energy and a monolithic three/four-leg L filter with proportional passive R/L. The maximum bus voltage is used in the carrier approximation. Both phase arms and the physical neutral receive total RMS bounds. This option is separate from the truncated harmonic audit <code>pwm_ac_ripple</code>; they cannot be enabled together. Additional manual RMS reserves are added conservatively.</p><p><code>i_peak_max</code>, <code>i_grid_peak_max</code> and <code>In_peak_max</code> optionally declare peak-current limits in amperes. No peak rating is inferred from an RMS rating. With PWM, these limits require the current envelope and include its peak bound plus the fundamental sinusoidal peak. With PWM disabled they constrain the fundamental waveform. An expert RMS reserve alone does not specify a peak waveform and cannot be combined with a declared peak limit. Extracted plant records expose <code>i_total_rms_bound</code>, <code>i_grid_total_rms_bound</code>, <code>i_total_peak_bound</code> and <code>i_grid_total_peak_bound</code>; these are bounds, not predicted switched waveforms. Unavailable bounds are <code>nothing</code>; an RMS reserve does not imply a known peak.</p><p>The analytical reserve assumes periodic carrier ripple and frozen slow quantities. Its conservative inequalities within that approximation are distinct from the coupled DC thermal bound and its frozen-current allowance. Coupled circuit/feeder transients still require time-domain validation.</p><p><code>pwm_dc_voltage_envelope=true</code> combines that AC-current envelope with nonlinear DC energy. It requires both absolute DC-voltage limits, an open carrier-frequency source and waveform-resolved current bounds. RMS-only manual AC/DC allowances are rejected because they cannot establish a voltage peak. The reserve includes frozen fundamental gate current and the mean-subtracted gate/AC-ripple-current product. <code>v_dc_min</code> / <code>v_dc_max</code> then constrain the complete LF-plus-carrier envelope; <code>dv2_max</code> retains its low-frequency Fourier meaning. The same reserve reduces full-cycle modulation headroom and widens the thermal model&#39;s bus denominator bounds. Sizing and hardware tolerances do not change.</p><p><code>dc_link_energy_diagnostics</code> exposes <code>switching_voltage_bound_V</code>, <code>combined_minimum_V</code> and <code>combined_maximum_V</code>. Plant/operation results also report combined bounds and margins. Positive voltage lifts and one-sided 0.01 V energy-norm / 1 mA current-norm padding keep the numerical model smooth and conservative; independent SI checks use exact current magnitudes. Combined-voltage service allocation defaults to monotone Ipopt barrier continuation, with caller options preserved. This remains a periodic carrier approximation with the declared constant-input-power, fixed mean-loss model; it does not bound arbitrary transients or cumulative mean-voltage drift.</p><h3 id="AC-switching-ripple-through-L-and-LCL-filters"><a class="docs-heading-anchor" href="#AC-switching-ripple-through-L-and-LCL-filters">AC switching ripple through L and LCL filters</a><a id="AC-switching-ripple-through-L-and-LCL-filters-1"></a><a class="docs-heading-anchor-permalink" href="#AC-switching-ripple-through-L-and-LCL-filters" title="Permalink"></a></h3><p>Enable <code>pwm_ac_ripple=true</code> when the supplied filter inductances are meaningful at the switching frequency:</p><pre><code class="language-julia hljs">ac_pwm = AdvancedInverter(; id=&quot;inv&quot;, bus=&quot;poc&quot;,
    phase_terminals=[&quot;a&quot;, &quot;b&quot;, &quot;c&quot;], neutral=&quot;n&quot;,
    topology=:FOUR_LEG, s_max=20e3, i_max=35.0, In_max=25.0,
    v_dc=800.0, c_dc=3e-3, i_cap_max=20.0,
    r_filter=0.04, x_filter=0.47, x_filter_neutral=0.47,   # 1.5 mH at 50 Hz
    r_filter_grid=0.03, x_filter_grid=0.16,                # 0.5 mH
    c_filter_mid=10e-6, r_filter_damping=1.0, i_grid_max=35.0,
    f_sw=10e3, pwm_strategy=:CENTERED, pwm_ac_ripple=true)
r = solve_advanced_inverter(net3, ac_pwm)
@assert solve_status(r).publishable

@show r.i_ac_switching_rms r.i_grid_switching_rms
@show r.i_filter_shunt_switching_rms r.i_neutral_switching_rms
@show r.i_ac_total_rms r.i_grid_total_rms r.i_neutral_total_rms</code></pre><p>The audit Fourier-expands the correlated pole-voltage error and solves every retained carrier harmonic through the full conductor primitive. Consequently, neutral inductance and mutual coupling affect all phase currents, while an explicit LCL model distinguishes converter-arm, midpoint-capacitor, and grid-arm stress. The sequential solve reserves the predicted switching RMS inside <code>i_max</code>, <code>i_grid_max</code>, and <code>In_max</code>; corresponding <code>*_reserved</code> results must cover the predicted values within tolerance.</p><p>The filter values matter. Ripple scales as <code>1/(L f_sw)</code>, and a four-leg bridge without a neutral inductor returns the carrier common-mode ripple of all three phases through the fourth leg. With 0.25 mH phase inductors and no neutral inductor, this 800 V, 10 kHz plant would carry about 30 A RMS of neutral switching ripple, more than its 25 A <code>In_max</code>, and no operating point would be feasible. The 1.5 mH phase and neutral inductors above give about 1.2 A.</p><p><code>pwm_ac_harmonics</code> controls Fourier truncation. Increase it together with <code>pwm_carrier_samples</code> and demonstrate convergence for boundary studies. The reported <code>*_pp</code> values reconstruct the retained carrier series and are therefore especially sensitive to truncation. The current audit does not include the separate POC shunt <code>b_filter_shunt</code>, which is a fundamental-frequency compatibility element rather than a specified physical high-frequency branch.</p><p><img src="../../assets/ibr/generated-ac-ripple-network.svg" alt="AC carrier harmonics through the reduced-L and LCL networks"/></p><p><code>i_cap_max</code> composes with <code>In_max</code>; whichever binds, binds. For <code>:SPLIT_DC</code> it may also be supplied <em>instead of</em> <code>In_max</code> — the bank rating bounds <code>|I_n|</code> on its own. For <code>:FOUR_LEG</code>, capacitor ratings do not protect the fourth leg: its optional <code>In_max</code> rating must be supplied separately when that protection is needed. The solved bank currents and thermal equivalents are reported, including when no thermal rating is enforced:</p><pre><code class="language-julia hljs">r = solve_advanced_inverter(net3, AdvancedInverter(; id=&quot;inv&quot;, bus=&quot;poc&quot;,
        phase_terminals=[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;], neutral=&quot;n&quot;, s_max=20e3,
        topology=:SPLIT_DC, v_dc=800.0, c_dc=2.8e-3, i_cap_max=12.0))
r.i_cap        # capacitor RMS ripple current (A) vs the 12 A rating
r.i_cap_thermal # thermally equivalent current used by the rating constraint
r.i_neutral    # what was left for neutral current after the 2ω share</code></pre><p>This is the model-side statement of the sizing rule above: tightening <code>i_cap_max</code> on a split link visibly trades away neutral capability, while on a 4-leg it only reduces the bus ripple.</p><p><strong>Current limits</strong> are per-phase <code>|I_x| \le i_{max}</code> and the neutral limits above. With AC PWM closure enabled, each becomes a total-RMS constraint such as <span>$|I_x|^2+I_{x,sw}^2\le i_{max}^2$</span>; the fundamental-only interpretation is retained when <code>pwm_ac_ripple=false</code>. Optional <code>i_zero_max</code>, <code>i_positive_max</code>, and <code>i_negative_max</code> independently bound the Fortescue RMS components. For a four-wire connection the reported values satisfy <code>i_neutral ≈ 3*i_zero</code>; a 3-wire topology enforces <code>i_zero = 0</code> through KCL. <code>dv_mid_max</code> can additionally cap the split-link RMS midpoint ripple <code>|N|</code> (<code>|I_n|/(ω(C_u+C_l))</code> for equal banks); <code>v_mid_mean_max</code> separately limits the unequal-bank mean offset after any bounded <code>q_mid_balance_max</code> correction. The sampling makes these <strong>outer</strong> approximations and converges as <code>N→∞</code>. A finite sample count alone gives no a priori uniform feasibility guarantee with endogenous ripple; use the point-specific enclosure below. <code>result.switching_margin</code> is the minimum rail headroom in volts on a separate post-solve grid of at least 3600 angles. A negative value is a concrete between-sample violation and should reject the point; a positive value is a dense numerical audit, not a formal global certificate. Every per-sample voltage constraint is linear in the phasor variables and ripple auxiliary <code>D</code>, while the ripple link and other optional device features make the full model a smooth NLP (Ipopt).</p><p><code>physical_feasibility(r).rail</code> additionally encloses the minimum headroom over the full electrical cycle, using an adaptive Taylor bound for the declared fundamental/2ω waveform. Standalone solvers add violating angles and re-solve by default. <code>rail_refinement=false</code> keeps the original sampled formulation for research, while the independent physical gate still rejects missed violations. Use <code>solve_status(r).publishable</code>, rather than the termination string, to select accepted results. See <a href="../../ibr/verification/">verification</a> for scope and tolerances.</p><p>For active PWM closure, publication also requires finite carrier predictions, validated reserve convergence and actual predicted thermal/total RMS limits. <code>physical_feasibility(r).checks</code> exposes the <code>pwm_actual_*</code> values and margins. Reaching <code>pwm_max_iterations</code> with an unclosed reserve never publishes the last fundamental optimum. An actual bound violation triggers further reserve updates even when the numerical closure tolerance has been met.</p><h2 id="API-reference"><a class="docs-heading-anchor" href="#API-reference">API reference</a><a id="API-reference-1"></a><a class="docs-heading-anchor-permalink" href="#API-reference" title="Permalink"></a></h2><p>The <a href="../../api/advanced_inverter/">advanced inverter API</a> lists the public types, functions and result fields for this guide.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../ibr/formulation_reproductions/">« Simulation/optimisation reproductions</a><a class="docs-footer-nextpage" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
