<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Generator scientific model · PowerOptLab.jl</title><meta name="title" content="Generator scientific model · PowerOptLab.jl"/><meta property="og:title" content="Generator scientific model · PowerOptLab.jl"/><meta property="twitter:title" content="Generator scientific model · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generators/">Generator overview</a></li><li class="is-active"><a class="tocitem" href>Generator scientific model</a><ul class="internal"><li><a class="tocitem" href="#Scientific-positioning"><span>Scientific positioning</span></a></li><li><a class="tocitem" href="#Four-independent-modeling-choices"><span>Four independent modeling choices</span></a></li><li><a class="tocitem" href="#Electrical-model-and-sign-conventions"><span>Electrical model and sign conventions</span></a></li><li><a class="tocitem" href="#Mapping-the-requested-source-modes"><span>Mapping the requested source modes</span></a></li><li><a class="tocitem" href="#Sequence-capability-and-its-limits"><span>Sequence capability and its limits</span></a></li><li><a class="tocitem" href="#How-much-output-impedance-is-enough?"><span>How much output impedance is enough?</span></a></li><li><a class="tocitem" href="#Topology-and-numerical-formulation"><span>Topology and numerical formulation</span></a></li><li><a class="tocitem" href="#Integration-with-BMOPFTools-and-the-advanced-IBR"><span>Integration with BMOPFTools and the advanced IBR</span></a></li><li><a class="tocitem" href="#Implementation-increments-and-acceptance-evidence"><span>Implementation increments and acceptance evidence</span></a></li></ul></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../devices/">Power-energy model</a></li><li><a class="tocitem" href="../ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Generators</a></li><li class="is-active"><a href>Generator scientific model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Generator scientific model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/components/generalized_generator.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Generalized-generators:-scientific-model"><a class="docs-heading-anchor" href="#Generalized-generators:-scientific-model">Generalized generators: scientific model</a><a id="Generalized-generators:-scientific-model-1"></a><a class="docs-heading-anchor-permalink" href="#Generalized-generators:-scientific-model" title="Permalink"></a></h1><blockquote><p><strong>Kind:</strong> Component model · <strong>Maturity:</strong> research prototype · <strong>Direction:</strong> forward · <strong>Temporal:</strong> single-snapshot, fundamental frequency</p></blockquote><p>PowerOptLab implements optional generator components on BMOPFTools&#39; staged engine. The <a href="../generalized_generator_api/">implementation/API guide</a> distinguishes the implemented modes and connections from later extensions in this scientific design. The <a href="../../tutorials/generalized_generator_tradeoffs/">network tutorial</a> runs the model choices on the same loaded, unbalanced four-wire feeder. The research question is: <strong>when do assumptions about source stiffness, voltage regulation, sequence response, and neutral connection change a network decision?</strong> Relevant decisions include voltage operability, unbalance mitigation, operating envelopes, and inference of source impedance from terminal observations.</p><p>Start with a multiconductor voltage source behind a linear series impedance, including an exact zero-impedance case. Include a dedicated source-generator variant with an explicit neutral grounding point and earth-current port. Compose connection topology, source constraints, operating controls, and capability limits separately. Retain the advanced IBR as a distinct component with converter-specific physics.</p><p>The <a href="../../tutorials/generalized_generator_models/">worked examples</a> explain the distinctions numerically. The <a href="../generalized_generator_evidence/">evidence register</a> records the reviewed literature, its scope, and the boundary between established models and this proposal. Review date: 6 September 2026.</p><h2 id="Scientific-positioning"><a class="docs-heading-anchor" href="#Scientific-positioning">Scientific positioning</a><a id="Scientific-positioning-1"></a><a class="docs-heading-anchor-permalink" href="#Scientific-positioning" title="Permalink"></a></h2><p>Voltage-behind-impedance models and unbalanced PV formulations are established. A directly relevant precedent specifies total active power and positive-sequence terminal voltage magnitude, with a positive-sequence internal EMF and passive negative/zero-sequence responses. See Fernandes et al., Section 3.1.2 and Fig. 3 (<a href="https://doi.org/10.1049/iet-gtd.2018.6176">2019</a>).</p><p>Recent work still develops phasor models for differing negative-sequence controls: Yang et al. compare augmented rectangular power-flow models against PSCAD (<a href="https://doi.org/10.1049/gtd2.13108">2024</a>). Thus the useful contribution is a well-specified, reproducible family of models and evidence about which assumptions matter, rather than a claim that generalized generator equations are new.</p><p>Candidate research outputs are:</p><ul><li>quantify the decision error from replacing finite source impedance with an ideal source, or terminal positive-sequence regulation with fixed phase voltages;</li><li>find cases where independent sequence bounds overestimate realizable phase or neutral capability, and compare the resulting dispatch against a declared controller;</li><li>distinguish identifiable source/grounding hypotheses using controlled injections;</li><li>compare equivalent formulations for exact ideal connections and relative-angle constraints using residuals, Jacobian rank, solve reliability, and sensitivities.</li></ul><p>These are proposed experiments. Neither novelty nor superiority is established by this focused review.</p><h2 id="Four-independent-modeling-choices"><a class="docs-heading-anchor" href="#Four-independent-modeling-choices">Four independent modeling choices</a><a id="Four-independent-modeling-choices-1"></a><a class="docs-heading-anchor-permalink" href="#Four-independent-modeling-choices" title="Permalink"></a></h2><table><tr><th style="text-align: left">Layer</th><th style="text-align: left">Specifies</th><th style="text-align: left">Examples</th></tr><tr><td style="text-align: left">Connection</td><td style="text-align: left">Physical terminals, returns, winding orientation, grounding</td><td style="text-align: left">phase-neutral, phase-phase, wye, delta, center tap</td></tr><tr><td style="text-align: left">Electrical primitive</td><td style="text-align: left">Relation between internal and terminal voltages/currents</td><td style="text-align: left">ideal connection, full series impedance, later explicit shunt/two-port</td></tr><tr><td style="text-align: left">Source and operating law</td><td style="text-align: left">Admissible EMF shape and what determines operation</td><td style="text-align: left">fixed phasor, rotating template, fixed P/Q, terminal voltage regulation</td></tr><tr><td style="text-align: left">Capability</td><td style="text-align: left">Permissible operating region at a named location</td><td style="text-align: left">phase/neutral current, P/Q, EMF, sequence limits</td></tr></table><p>Angle reference selection belongs to the assembled problem. A physical fixed phasor can supply that reference, but an arbitrary coordinate choice must not silently become a stiff three-phase source or a neutral-ground connection.</p><h2 id="Electrical-model-and-sign-conventions"><a class="docs-heading-anchor" href="#Electrical-model-and-sign-conventions">Electrical model and sign conventions</a><a id="Electrical-model-and-sign-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Electrical-model-and-sign-conventions" title="Permalink"></a></h2><p>Use RMS fundamental phasors. Positive current and positive complex power mean injection from the device into the network. Let <span>$v$</span> collect external conductor potentials and let the real incidence matrix <span>$C$</span> map them to oriented port voltages. Each column of <span>$C$</span> has a +1 at the outgoing terminal and a -1 at its return; a physical ground can be represented explicitly with known zero potential. For port currents <span>$i$</span> and port voltages <span>$u$</span>,</p><p class="math-container">\[u=C^\mathsf{T}v,\qquad j=Ci,\qquad
S_{\mathrm{poc}}=\sum_k u_k\overline{i_k}.\]</p><p>Stamp <span>$j$</span> once into network KCL. This construction conserves complex power: <span>$\sum_t v_t\overline{j_t}=S_{\mathrm{poc}}$</span>. It covers arbitrary terminal pairs without assuming three phases or an earth return. Internal winding nodes and explicit grounding branches extend the same circuit construction. The matrix includes <strong>all</strong> physical ports, including earth where connected. Its projection onto just the network&#39;s phase/neutral conductors need not have zero current sum.</p><p>For a series-only primitive in compatible independent port coordinates,</p><p class="math-container">\[e-u=Zi,\qquad Z=R+\mathrm{j}X,\]</p><p>where <span>$e$</span> is internal source voltage. Its rectangular stamp is linear:</p><p class="math-container">\[e_r-u_r=Ri_r-Xi_i,\qquad e_i-u_i=Xi_r+Ri_i.\]</p><p>There is no need to invert <span>$Z$</span>. Full matrices allow mutual coupling and unequal sequence impedances. For a physical passive impedance require <span>$H=(Z+Z^\mathsf{H})/2\succeq0$</span> within a documented numerical tolerance; check reciprocity separately when it is part of the declared physical model. Do not equate this single-frequency passivity check with dynamic stability.</p><p>The source and terminal power ledgers must remain distinct:</p><p class="math-container">\[S_{\mathrm{int}}=\sum_k e_k\overline{i_k},\qquad
S_{\mathrm{int}}-S_{\mathrm{poc}}=i^\mathsf{H}Zi,\qquad
P_{\mathrm{loss}}=i^\mathsf{H}Hi\geq0.\]</p><p>Name the location of every power setpoint, bound, and cost. Terminal active power is not shaft power: copper, core, mechanical, and excitation losses require their own assumptions. A virtual impedance is a control relation and must not automatically enter the physical dissipation ledger.</p><h3 id="Neutral-impedance-with-one-return-path"><a class="docs-heading-anchor" href="#Neutral-impedance-with-one-return-path">Neutral impedance with one return path</a><a id="Neutral-impedance-with-one-return-path-1"></a><a class="docs-heading-anchor-permalink" href="#Neutral-impedance-with-one-return-path" title="Permalink"></a></h3><p>For a wye source with phase currents <span>$i$</span> and a series neutral, define <span>$K=[I;-\mathbf{1}^\mathsf{T}]$</span>. If <span>$Z_c$</span> is the primitive conductor impedance, the phase-to-neutral drop uses <span>$Z=K^\mathsf{T}Z_cK$</span>. In the diagonal case,</p><p class="math-container">\[Z=\operatorname{diag}(z_a,z_b,z_c)+z_n\mathbf{1}\mathbf{1}^\mathsf{T}.\]</p><p>This reduction assumes a single corresponding neutral return, with no intermediate shunt/earth paths. Otherwise retain the actual internal circuit. A physical ground bond, a finite grounding impedance, and a floating star point are different models. Never silently fix the PCC neutral to ground.</p><h3 id="Dedicated-source-generator-with-neutral-grounding"><a class="docs-heading-anchor" href="#Dedicated-source-generator-with-neutral-grounding">Dedicated source generator with neutral grounding</a><a id="Dedicated-source-generator-with-neutral-grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Dedicated-source-generator-with-neutral-grounding" title="Permalink"></a></h3><p><code>SourceGenerator</code> shares the electrical/source-law primitives and has an explicit internal neutral/star node <span>$v_*$</span> and a grounding connection. Its outward external conductor currents are <span>$j=(I_a,I_b,I_c,I_n)$</span>; its earth current <span>$I_g$</span> is positive from the source neutral toward earth. Conservation is</p><p class="math-container">\[I_a+I_b+I_c+I_n+I_g=0.\]</p><p>Consequently <strong>do not constrain</strong> <span>$I_a+I_b+I_c+I_n=0$</span> in this model. A nonzero sum is supplied or returned through the grounding port, not a violation of KCL. For three-phase sequence quantities the correct relationship is <span>$3I_0+I_n+I_g=0$</span>. Do not reuse a helper that sets <span>$I_n=-3I_0$</span> here.</p><p>Let <span>$e=(E_a,E_b,E_c)$</span> be internal EMFs measured to the source star point, and let <span>$v=(V_a,V_b,V_c,V_n)$</span> be network terminal potentials. The four-conductor series primitive is</p><p class="math-container">\[v_{\mathrm{int}}=\begin{bmatrix}v_*+E_a\\v_*+E_b\\v_*+E_c\\v_*\end{bmatrix},
\qquad v_{\mathrm{int}}-v=Z_c j.\]</p><p>For diagonal <span>$Z_c$</span>, the neutral relation is <span>$v_*-V_n=z_n I_n$</span>. Full mutual coupling remains allowed without substituting a phase-current sum for <span>$I_n$</span>. The grounding connection is a separately declared choice:</p><table><tr><th style="text-align: left">Grounding connection</th><th style="text-align: left">Equations</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left">Open</td><td style="text-align: left"><span>$I_g=0$</span></td><td style="text-align: left">No earth return at this component</td></tr><tr><td style="text-align: left">Finite impedance</td><td style="text-align: left"><span>$v_*-V_g=z_g I_g$</span></td><td style="text-align: left">Ground electrode/bond equivalent at the declared frequency</td></tr><tr><td style="text-align: left">Ideal bond</td><td style="text-align: left"><span>$v_*=V_g$</span>; <span>$I_g$</span> determined by KCL</td><td style="text-align: left">Exactly grounded star point, no tiny impedance</td></tr></table><p>Use <span>$V_g=0$</span> for the ideal remote-earth reference. If ground potential rise or shared soil paths matter, expose an actual earth-network terminal instead. A PCC neutral-ground bond and an internal source-star bond can produce different currents when <span>$z_n\ne0$</span>; the data model must identify the grounding location. Omitting a network neutral lead is also different from an ideal neutral lead.</p><p>Maintain an earth-current handle even for an ideal bond, preferably as a reconstructed KCL expression when no separate variable is necessary. Stamp network conductor injections, local internal KCL, and the earth return exactly once. Do not combine an implicit engine ground injection and a second custom ground branch for the same physical bond. With zero conductor impedance, internal potentials alias the corresponding network potentials; earth current still permits a nonzero four-conductor sum.</p><p>For remote earth at zero, the power identity for this series-plus-grounding topology is</p><p class="math-container">\[S_{\mathrm{emf}}=\sum_{k\in\{a,b,c\}} E_k\overline{I_k},\qquad
S_{\mathrm{emf}}-\sum_{t\in\{a,b,c,n\}} V_t\overline{I_t}
=j^\mathsf{H}Z_cj+v_*\overline{I_g}.\]</p><p>For a finite grounding impedance the final term is <span>$z_g|I_g|^2$</span>. For a nonzero earth terminal potential also account for exported earth-port power <span>$V_g\overline{I_g}$</span>. Report phase, neutral, and earth currents independently, with separate lead/bond ratings and losses. A source preset can default to a fixed internal phasor, but grounding can also compose with the other source laws.</p><p>For this source, define PCC power using the complete conductor sum above. A phase-to-neutral power sum alone omits a term when both <span>$V_n\ne0$</span> and <span>$I_g\ne0$</span>:</p><p class="math-container">\[S_{\mathrm{poc}}=\sum_{k\in\{a,b,c\}}(V_k-V_n)\overline{I_k}
-V_n\overline{I_g}.\]</p><p>Name this measurement convention in power setpoints and results. Include any explicit earth-terminal power separately when its potential is not zero.</p><h3 id="Exact-ideal-connections"><a class="docs-heading-anchor" href="#Exact-ideal-connections">Exact ideal connections</a><a id="Exact-ideal-connections-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-ideal-connections" title="Permalink"></a></h3><p>When the <strong>entire effective series primitive is exactly zero</strong>, use <span>$e\equiv u$</span> as expression aliases. Create no additional internal voltage variables or network buses and no duplicate equality <span>$e=u$</span>. Internal measurements remain available through those aliases. The implementation goes further: it reconstructs <span>$e=u+Zi$</span> as affine expressions even for nonzero impedance. This retains exact internal measurements and quadratic power expressions without introducing local voltage variables or mutating the engine&#39;s network bus dictionary.</p><p>A singular nonzero matrix is still valid in the IVR stamp. A zero diagonal entry alone does not justify merging nodes if mutual terms remain. Eliminate only structurally proven ideal connections; arbitrary nullspace directions need not correspond to physical node mergers. Never replace zero by a tiny impedance. Treat a user-requested near-zero reduction as a separate approximation with an error budget. A nonzero neutral impedance also prevents the all-zero reduction.</p><p>For a PQ injection with terminal setpoints and no internal limits or losses of interest, the internal voltage is merely reconstructible as <span>$e=u+Zi$</span>. Adding an unconstrained internal voltage cannot change the terminal feasible region. This should be an explicit simplification, not evidence that impedance is irrelevant to voltage-controlled sources.</p><h2 id="Mapping-the-requested-source-modes"><a class="docs-heading-anchor" href="#Mapping-the-requested-source-modes">Mapping the requested source modes</a><a id="Mapping-the-requested-source-modes-1"></a><a class="docs-heading-anchor-permalink" href="#Mapping-the-requested-source-modes" title="Permalink"></a></h2><p>Let <span>$n$</span> be the number of independent, nonzero source-port phasors and let <span>$\phi_k$</span> be specified relative phase offsets. The degrees of freedom below count source voltage only, before circuit coupling, active limits, power control, or any global angle reference.</p><table><tr><th style="text-align: left">Requested mode</th><th style="text-align: left">Proposed descriptive name</th><th style="text-align: left">Source-voltage law</th><th style="text-align: left">Real voltage freedoms</th></tr><tr><td style="text-align: left">a</td><td style="text-align: left">No voltage law</td><td style="text-align: left"><span>$e$</span> unrestricted by a source law; omit it if unused</td><td style="text-align: left"><span>$2n$</span> if retained</td></tr><tr><td style="text-align: left">b</td><td style="text-align: left">Fixed phasor</td><td style="text-align: left"><span>$e_k=\bar e_k$</span></td><td style="text-align: left">0</td></tr><tr><td style="text-align: left">c</td><td style="text-align: left">Rotating fixed template</td><td style="text-align: left"><span>$e_k=\bar m_k\exp(\mathrm{j}(\delta+\phi_k))$</span></td><td style="text-align: left">1</td></tr><tr><td style="text-align: left">d</td><td style="text-align: left">Rotating common magnitude</td><td style="text-align: left"><span>$e_k=m\exp(\mathrm{j}(\delta+\phi_k))$</span></td><td style="text-align: left">2</td></tr><tr><td style="text-align: left">e</td><td style="text-align: left">Rotating phase magnitudes</td><td style="text-align: left"><span>$e_k=m_k\exp(\mathrm{j}(\delta+\phi_k))$</span></td><td style="text-align: left"><span>$n+1$</span></td></tr><tr><td style="text-align: left">f</td><td style="text-align: left">Sequence capability overlay</td><td style="text-align: left">Bounds on named voltage/current sequence components</td><td style="text-align: left">Depends on underlying source law and active bounds</td></tr></table><p>For d, allow specified winding ratios <span>$\rho_k&gt;0$</span> as an extension: <span>$e_k=\rho_k m\exp(\mathrm{j}(\delta+\phi_k))$</span>. Equal ratios give exactly the requested common magnitude. For three-phase positive sequence use <span>$\phi=(0,-2\pi/3,2\pi/3)$</span>. Unequal magnitudes with these offsets generally have nonzero negative and zero sequences; fixed 120-degree separation does not by itself imply a balanced phasor.</p><p>Mode a becomes <strong>PQ</strong> only with specified P and Q. Bounds on P/Q instead produce a dispatchable injection for OPF. Specify whether powers are aggregate or per winding; aggregate P/Q alone may leave phase allocation free.</p><p>Mode b is a stiff reference source <strong>at the location of its fixed phasor</strong>. With nonzero impedance, the internal phasor is fixed while PCC voltages can vary. Its P/Q are solved subject to declared capability. Fixing its active power as well can overconstrain a power-flow problem. Angle reference and mismatch allocation are distinct roles; distributed slack is a separate problem-level policy.</p><p>Mode c with fixed P is a useful idealized PV-like preset, but it is not the unique unbalanced PV generalization. At zero impedance it fixes every terminal magnitude and all relative angles, which assumes more regulation than fixing just positive sequence magnitude. Behind impedance it fixes internal excitation magnitude, which does <strong>not</strong> maintain terminal voltage.</p><h3 id="Add-an-explicit-terminal-PV-preset"><a class="docs-heading-anchor" href="#Add-an-explicit-terminal-PV-preset">Add an explicit terminal PV preset</a><a id="Add-an-explicit-terminal-PV-preset-1"></a><a class="docs-heading-anchor-permalink" href="#Add-an-explicit-terminal-PV-preset" title="Permalink"></a></h3><p>For a simple round-rotor synchronous-machine-inspired model, use mode d with a balanced internal EMF, appropriate sequence impedance, and</p><p class="math-container">\[P_{\mathrm{poc}}=P^\star,\qquad |U_1|^2=(V_1^\star)^2.\]</p><p>Internal magnitude and angle can then adjust. Negative/zero-sequence terminal responses follow the circuit and grounding. This is the useful PV precedent in Fernandes et al.; it is not a full machine model. Other valid presets can regulate an average magnitude, a selected phase, or line-to-line voltage. State the sensor and actuator assumptions instead of naming every version simply <code>PV</code>.</p><p>Per-phase magnitude regulation would require suitable independent actuators and enough remaining freedoms. It should not be attributed to an ordinary common field winding without a physical model supporting it.</p><p>Reactive, current, or excitation limits require a declared policy. In fixed-control power flow, a hard voltage target may become infeasible, or a documented limiter can release it and enter a saturated mode. MATPOWER&#39;s optional reactive-limit enforcement provides a familiar PV-to-PQ example (<a href="https://matpower.app/manual/matpower/ACPowerFlow.html">manual</a>). In OPF, a voltage or excitation setting can instead be an explicit decision variable. Do not let an unspecified optimizer choose the controller response. Droop, limit priority, hysteresis, and island frequency balance are later control/problem extensions, not implied by a free angle or magnitude.</p><h2 id="Sequence-capability-and-its-limits"><a class="docs-heading-anchor" href="#Sequence-capability-and-its-limits">Sequence capability and its limits</a><a id="Sequence-capability-and-its-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-capability-and-its-limits" title="Permalink"></a></h2><p>For ordered three-phase, phase-to-the-same-neutral RMS quantities, choose</p><p class="math-container">\[T=\frac13\begin{bmatrix}1&amp;1&amp;1\\1&amp;a&amp;a^2\\1&amp;a^2&amp;a\end{bmatrix},
\quad a=\exp(\mathrm{j}2\pi/3),\quad
x_{012}=Tx_{abc},\quad Z_{abc}=T^{-1}Z_{012}T.\]</p><p>Use distinct <span>$Z_0,Z_1,Z_2$</span> when a diagonal sequence model is appropriate. For a general asymmetric phase primitive, <span>$TZT^{-1}$</span> need not be diagonal. The transform is a coordinate change, not a reason to decouple the physics.</p><p>Mode f should compose with a-e. Specify whether limits apply to <span>$E_s$</span> internally, <span>$U_s$</span> at the PCC, or source/PCC current when shunts make those currents different. Typical constraints include</p><p class="math-container">\[\underline V_s^2\leq |U_s|^2\leq\overline V_s^2,\qquad
|I_s|^2\leq\overline I_s^2,\qquad s\in\{0,1,2\}.\]</p><p>Make current lower bounds optional and zero by default. A minimum sequence injection requirement is a control/service obligation, not a universal capability requirement. When any upper magnitude bound is exactly zero, impose the two linear equalities on its real/imaginary parts, not <span>$x_r^2+x_i^2\leq0$</span> with a zero gradient at the solution. Do not also stamp a redundant zero lower bound.</p><p>Retain phase current ratings and neutral current ratings alongside sequence limits. The phase currents combine all sequences. For the chosen normalization, <span>$I_n=-3I_0$</span> for a wye port with one neutral return and no earth path. For the dedicated grounded source use <span>$I_n=-3I_0-I_g$</span> instead. A three-wire connection with no earth return requires zero external zero-sequence current; it does not prohibit internal delta circulating current. Line-current and winding-current limits are different.</p><p>If a voltage unbalance factor is used, specify <span>$|U_2|/|U_1|$</span> and a strictly positive lower bound on <span>$|U_1|$</span>. Prefer the quadratic relation <span>$|U_2|^2\leq\epsilon^2|U_1|^2$</span> to division, with the denominator domain retained. Independent magnitude bounds alone do not enforce current priority, converter DC/ripple feasibility, thermal dynamics, or fault ride-through behavior. Recent asymmetric-disturbance controller research makes that distinction relevant (<a href="https://doi.org/10.1109/TPEL.2025.3632684">Liu et al., 2026</a>).</p><h2 id="How-much-output-impedance-is-enough?"><a class="docs-heading-anchor" href="#How-much-output-impedance-is-enough?">How much output impedance is enough?</a><a id="How-much-output-impedance-is-enough?-1"></a><a class="docs-heading-anchor-permalink" href="#How-much-output-impedance-is-enough?" title="Permalink"></a></h2><p>The minimum useful implementation is a constant full series matrix at a declared frequency, with scalar/diagonal and sequence-data constructors. This captures source stiffness, neutral drop, coupling, losses, and a useful approximate machine sequence response. EPRI&#39;s source and generator documentation illustrates both Thevenin modeling and distinct negative-sequence behavior (<a href="https://opendss.epri.com/Modeling.html">source</a>, <a href="https://opendss.epri.com/GeneratorDynamicsModel.html">generator dynamics</a>).</p><p>Choose the model order for the study:</p><table><tr><th style="text-align: left">Intended study</th><th style="text-align: left">Useful next detail</th><th style="text-align: left">What a constant series matrix omits</th></tr><tr><td style="text-align: left">Fundamental-frequency dispatch and stiffness sensitivity</td><td style="text-align: left">Full series matrix and correct grounding</td><td style="text-align: left">Voltage-dependent losses or hidden internal limits</td></tr><tr><td style="text-align: left">Filter currents, internal ratings, reactive shunt exchange</td><td style="text-align: left">Explicit shunt or LCL/two-port circuit</td><td style="text-align: left">Source and PCC currents can differ</td></tr><tr><td style="text-align: left">Machine excitation capability or saliency</td><td style="text-align: left">Machine-specific algebraic laws, field/stator limits, saturation</td><td style="text-align: left"><span>$d/q$</span> anisotropy and operating-point dependence</td></tr><tr><td style="text-align: left">Electromechanical transients and faults</td><td style="text-align: left">Consistent transient/subtransient parameters plus rotor/exciter/governor states</td><td style="text-align: left">Time evolution and limiter transitions</td></tr><tr><td style="text-align: left">Converter impedance stability or harmonics</td><td style="text-align: left">Frequency-dependent coupled impedance/admittance or dynamic model</td><td style="text-align: left">Control bandwidth, frequency coupling, resonances</td></tr></table><p>Steady-state, transient, and subtransient reactances are not interchangeable. Store parameter regime, frequency, base values, and provenance. Rotating-frame machine models explicitly include field/damper dynamics and saturation (<a href="https://www.mathworks.com/help/sps/ref/synchronousmachinesalientpole.html">MathWorks equations</a>). Sequence/dq impedance analysis for converters also has frequency-coupling issues (<a href="https://arxiv.org/abs/1605.00526">Rygg et al.</a>). These are reasons to preserve an electrical-primitive interface, not to implement every model order now.</p><p>A linear circuit can sometimes be reduced to a terminal Thevenin equivalent for a fixed operating condition. That reduction does not preserve unrecorded internal current limits or controller measurements automatically. Keep LCL and DC physics in the advanced IBR until a demonstrated shared use warrants extraction.</p><h2 id="Topology-and-numerical-formulation"><a class="docs-heading-anchor" href="#Topology-and-numerical-formulation">Topology and numerical formulation</a><a id="Topology-and-numerical-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Topology-and-numerical-formulation" title="Permalink"></a></h2><p>Use terminal labels and oriented winding pairs as the core data; phase names and sequence transforms are optional metadata. Single-phase line-neutral and line-line ports are two-terminal instances. Split phase uses two leg-to-center ports with a 180-degree template and the actual center-tap return. Generic multiphase templates use their declared offsets, not a hard-coded 120 degrees.</p><p>Winding voltages must satisfy circuit cycles. For a closed delta, <span>$u_{ab}+u_{bc}+u_{ca}=0$</span>. Arbitrary fixed unequal magnitudes at exact 120-degree offsets cannot generally be imposed on these three winding voltages. The source DOF table assumes independent ports; rank/cycle validation must precede applying it to delta or other redundant winding descriptions. The implemented delta retains winding circulation and reduces dependent ideal-loop voltage rows; see the <a href="../../specifications/generators/generator/">complete delta equations</a>. For finite series impedance, it is the terminal winding voltages that sum to zero; internal EMFs instead satisfy <span>$\sum e_k=\sum (Zi)_k$</span>.</p><p>For relative-angle source laws, avoid tangent equations and all-pairs redundant angle constraints. A rectangular implementation can use a shared complex <span>$w=c+\mathrm{j}s$</span> with <span>$c^2+s^2=1$</span> and <span>$e_k=m_k\exp(\mathrm{j}\phi_k)w$</span>. Positive magnitudes preserve phase orientation. For common-magnitude mode d, use one free complex phasor <span>$z$</span> and <span>$e_k=\rho_k\exp(\mathrm{j}\phi_k)z$</span> with bounds on <span>$|z|$</span>; this avoids an unnecessary amplitude/angle factorization. For c, <span>$e_k=\bar e_k w$</span>. Do not impose these parameterizations and their equivalent pairwise laws together.</p><p>Fix one angle per independent rotational symmetry of the assembled energized model, usually one per coupled island, unless a physical reference already fixes it. Electrically decoupled phase subsystems can have additional symmetries. A rectangular reference <span>$\Im(z)=0,\ \Re(z)&gt;0$</span> is implemented using a declared positive operating lower bound. Do not pin the angle of every generator: relative rotor/source angles carry physical power transfer. Floating potential/common-mode freedoms are distinct from angle freedoms and require their own circuit treatment.</p><p>The attached Geth-Pacaud-Heidari paper motivates careful reference choices, phase-consistent initialization, scaling, and removal of redundant constraints. Its Table 2 fixes absolute angles in <code>3vafix</code>; requested mode e leaves a common rotation free until a separate reference is supplied. Its <code>vafixseq</code> retains more relative-angle freedom than e. Its 3-by-3 benchmarks do not validate explicit neutral or split-phase extensions. See the evidence register for exact scope and normalization notes.</p><p>Use SI inputs and the engine&#39;s voltage/current bases internally. Compute <span>$Z_b=V_b/I_b$</span> from those bases; do not guess whether the supplied power base is per-phase or three-phase. Initialize positive-sequence sources with the expected rotation and respect transformer vector groups. Report physical-unit residuals as well as solver termination. Local feasibility is not a stability or global optimality certificate.</p><h2 id="Integration-with-BMOPFTools-and-the-advanced-IBR"><a class="docs-heading-anchor" href="#Integration-with-BMOPFTools-and-the-advanced-IBR">Integration with BMOPFTools and the advanced IBR</a><a id="Integration-with-BMOPFTools-and-the-advanced-IBR-1"></a><a class="docs-heading-anchor-permalink" href="#Integration-with-BMOPFTools-and-the-advanced-IBR" title="Permalink"></a></h2><p>The inspected dependency is BMOPFTools commit <code>5b51d2f361dab91bd7c16711019584407da79ed8</code>, pinned in both project files. The installed source confirms:</p><ul><li><code>OpfBuildSpec</code> / <code>OpfDeviceBuilder</code> support per-component ownership for both <code>:generator</code> and <code>:voltage_source</code>; the public callback receives <code>(ctx, ids)</code>.</li><li>Native generators provide power/current capability and KCL stamping. Native voltage sources fix voltage phasors and ground their source-bus neutral. A custom source must implement its own declared grounding semantics.</li><li>Current variables are declared before device ownership is resolved. Native results, costs, initializations, and diagnostics may still consult native data. Ownership of a physics callback alone does not complete result integration.</li><li><code>opf_model</code>, <code>opf_bases</code>, <code>opf_object</code>, semantic current/voltage keys, and <code>add_terminal_injection!</code> provide the public integration surface.</li></ul><p>The implemented <code>GeneralizedGenerator &lt;: AbstractDevice</code> and <code>SourceGenerator &lt;: AbstractDevice</code> types live in <code>src/components/</code>, using the existing <code>validate_device</code>, <code>stamp_device!</code>, <code>link_device!</code>, and <code>extract_device</code> lifecycle. The vocabulary below describes the architectural separation; exact constructor names and fields are in the <a href="../generalized_generator_api/">API guide</a>:</p><pre><code class="language-text hljs">GeneralizedGenerator
  id, terminal_connection, electrical_primitive
  source_law, operating_law, capability
  parameter_provenance

SourceGenerator
  id, terminal_connection, conductor_primitive
  source_neutral, grounding_connection, optional_earth_terminal
  source_law, operating_law, capability, parameter_provenance

SourceLaw = NoVoltageLaw | FixedPhasor | RotatingTemplate |
            CommonMagnitude | PhaseMagnitudes
OperatingLaw = Dispatchable | FixedPQ | FixedPVoltageTarget
Capability = phase + neutral + power + internal-voltage + sequence limits</code></pre><p>Keep the network solve and objective in the existing problem layer. A new device can be added through the staged hook; replacement of an existing native record uses the typed ownership seam. Avoid a second generator-specific network solver.</p><p>Reuse native current handles only when their orientation, arity, and semantics match. Otherwise retire unused placeholders through public APIs and provide authoritative custom outputs/costs, following the controlled-inverter ownership pattern. Prevent double KCL stamping, duplicate generation cost, and native placeholder results masquerading as physical measurements. Audit native source warm starts and solution validators for assumptions about fixed PCC voltage.</p><p>The advanced IBR already has primitive conductor impedance and neutral-drop logic, Fortescue helpers, internal voltages, and a balanced common-magnitude EMF mode. Extract shared port maps, transforms, linear drop stamps, magnitude-limit lowering, unit conversion, and measurement/result conventions only with regression evidence. Preserve IBR switching, DC-link, topology-specific feasibility, ripple, loss, and control machinery. Sharing a voltage-behind-impedance primitive does not make the generalized generator a converter capability model.</p><h2 id="Implementation-increments-and-acceptance-evidence"><a class="docs-heading-anchor" href="#Implementation-increments-and-acceptance-evidence">Implementation increments and acceptance evidence</a><a id="Implementation-increments-and-acceptance-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#Implementation-increments-and-acceptance-evidence" title="Permalink"></a></h2><p>The first implementation covers all five voltage laws, optional sequence capability, hard terminal-PV control, open/finite/ideal source-star grounding, single-phase/split-phase/wye and closed-delta connections, and stateless multi-period composition. The saturation policy in increment 3, explicit earth-network terminals, higher-order primitives and IBR refactoring remain future work. The table preserves the development/evidence plan rather than implying that every item below has been delivered.</p><table><tr><th style="text-align: left">Increment</th><th style="text-align: left">Deliverable</th><th style="text-align: left">Required evidence before claiming support</th></tr><tr><td style="text-align: left">1</td><td style="text-align: left">Wye/single-phase ports; dedicated source with neutral/earth ports; exact ideal/full series primitive; a-e; P/Q and conductor/ground limits</td><td style="text-align: left">Native PQ/reference equivalence, internal/PCC/earth power balance, nonzero four-conductor current sum with earth return, analytic voltage drops, correct zero-impedance variable count, mixed native/custom ownership and costs</td></tr><tr><td style="text-align: left">2</td><td style="text-align: left">Sequence transforms/limits; terminal positive-sequence PV preset</td><td style="text-align: left">Pure-sequence normalization, phase overload counterexample, grounding/neutral cases, fixed-excitation versus terminal-regulation comparison</td></tr><tr><td style="text-align: left">3</td><td style="text-align: left">Fixed-control saturation behavior and source uncertainty studies</td><td style="text-align: left">Published limit policy, PV-to-limited transition, objective-invariance checks where the response is intended to be unique, physical residuals and local rank</td></tr><tr><td style="text-align: left">4</td><td style="text-align: left">Split phase and further connection presets</td><td style="text-align: left">Center-tap KCL, line-line versus leg voltage checks, delta cycle constraints and winding/line current distinction</td></tr><tr><td style="text-align: left">5</td><td style="text-align: left">Shared primitive extraction and optional higher-order devices</td><td style="text-align: left">Unchanged advanced-IBR results over its existing regression suite; a named research case requiring each extra physical detail</td></tr></table><p>Design the port representation for arbitrary configurations in increment 1, even if support is initially narrower. Keep f as a composable capability object from the start; implementation can follow the basic source laws.</p><p>Validation should include positive/negative/zero-sequence excitation, floating versus grounded neutral, open/finite/ideal source grounding, internal versus PCC ground bond, independent neutral/earth current reporting, finite versus exact-zero impedance, singular nonzero matrices, island references, conflicting ideal sources, active bounds, and SI/pu equivalence. For sequence-zero limits, check the nondegenerate linear stamp. For equivalent formulations compare local Jacobian rank after reference removal, not merely solver success. A zero-impedance collapse changes structure; derivatives with respect to impedance should use a declared fixed-structure formulation.</p><p>Compare against BMOPFTools&#39; native overlapping models and independent circuit calculations first. Use OpenDSS for matching finite-impedance cases with documented model/connection/limit choices; its nominal ideal source uses a tiny impedance, so it is not an exact ideal-source oracle. Use a machine or EMT model only when testing claims about that device&#39;s controlled equilibrium or dynamics.</p><p>For each published experiment preserve the source law, regulated quantity, actuator allocation, grounding, impedance regime, capability location, sequence normalization, solver versions, bases, tolerances, starts, ownership manifest, physical residuals, and study scripts. Separate parameter assumptions, analytic identities, numerical case evidence, and untested hypotheses.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generators/">« Generator overview</a><a class="docs-footer-nextpage" href="../../tutorials/generalized_generator_models/">Generator worked examples »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
