<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Phase-aware control modelling guide · PowerOptLab.jl</title><meta name="title" content="Phase-aware control modelling guide · PowerOptLab.jl"/><meta property="og:title" content="Phase-aware control modelling guide · PowerOptLab.jl"/><meta property="twitter:title" content="Phase-aware control modelling guide · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generators/">Generator overview</a></li><li><a class="tocitem" href="../generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../devices/">Power-energy model</a></li><li><a class="tocitem" href="../ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li class="is-active"><a class="tocitem" href>Phase-aware control modelling guide</a><ul class="internal"><li><a class="tocitem" href="#Construct-a-controller"><span>Construct a controller</span></a></li><li><a class="tocitem" href="#Exact-and-smooth-evaluators"><span>Exact and smooth evaluators</span></a></li><li><a class="tocitem" href="#Compose-with-the-physical-inverter"><span>Compose with the physical inverter</span></a></li><li><a class="tocitem" href="#Verification-and-validation"><span>Verification and validation</span></a></li><li><a class="tocitem" href="#Study-boundary"><span>Study boundary</span></a></li><li><a class="tocitem" href="#API-reference"><span>API reference</span></a></li></ul></li><li><a class="tocitem" href="../inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Phase-aware control modelling guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Phase-aware control modelling guide</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/components/inverter_controls.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="inverter-control-api"><a class="docs-heading-anchor" href="#inverter-control-api">Phase-aware control modeling guide</a><a id="inverter-control-api-1"></a><a class="docs-heading-anchor-permalink" href="#inverter-control-api" title="Permalink"></a></h1><p>For a feasible-set formulation with a volt-var equality, volt-watt ceiling and hard physical current limits, see <a href="../inverter_operating_constraints/">constraint-based inverter operation</a>. That formulation selects dispatch through an explicit objective. This page describes the forward controller with its existing current-limiter policies.</p><p>PowerOptLab implements an idealised reference law from the <a href="../../ibr/phase_aware_control_laws/#ibr-phase-aware-control-laws">phase-aware control design</a> as a closed-form controller around the existing <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> plant. The voltage-curve law uses only the local three-phase RMS voltage phasor; the final plant-aware capability backoff additionally uses converter-terminal voltage and both filter-arm currents, as described below. Neither stage solves an online optimization problem.</p><blockquote><p><strong>Kind:</strong> Component/control composition · <strong>Maturity:</strong> research prototype · <strong>Direction:</strong> forward controlled power flow · <strong>Temporal:</strong> single snapshot</p></blockquote><div class="admonition is-warning" id="Validity-boundary-4707d036a8a3b99f"><header class="admonition-header">Validity boundary<a class="admonition-anchor" href="#Validity-boundary-4707d036a8a3b99f" title="Permalink"></a></header><div class="admonition-body"><p>This is a quasi-steady-state, fundamental-frequency equilibrium model with ideal instantaneous phasor and sequence extraction. It contains no PLL, measurement filtering or delay, ramp-rate dynamics, hysteresis, anti-windup, ride-through/cessation state machine, or dynamic-stability model. A solved equilibrium is not evidence that the physical closed loop is stable or meets a standardised response time.</p></div></div><p>The forward controller described on this page supports three-leg, three-wire inverters. The Fortescue transform ensures <code>I0 = 0</code>, and a common algebraic scale enforces the conductor-current limit after positive- and negative-sequence requests are combined. A separate solver-based four-leg policy, <a href="../../api/inverter_operating_constraints/#PowerOptLab.PerPhaseVoltVarWatt"><code>PerPhaseVoltVarWatt</code></a>, is described in the <a href="../inverter_operating_constraints/#four-leg-phase-control">allocation guide</a>. Split-link control is not provided by either family.</p><h2 id="Construct-a-controller"><a class="docs-heading-anchor" href="#Construct-a-controller">Construct a controller</a><a id="Construct-a-controller-1"></a><a class="docs-heading-anchor-permalink" href="#Construct-a-controller" title="Permalink"></a></h2><p>Curve breakpoints retain SI units. Volt-watt values are fractions of available or rated active power according to <code>volt_watt_basis</code>, Volt-var values are fractions of <code>q_scale</code>, and the negative-sequence curve returns admittance in A/V.</p><pre><code class="language-julia hljs">using PowerOptLab

volt_watt = PiecewiseLinearLaw(
    [230.0, 240.0, 250.0], [1.0, 1.0, 0.2];
    smoothing_epsilon=0.05)

volt_var = PiecewiseLinearLaw(
    [210.0, 220.0, 240.0, 250.0], [0.3, 0.0, 0.0, -0.3];
    smoothing_epsilon=0.05)

negative_gain = PiecewiseLinearLaw(
    [0.0, 0.01, 0.10], [0.0, 0.0, 0.08];
    smoothing_epsilon=1e-4)

controller = SequenceController(
    WorstPhaseVoltVarWatt(
        volt_watt=volt_watt,
        volt_var=volt_var,
        conflict_policy=:dominant),
    NegativeSequenceAdmittanceDroop(
        negative_gain;
        impedance_angle=0.0,
        ripple_blend=0.5,
        voltage_floor=1.0),
    CommonScaleLimiter(pq_priority=:var);
    current_target=:converter,
    power_voltage_floor=1.0)

typeof(controller)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">SequenceController{WorstPhaseVoltVarWatt, NegativeSequenceAdmittanceDroop, CommonScaleLimiter, ConverterCurrentTarget}</code></pre><p>Worst-phase Volt-watt observes the largest phase magnitude. Volt-var evaluates the low-voltage request at the smallest magnitude and the high-voltage request at the largest. This prevents an average phase voltage from hiding a phase that is already in a different curve regime.</p><p>Three positive-sequence comparators are available:</p><table><tr><th style="text-align: right">Policy</th><th style="text-align: right">Volt-var input</th><th style="text-align: right">Volt-watt input</th><th style="text-align: right">Purpose</th></tr><tr><td style="text-align: right"><code>AverageVoltageVoltVarWatt</code></td><td style="text-align: right">arithmetic mean of the three magnitudes</td><td style="text-align: right">arithmetic mean</td><td style="text-align: right">legacy comparator; can hide a phase in a different regime</td></tr><tr><td style="text-align: right"><code>PositiveSequenceVoltVarWatt</code></td><td style="text-align: right"><span>$\lvert U_1\rvert$</span></td><td style="text-align: right">maximum phase magnitude by default</td><td style="text-align: right">inexpensive sequence-coordinate comparator with a safety guard</td></tr><tr><td style="text-align: right"><code>WorstPhaseVoltVarWatt</code></td><td style="text-align: right">minimum and maximum envelopes</td><td style="text-align: right">maximum phase magnitude</td><td style="text-align: right">direction-aware candidate for unbalanced LV systems</td></tr></table><p><code>PositiveSequenceVoltVarWatt(worst_phase_watt_guard=false)</code> makes both curves observe <span>$|U_1|$</span>. That mode is useful as a scientific comparator, but the guard should normally remain enabled because positive-sequence voltage can conceal one high phase.</p><p>For every policy, result fields <code>voltage_min</code> and <code>voltage_max</code> mean the physical minimum and maximum phase magnitudes: hard extrema in <code>evaluate_exact</code>, and the same pairwise smooth extrema in <code>evaluate_smooth</code> and the stamped graph. They do not change meaning to match a policy&#39;s curve input.</p><div class="admonition is-info" id="Which-reference-the-phase-magnitudes-are-measured-against-b0546e0351cd51ae"><header class="admonition-header">Which reference the phase magnitudes are measured against<a class="admonition-anchor" href="#Which-reference-the-phase-magnitudes-are-measured-against-b0546e0351cd51ae" title="Permalink"></a></header><div class="admonition-body"><p>The measurement is the POC voltage referred to the plant&#39;s declared <code>neutral</code> terminal, and to the network&#39;s ground when the composed inverter is three-wire (<code>neutral=nothing</code>). A common-mode offset therefore leaves <code>PositiveSequenceVoltVarWatt</code> Volt-var and the negative-sequence droop unchanged — they see only <span>$U_1$</span> and <span>$U_2$</span> — while moving every phase-magnitude comparator, including the recommended <code>WorstPhaseVoltVarWatt</code>. A three-leg bridge cannot control the <span>$U_0$</span> it is then reacting to. Report <code>voltage_sequence[1]</code> with any study that uses a phase-magnitude comparator, and see <a href="../../ibr/phase_aware_control_laws/#ibr-phase-aware-control-laws">the design note</a> for why this is a sensor specification rather than a modelling detail.</p></div></div><h3 id="Simultaneous-low-and-high-voltage-Volt-var-requests"><a class="docs-heading-anchor" href="#Simultaneous-low-and-high-voltage-Volt-var-requests">Simultaneous low- and high-voltage Volt-var requests</a><a id="Simultaneous-low-and-high-voltage-Volt-var-requests-1"></a><a class="docs-heading-anchor-permalink" href="#Simultaneous-low-and-high-voltage-Volt-var-requests" title="Permalink"></a></h3><p>Under unbalance, the minimum phase can request positive reactive injection while the maximum phase requests negative reactive absorption. A three-leg inverter cannot independently satisfy those two scalar requests with balanced current, so the conflict rule is part of the control law rather than a numerical detail:</p><table><tr><th style="text-align: right"><code>conflict_policy</code></th><th style="text-align: right">Result</th><th style="text-align: right">Intended interpretation</th></tr><tr><td style="text-align: right"><code>:dominant</code></td><td style="text-align: right">continuously blend using branch-normalised severity</td><td style="text-align: right">recommended default; avoids cancellation and a discontinuous feedback switch</td></tr><tr><td style="text-align: right"><code>:net</code></td><td style="text-align: right">add positive low-voltage response and negative high-voltage response</td><td style="text-align: right">legacy/symmetric comparator; may cancel to zero even while two phases violate opposite limits</td></tr><tr><td style="text-align: right"><code>:low_voltage</code></td><td style="text-align: right">retain the minimum-phase response</td><td style="text-align: right">explicit undervoltage/service-continuity priority</td></tr><tr><td style="text-align: right"><code>:high_voltage</code></td><td style="text-align: right">retain the maximum-phase response</td><td style="text-align: right">explicit overvoltage/export-compliance priority</td></tr></table><p>For <code>:dominant</code>, let <span>$q_\ell\geq0$</span> and <span>$q_h\leq0$</span> be the two branch ordinates and let <span>$q_+$</span> and <span>$q_-$</span> be their respective maximum magnitudes. The deployed law and network model form normalized low/high severities <span>$a=q_\ell/q_+$</span> and <span>$b=-q_h/q_-$</span>, then use</p><p class="math-container">\[d=a-b,\qquad
\rho={\min(a,b)\over\min(a,b)+\epsilon_c},\qquad
w={1\over2}\left(1+{d\over\sqrt{d^2+\epsilon_c^2\rho^2}}\right),\qquad
q=\bigl(wa-(1-w)b\bigr)\bigl(wq_+ +(1-w)q_-\bigr).\]</p><p>The conflict measure <span>$\rho$</span> vanishes when only one branch is active, so the reference control law then reproduces the standard Volt-var curve exactly, including at the deadband edge. Deep in a conflict (<span>$\min(a,b)\gg\epsilon_c$</span>) the transition width approaches <span>$\epsilon_c$</span>. The smooth model uses a zero-preserving smooth minimum and adds a <span>$10^{-3}\epsilon_c$</span> floor inside the root.</p><p>Thus a normalised-severity tie returns zero continuously rather than choosing one side, including when the positive and negative curve ranges are asymmetric. For symmetric curve ranges, the tie also coincides with <code>:net</code>; away from it, <code>:dominant</code> suppresses cancellation by moving rapidly toward the more severe normalised branch. <code>conflict_epsilon</code> is dimensionless and sets a real firmware transition width; it is not model-only smoothing. This deliberately rejects the old winner-take-all rule because a discontinuous closed-loop map may have no equilibrium near the tie surface. The priority rule never overrides physical limits: converter-leg current, grid-side current, switching, and DC-link constraints remain hard plant constraints.</p><p><code>volt_watt_basis=:available</code> multiplies the curve ordinate by the AC-available power. <code>:rated</code> multiplies by <code>request.p_rated</code> and then caps at the AC-available power. The second convention is needed for rated-power curves at partial irradiance; the first is retained as an explicit scientific comparator.</p><p>The AC-available power is <code>request.p_available</code> minus the plant&#39;s DC power offset. The offset is the DC power drawn beyond the commanded positive-sequence power: semiconductor, filter and capacitor losses plus negative-sequence active power (<a href="../../api/inverter_controls/#PowerOptLab.dc_power_offset"><code>dc_power_offset</code></a>). With this cap the plant never draws more than <code>p_available</code> from the DC source. When the offset exceeds the availability (for example at zero irradiance), the command becomes an import that covers exactly the uncovered losses from the grid. The Volt-watt curve curtails only positive availability; it never reduces that import. The smooth model reads the offset from the solved plant, like the LCL shunt-current offset of the capability backoff. <a href="../../api/inverter_controls/#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a> takes it as <code>dc_power_offset</code>; the default of zero describes a lossless plant. The loss import is carried as an unscaled offset through the apparent-power, target-current and plant-aware limiters, and its magnitude is removed from their headroom. Current or ripple saturation therefore curtails only the service command, and the DC draw never exceeds the availability. The smooth model represents <span>$\min(A,0)$</span> with a selector of width <span>$10^{-3}$</span> of the rating. Its error is one-sided: near <span>$A=0$</span> it overstates the import by at most half that width, about 3 W for a 6 kVA inverter. The exact required import uses <span>$I_1^{import}=P_{import}U_1/(3|U_1|^2)$</span> so that its physical power is exactly <span>$P_{import}$</span>, independent of <code>power_voltage_floor</code>. A nonzero import requires nonzero positive-sequence voltage. Service-current regularization and capability backoff can reduce export, but cannot reduce this required import.</p><p><code>CommonScaleLimiter</code> uses rating-relative current and power smoothing fractions by default (<code>current_epsilon_fraction=2.5\times10^{-5}</code> and <code>power_epsilon_fraction=5\times10^{-8}</code>). Explicit <code>current_epsilon</code> or <code>power_epsilon</code> values override the corresponding relative width with an absolute SI width. Study exports should retain these limiter settings because they affect only the smooth NLP graph, not the exact firmware evaluator.</p><p>When PWM AC current reserves are declared, the exact evaluator&#39;s common current rating is reduced by the corresponding RMS reserve before it allocates the fundamental sequence command; the plant-level capability backoff remains the final authority for simultaneous converter/grid constraints.</p><p><code>CommonScaleLimiter(pq_priority=...)</code> declares the positive-sequence capability allocation: <code>:watt</code> preserves active power, <code>:var</code> preserves reactive power, and <code>:proportional</code> preserves the requested power factor. These names are behavioural, not claims of compliance with a particular jurisdictional profile. Watt and var priority retain the declared <code>priority_headroom_fraction</code> (default <span>$10^{-3}$</span>) before the corresponding capability-circle axis. This 0.1% margin keeps the remaining-component capacity well conditioned under sustained saturation. It is an intentional protection margin used by both firmware and network laws—not an epsilon inside a magnitude or square root.</p><p>The negative-sequence policy evaluates</p><p class="math-container">\[\eta=\frac{|U_2|}{\sqrt{|U_1|^2+U_{floor}^2}},\qquad
I_2^v=-\kappa(\eta)e^{-j\phi_2}U_2.\]</p><p><code>ripple_blend=0</code> uses this voltage-oriented request. <code>ripple_blend=1</code> uses the regularized ripple-cancelling target; intermediate values expose the tradeoff between voltage-unbalance actuation and twice-frequency DC-link stress.</p><p>With the RMS Fortescue convention</p><p class="math-container">\[U_0=(U_a+U_b+U_c)/3,\quad
U_1=(U_a+aU_b+a^2U_c)/3,\quad
U_2=(U_a+a^2U_b+aU_c)/3,\]</p><p>where <span>$a=e^{j2\pi/3}$</span>, the reconstructed three-leg currents are</p><p class="math-container">\[(I_a,I_b,I_c)=(I_1+I_2,\ a^2I_1+aI_2,\ aI_1+a^2I_2).\]</p><p>Consequently <span>$I_a+I_b+I_c=0$</span> identically. The requested positive-sequence service current, before adding the required loss import, uses</p><p class="math-container">\[I_1^{req}=\frac{(P-jQ)U_1}{3(|U_1|^2+U_{floor}^2)}.\]</p><p><code>power_voltage_floor</code> is a declared low-voltage regularization, not a curve-smoothing parameter. It makes the division well-defined without replacing any physical magnitude by an epsilon-perturbed square root. Before other limiters, the service command&#39;s relative positive-sequence power residual is exactly</p><p class="math-container">\[\frac{|S^{req}-S_1|}{|S^{req}|}
=\frac{U_{floor}^2}{|U_1|^2+U_{floor}^2}.\]</p><p>For the one-volt default this is approximately <code>0.0019%</code> at 230 V, <code>0.0076%</code> at 115 V, and <code>0.99%</code> at 10 V. Thus 1 V is acceptable for ordinary 230 V LV steady-state studies, but it is not a physical ride-through law: results near voltage collapse depend materially on the declared floor and should be excluded or paired with an explicit undervoltage cessation/ride-through policy. The test suite verifies the closed-form residual at 0.1 V, 1 V, and 10 V floors.</p><p><code>NegativeSequenceAdmittanceDroop.voltage_floor</code> is separate. It regularizes the unbalance index and ripple-cancelling ratio; it does not control the <span>$P,Q$</span> to <span>$I_1$</span> conversion. For <code>ripple_blend=1</code>,</p><p class="math-container">\[I_2^{ripple}=-\frac{U_2U_1^*}{|U_1|^2+U_{floor}^2}I_1,\]</p><p>so the remaining ripple has the closed form</p><p class="math-container">\[\widetilde S=
3U_2I_1\frac{U_{floor}^2}{|U_1|^2+U_{floor}^2}.\]</p><p>This residual, rather than an assertion of exact zero, is the unit-test oracle.</p><h2 id="Exact-and-smooth-evaluators"><a class="docs-heading-anchor" href="#Exact-and-smooth-evaluators">Exact and smooth evaluators</a><a id="Exact-and-smooth-evaluators-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-and-smooth-evaluators" title="Permalink"></a></h2><p>Use <a href="../../api/inverter_controls/#PowerOptLab.evaluate_exact"><code>evaluate_exact</code></a> as the exact reference evaluator:</p><pre><code class="language-julia hljs">measurement = InverterControlMeasurement(ComplexF64[
    245cis(0.05), 215cis(-2.15), 230cis(2.0)])
request = InverterControlRequest(
    p_available=12e3, p_rated=12e3, q_scale=8e3)
ratings = InverterControlRatings(s_max=20e3, i_max=40.0)

exact = evaluate_exact(controller, measurement, request, ratings)
smooth = evaluate_smooth(controller, measurement, request, ratings)

(p_exact=exact.p_request, q_exact=exact.q_request,
 max_exact_smooth_current_error=
     maximum(abs, exact.phase_current .- smooth.phase_current))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(p_exact = 7200.0, q_exact = -4.1167069753100805e-11, max_exact_smooth_current_error = 8.845651234870492e-5)</code></pre><p>The exact path uses exact PWL corners, extrema, and saturation. The smooth path uses the same fixed computation graph as the JuMP model, including the public BMOPFTools smooth-PWL primitive. Both paths return <a href="../../api/inverter_controls/#PowerOptLab.InverterControlResult"><code>InverterControlResult</code></a> with identical SI semantics. Comparing <code>phase_current</code> gives a direct exact-versus-smooth residual without building an OPF model.</p><p>The smoothing and regularisation parameters are:</p><table><tr><th style="text-align: right">Parameter</th><th style="text-align: right">Units</th><th style="text-align: right">Default/example</th><th style="text-align: right">Role and sensitivity test</th></tr><tr><td style="text-align: right"><code>smoothing_epsilon</code></td><td style="text-align: right">curve-input units</td><td style="text-align: right">user supplied; 0.05 V in example</td><td style="text-align: right">PWL corner bias/curvature; halve repeatedly and report observable convergence</td></tr><tr><td style="text-align: right"><code>extrema_epsilon</code>, <code>guard_epsilon</code></td><td style="text-align: right">V</td><td style="text-align: right">0.05</td><td style="text-align: right">smooth phase min/max; sweep relative to voltage-data precision</td></tr><tr><td style="text-align: right"><code>conflict_epsilon</code></td><td style="text-align: right">normalised severity</td><td style="text-align: right">0.01</td><td style="text-align: right">width of deployed dominant transition; sweep the equal-severity manifold</td></tr><tr><td style="text-align: right"><code>current_epsilon_fraction</code></td><td style="text-align: right">1</td><td style="text-align: right"><span>$2.5\times10^{-5}$</span></td><td style="text-align: right">rating-relative current-selector width; refine around binding legs</td></tr><tr><td style="text-align: right"><code>power_epsilon_fraction</code></td><td style="text-align: right">1</td><td style="text-align: right"><span>$5\times10^{-8}$</span></td><td style="text-align: right">rating-relative power-selector width; refine around the capability circle</td></tr><tr><td style="text-align: right"><code>current_epsilon</code>, <code>power_epsilon</code></td><td style="text-align: right">A, VA</td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">optional absolute-SI overrides for legacy/calibrated studies</td></tr><tr><td style="text-align: right"><code>priority_headroom_fraction</code></td><td style="text-align: right">1</td><td style="text-align: right"><span>$10^{-3}$</span></td><td style="text-align: right">converter-mode watt/var-priority axis reserve; unused in PCC mode</td></tr><tr><td style="text-align: right"><code>power_voltage_floor</code></td><td style="text-align: right">V</td><td style="text-align: right">1</td><td style="text-align: right">regularises standalone/converter <span>$P,Q\mapsto I_1$</span>; PCC mode requires ``</td></tr><tr><td style="text-align: right"><code>voltage_floor</code></td><td style="text-align: right">V</td><td style="text-align: right">1</td><td style="text-align: right">regularises unbalance/ripple ratios; report balanced and low-voltage sensitivity</td></tr><tr><td style="text-align: right"><span>$\kappa$</span></td><td style="text-align: right">A/V</td><td style="text-align: right">study specific</td><td style="text-align: right">size from expected negative-sequence impedance and required attenuation</td></tr><tr><td style="text-align: right"><span>$\phi_2$</span></td><td style="text-align: right">rad</td><td style="text-align: right">study specific</td><td style="text-align: right">align with the negative-sequence network impedance; sweep angle uncertainty</td></tr><tr><td style="text-align: right"><span>$\lambda$</span> (<code>ripple_blend</code>)</td><td style="text-align: right">1</td><td style="text-align: right">0–1</td><td style="text-align: right">trades voltage actuation against 2ω ripple; publish a Pareto sweep</td></tr></table><p>The near-exact limiter defaults minimise controller bias but may be too sharp for a difficult fleet solve. There is no universal setting: prescribe widths from the physical error budget and verify independent starts at that fixed formulation. Automatic continuation and retries are not performed.</p><p>The default <code>current_epsilon_fraction</code> and <code>power_epsilon_fraction</code> are rating-relative, so a heterogeneous fleet shares one dimensionless controller bias. <code>current_epsilon</code> and <code>power_epsilon</code> remain available as <strong>absolute</strong> SI overrides when reproducing a legacy study or matching a calibrated firmware width. Whichever convention is used must be retained in the study settings; the widths affect only the smooth NLP graph, not the exact evaluator.</p><p>The documented Volt-watt knot has first-order smoothing bias. This executable table makes its magnitude visible rather than treating smoothing as exact:</p><pre><code class="language-julia hljs">refinement = map((1.0, 0.5, 0.1, 0.05, 0.01)) do epsilon
    law = PiecewiseLinearLaw(
        [230.0, 240.0, 250.0], [1.0, 1.0, 0.2];
        smoothing_epsilon=epsilon)
    c = SequenceController(AverageVoltageVoltVarWatt(volt_watt=law))
    m = InverterControlMeasurement([
        240 + 0im, 240cis(-2pi/3), 240cis(2pi/3)])
    e = evaluate_exact(c, m, request, ratings)
    s = evaluate_smooth(c, m, request, ratings)
    (epsilon_V=epsilon, p_exact_W=e.p_request,
     p_smooth_W=s.p_request,
     relative_error=(e.p_request-s.p_request)/e.p_request)
end
refinement</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">((epsilon_V = 1.0, p_exact_W = 12000.0, p_smooth_W = 11334.622289605686, relative_error = 0.05544814253285949), (epsilon_V = 0.5, p_exact_W = 12000.0, p_smooth_W = 11667.289354320565, relative_error = 0.02772588713995295), (epsilon_V = 0.1, p_exact_W = 12000.0, p_smooth_W = 11933.457870666229, relative_error = 0.005545177444480942), (epsilon_V = 0.05, p_exact_W = 12000.0, p_smooth_W = 11966.728935333107, relative_error = 0.002772588722241077), (epsilon_V = 0.01, p_exact_W = 12000.0, p_smooth_W = 11993.345787066606, relative_error = 0.0005545177444494887))</code></pre><h3 id="australia-a-curve-corners"><a class="docs-heading-anchor" href="#australia-a-curve-corners">Australia A curve corners</a><a id="australia-a-curve-corners-1"></a><a class="docs-heading-anchor-permalink" href="#australia-a-curve-corners" title="Permalink"></a></h3><p>For the Australia A curves listed in <a href="../../ibr/parameter_selection/">parameter selection</a>, the default softplus formulation rounds both sides of each corner. For an isolated corner with a slope change <span>$\Delta m$</span>, its signed ordinate error is approximately <span>$\Delta m\,\epsilon\ln 2$</span>; the other corners contribute exponentially small tails when separated by many smoothing widths. Multiply by <code>q_scale</code> for vars or <code>p_rated</code> for watts on the rated basis. This formula is specific to softplus, not every supported smoothing formulation.</p><p>With <code>q_scale = p_rated = S</code> and <code>smoothing_epsilon=0.05</code> V:</p><table><tr><th style="text-align: right">Curve and voltage</th><th style="text-align: right">Smooth minus exact (% of S)</th></tr><tr><td style="text-align: right">Volt-var, 220 V</td><td style="text-align: right">+0.1173%</td></tr><tr><td style="text-align: right">Volt-var, 240 V</td><td style="text-align: right">−0.1155%</td></tr><tr><td style="text-align: right">Volt-var, 258 V</td><td style="text-align: right">+0.1155%</td></tr><tr><td style="text-align: right">Volt-watt, 253 V</td><td style="text-align: right">−0.3961%</td></tr><tr><td style="text-align: right">Volt-watt, 260 V</td><td style="text-align: right">+0.3961%</td></tr></table><p>At 260 V the smooth volt-watt request is therefore about <strong>20.3961% of rated power</strong>, compared with the original curve&#39;s 20%. The deviation is 0.3961 percentage points of rating, not 0.3961% of the curtailed output. The smooth request is not a guaranteed upper bound on the original piecewise-linear ceiling. Physical apparent-power and current limits remain separately enforced. Saturation or limited DC availability can mask these request deviations in the achieved terminal power.</p><p>This executable refinement table isolates the curve requests with a deliberately nonbinding command rating. It does not evaluate composed PCC allocation:</p><pre><code class="language-julia hljs">using PowerOptLab
corner_rows = []
for epsilon in (0.05, 0.025, 0.0125)
    vv = PiecewiseLinearLaw([207.,220.,240.,258.], [.44,0.,0.,-.60];
        smoothing_epsilon=epsilon)
    vw = PiecewiseLinearLaw([253.,260.], [1.,.2]; smoothing_epsilon=epsilon)
    request = InverterControlRequest(p_available=20_000., p_rated=10_000., q_scale=10_000.)
    ratings = InverterControlRatings(s_max=100_000.)
    for (quantity, policy, voltages) in (
            (:Q, AverageVoltageVoltVarWatt(volt_var=vv), (220.,240.,258.)),
            (:P, AverageVoltageVoltVarWatt(volt_watt=vw,volt_watt_basis=:rated), (253.,260.)))
        controller = SequenceController(policy)
        for v in voltages
            measurement = InverterControlMeasurement([v+0im,v*cis(-2pi/3),v*cis(2pi/3)])
            exact = evaluate_exact(controller,measurement,request,ratings)
            smooth = evaluate_smooth(controller,measurement,request,ratings)
            error = quantity === :Q ? smooth.q_request-exact.q_request :
                                     smooth.p_request-exact.p_request
            push!(corner_rows,(epsilon_V=epsilon,quantity=quantity,voltage_V=v,
                               error_percent_rating=100error/10_000))
        end
    end
end
corner_rows</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">15-element Vector{Any}:
 (epsilon_V = 0.05, quantity = :Q, voltage_V = 220.0, error_percent_rating = 0.11730183055629884)
 (epsilon_V = 0.05, quantity = :Q, voltage_V = 240.0, error_percent_rating = -0.11552453009332485)
 (epsilon_V = 0.05, quantity = :Q, voltage_V = 258.0, error_percent_rating = 0.11552453009337114)
 (epsilon_V = 0.05, quantity = :P, voltage_V = 253.0, error_percent_rating = -0.3960841031834207)
 (epsilon_V = 0.05, quantity = :P, voltage_V = 260.0, error_percent_rating = 0.3960841031736095)
 (epsilon_V = 0.025, quantity = :Q, voltage_V = 220.0, error_percent_rating = 0.058650915278146656)
 (epsilon_V = 0.025, quantity = :Q, voltage_V = 240.0, error_percent_rating = -0.05776226504666244)
 (epsilon_V = 0.025, quantity = :Q, voltage_V = 258.0, error_percent_rating = 0.057762265046712856)
 (epsilon_V = 0.025, quantity = :P, voltage_V = 253.0, error_percent_rating = -0.1980420515948572)
 (epsilon_V = 0.025, quantity = :P, voltage_V = 260.0, error_percent_rating = 0.1980420515850824)
 (epsilon_V = 0.0125, quantity = :Q, voltage_V = 220.0, error_percent_rating = 0.029325457639073325)
 (epsilon_V = 0.0125, quantity = :Q, voltage_V = 240.0, error_percent_rating = -0.028881132523328443)
 (epsilon_V = 0.0125, quantity = :Q, voltage_V = 258.0, error_percent_rating = 0.02888113252338371)
 (epsilon_V = 0.0125, quantity = :P, voltage_V = 253.0, error_percent_rating = -0.09902102580061183)
 (epsilon_V = 0.0125, quantity = :P, voltage_V = 260.0, error_percent_rating = 0.09902102579080065)</code></pre><p>Halving the width approximately halves these corner errors. Select the width from the required power-error budget and verify refinement in the composed network model. These are numerical model checks, not an assessment of AS/NZS 4777.2 certification or dynamic response tolerances.</p><p>The equal-severity conflict is also an intentional smooth control transition:</p><pre><code class="language-julia hljs">conflict_only = SequenceController(WorstPhaseVoltVarWatt(
    volt_var=volt_var, conflict_policy=:dominant))
[(vmin_V=v, q_var=evaluate_exact(
    conflict_only,
    InverterControlMeasurement([
        245cis(0.05), v*cis(-2.15), 230cis(2.0)]),
    request, ratings).q_request) for v in (214.8, 215.0, 215.2)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{@NamedTuple{vmin_V::Float64, q_var::Float64}}:
 (vmin_V = 214.8, q_var = 1123.0549646178415)
 (vmin_V = 215.0, q_var = -4.1167069753100805e-11)
 (vmin_V = 215.2, q_var = -1080.1217445929558)</code></pre><p>PowerOptLab converts these widths with the model bases inside the supported per-unit formulation. The controller parameters and extracted results retain SI semantics.</p><p><code>solve_controlled_inverter</code> requires <code>per_unit=true</code>. Raw-SI stamping of this coupled nonlinear controller is deliberately rejected because saturated cases do not have sufficiently reliable Ipopt convergence for scientific use. This restriction does not change the SI units of controller parameters or returned results, and it does not restrict the uncoupled exact and smooth numeric evaluators. The underlying <code>AdvancedInverter</code> retains its separate raw-SI support.</p><h3 id="Differentiable-magnitude-representation"><a class="docs-heading-anchor" href="#Differentiable-magnitude-representation">Differentiable magnitude representation</a><a id="Differentiable-magnitude-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Differentiable-magnitude-representation" title="Permalink"></a></h3><p>These controller expressions use the shared function-formulation primitives: <code>AlgebraicFormulation</code> selectors and upper/lower <code>MagnitudeApproximation</code> norms. PWL curves select their own family, with BMOPFTools softplus as the default. See <a href="../../formulations/controllers/#Shared-controller-primitives">the integration map</a> for the shared operations, preserved settings and exact-root boundary.</p><p>The representation depends on the quantity&#39;s role:</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Representation</th><th style="text-align: right">Approximation</th></tr><tr><td style="text-align: right">Provably zero offset</td><td style="text-align: right">Literal zero</td><td style="text-align: right">Exact; no auxiliary constraint</td></tr><tr><td style="text-align: right">Phase and positive-sequence voltage magnitude</td><td style="text-align: right">Scaled nonnegative squared root</td><td style="text-align: right">Exact at a feasible point; intended for energized voltages</td></tr><tr><td style="text-align: right">Current/power magnitude in a capability denominator</td><td style="text-align: right"><span>$\sqrt{x+\epsilon_n^2}$</span></td><td style="text-align: right">Upper norm; excess at most <span>$\epsilon_n$</span></td></tr><tr><td style="text-align: right">Negative-sequence voltage magnitude</td><td style="text-align: right">BMOPFTools shifted <code>smooth_norm</code></td><td style="text-align: right">Underestimate by at most its declared voltage width; zero at balance</td></tr><tr><td style="text-align: right">Min/max selectors</td><td style="text-align: right">Direct <span>$\sqrt{(a-b)^2+\epsilon^2}$</span> expressions</td><td style="text-align: right">Selector deviation at most <span>$\epsilon/2$</span></td></tr><tr><td style="text-align: right">Watt/var-priority remaining capacity</td><td style="text-align: right">Scaled nonnegative squared root</td><td style="text-align: right">Retains the capability-circle domain and declared priority headroom</td></tr></table><p>For capability norms, <span>$\epsilon_n=\epsilon_I/4$</span> or <span>$\epsilon_S/4$</span> in the appropriate working units. Upper norms cannot enlarge a current command by underestimating its denominator. Hard current, apparent-power and ripple limits remain exact squared inequalities.</p><p>Repeated nonlinear expressions are stored through normalized definitions <span>$y=f(x)/s$</span> and used as <span>$s y$</span>. Their defining row has derivative one with respect to <span>$y$</span> even at zero. These definitions keep the expression graph compact without the zero-gradient defect of <span>$y^2=0$</span>. They do not introduce a new physical constraint or approximate <span>$f$</span> further.</p><p>For negative-sequence droop, the shifted voltage width is <span>$0.1\epsilon_\eta U_{floor}$</span>, where <span>$\epsilon_\eta$</span> is the gain curve&#39;s <code>smoothing_epsilon</code>. Thus the error in <span>$\eta$</span> is bounded by <span>$0.1\epsilon_\eta$</span> even at the voltage floor. This is a bound on the measured unbalance input, not an equilibrium-error bound.</p><p>The plant-aware allocator approximates positive headroom with <span>$(h+\sqrt{h^2+\epsilon^2})/2$</span>. This can exceed <span>$\max(h,0)$</span> by at most <span>$\epsilon/2$</span>; the exact physical inequalities therefore remain necessary. Nonnegative scale factors are combined with</p><p class="math-container">\[c_\delta(a,b)=\frac{ab}{\operatorname{smax}_\delta(a,b)},\qquad a,b\ge0.\]</p><p>It satisfies <span>$0\le c_\delta(a,b)\le\min(a,b)$</span> and has deficit at most <span>$\delta/2$</span>. Unlike ordinary smooth minimum, it cannot reverse the command at zero headroom. Its dimensionless width is <span>$\epsilon_I/I_{max}$</span> for current checks and <span>$\epsilon_S/S_{max}$</span> for apparent/ripple-power checks. These ratios, and all physical smoothing widths, are independent of the arbitrary OPF power base. Per-operator bounds accumulate through the controller; they are not an end-to-end network-equilibrium certificate.</p><p>Each solve uses the requested fixed smoothing parameters. There is no automatic continuation, retry or exact-law re-solve. Regression checks cover original constraint residuals, SI capability limits, exact-versus-smooth commands at the solved point, perturbed starts and alternative per-unit bases. See <a href="../../ibr/phase_aware_control_laws/#ibr-phase-aware-control-laws">the design note</a>.</p><h2 id="Compose-with-the-physical-inverter"><a class="docs-heading-anchor" href="#Compose-with-the-physical-inverter">Compose with the physical inverter</a><a id="Compose-with-the-physical-inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Compose-with-the-physical-inverter" title="Permalink"></a></h2><pre><code class="language-julia hljs">using BMOPFTools: parse_bmopf

network = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
  &quot;grid&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
  &quot;poc&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],
         &quot;v_min&quot;:[180,180,180],&quot;v_max&quot;:[270,270,270]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;grid&quot;,&quot;terminal_map&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
   &quot;v_magnitude&quot;:[245,215,230],&quot;v_angle&quot;:[0.05,-2.15,2.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.05,&quot;R_series_2_2&quot;:0.05,
   &quot;R_series_3_3&quot;:0.05,&quot;R_series_4_4&quot;:0.05}},
 &quot;line&quot;:{&quot;l1&quot;:{&quot;bus_from&quot;:&quot;grid&quot;,&quot;bus_to&quot;:&quot;poc&quot;,
   &quot;terminal_map_from&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
   &quot;terminal_map_to&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1}}}
&quot;&quot;&quot;; from_string=true)

inverter = AdvancedInverter(
    id=&quot;pv&quot;, bus=&quot;poc&quot;, phase_terminals=[&quot;a&quot;, &quot;b&quot;, &quot;c&quot;], neutral=&quot;n&quot;,
    topology=:THREE_LEG, s_max=20e3, i_max=40.0,
    v_dc=700.0, c_dc=1.1e-3,
    r_filter=0.05, x_filter=0.15)

device = ControlledDevice(inverter, controller)
result = solve_controlled_inverter(
    network, device, request;
    solver_options=(&quot;max_iter&quot; =&gt; 500, &quot;tol&quot; =&gt; 1e-8))

(status=result.termination_status,
 poc_power=result.plant.p_poc,
 converter_apparent_power=abs(result.converter_terminal.total_power),
 current_scale=result.control.current_scale,
 exact_smooth_current_error=result.exact_smooth_current_residual)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(status = &quot;LOCALLY_SOLVED&quot;, poc_power = 6721.923567440871, converter_apparent_power = 6854.791059326662, current_scale = 0.9999738084068277, exact_smooth_current_error = 0.001762898143593855)</code></pre><p>The converter-referred capability backoff remains publishable through PV oversizing. The following table is regenerated by Documenter:</p><pre><code class="language-julia hljs">saturation_controller = SequenceController(AverageVoltageVoltVarWatt())
map((18e3, 22e3, 30e3)) do available
    r = solve_controlled_inverter(
        network, ControlledDevice(inverter, saturation_controller),
        InverterControlRequest(
            p_available=available, p_rated=available, q_scale=0.0);
        solver_options=(&quot;max_iter&quot; =&gt; 500, &quot;tol&quot; =&gt; 1e-8))
    (p_available_W=available, status=r.termination_status,
     converter_apparent_power_VA=
         round(abs(r.converter_terminal.total_power); digits=2),
     current_scale=round(r.control.current_scale; digits=6))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">((p_available_W = 18000.0, status = &quot;LOCALLY_SOLVED&quot;, converter_apparent_power_VA = 18001.71, current_scale = 0.999974), (p_available_W = 22000.0, status = &quot;LOCALLY_SOLVED&quot;, converter_apparent_power_VA = 19999.99, current_scale = 0.993679), (p_available_W = 30000.0, status = &quot;LOCALLY_SOLVED&quot;, converter_apparent_power_VA = 19999.99, current_scale = 0.993679))</code></pre><p><code>current_target=:converter</code> constrains the converter-side leg-current handles; <code>current_target=:grid</code> constrains the grid-side current after the output filter. The former most directly controls semiconductor current. The latter most directly realizes the current seen by the network and is meaningful for LCL filters, where shunt current separates the two locations.</p><p>The limiter reconstructs all three target currents and applies per-leg ratings, never a positive-sequence or aggregate-current proxy. Its final plant-aware backoff checks converter and grid currents separately, including LCL shunt current, and checks apparent power at <code>plant.power_limit_location</code>: converter terminals by default, or net PCC exchange for <code>:poc</code>. PCC protection uses the physical device voltage reference and includes the separate PCC shunt even if the controller senses a different reference. If <code>dv2_max</code> is declared, it also backs off against the corresponding 2ω-power allowance <span>$2\omega C_{dc}V_{dc}\Delta V_{2,max}$</span>. This prevents ordinary saturation from becoming an infeasible command equality; the exact plant inequalities remain authoritative backstops.</p><p><code>i_max</code> and <code>i_grid_max</code> can both be omitted. The target-current limiter is then bypassed; the selected apparent-power backoff and other declared plant limits remain active. With only one arm rating, that arm is still checked. <code>InverterControlRatings.i_scale</code> supplies finite numerical scaling and smoothing widths independently of the optional <code>i_max</code>; it never imposes a hidden current bound. Existing finite current ratings retain their previous scaling defaults. In converter mode, the preliminary positive-sequence P/Q allocation retains its <code>s_max</code> command budget and priority policy; command-space power is not a second converter-terminal capability circle. Current target and power-limit location are independent choices. Exact replay applies the same physical boundary and shunt offset as the smooth plant-aware backoff.</p><p>In default converter mode, the plant-aware step retains its conservative triangle-bound scalar allocation. In <code>power_limit_location=:poc</code> mode, a <strong>terminal P/Q saturation policy</strong> replaces both the preliminary command-space power/current caps and the final triangle backoff:</p><ol><li>Interpret the voltage-curve outputs as requests for <strong>net terminal P and Q</strong>. DC availability uses <code>p_dc - p_poc</code>, so filter and converter losses are accounted for once. Unavoidable loss imports remain unscaled.</li><li>Construct the zero-service grid-current anchor that imports those losses and compensates the separate PCC shunt. For a three-leg LCL plant, <code>I0_grid = -I0_filter_capacitor</code>; the positive-sequence compensation also accounts for that zero-sequence power. Net anchor Q is zero.</li><li>Allocate services along affine current directions. <code>pq_priority=:var</code> allocates Q first, then P without changing the retained Q; <code>:watt</code> allocates P first, then Q without changing retained P. <code>:proportional</code> scales requested service P and Q together. Each stage takes the largest fraction in <code>[0,1]</code> satisfying the <strong>actual complex</strong> PCC circle, every supplied converter/grid phase-current rating (including configured PWM reserves), and <code>dv2_max</code>.</li><li>Negative-sequence support is defined on the grid side in PCC mode. Its accompanying positive-sequence compensation keeps total terminal P/Q unchanged. <code>SequencePriorityLimiter(priority=:balance)</code> allocates this service first; <code>:power</code> allocates it after P/Q. <code>CommonScaleLimiter</code> with proportional P/Q scales all three services together; with watt/var priority it allocates negative-sequence support last.</li><li>Translate grid commands to converter commands using <code>I_converter = I_grid + I_filter_capacitor</code>. The choice of <code>current_target</code> changes the commanded arm, not the terminal P/Q policy. Compensation is never included in the scalable service request.</li></ol><p>The per-stage law is the largest <code>t</code> such that <code>|a+t*b|² &lt;= limit²</code>, including its complex cross term. It admits inward motion from a saturated anchor and therefore retains cancellation that the old triangle bound discarded. This is an explicitly <strong>staged</strong> priority policy, not global optimisation over all P/Q and sequence choices: a higher-priority service is allocated with later services initially zero. It does not invent additional reactive service to increase the achievable active power.</p><p>The smooth stamp approximates that scalar law in dimensionless coordinates. With <code>h=1-|a/limit|²</code>, <code>c=Re(a*conj(b))/limit²</code>, and <code>d=|b/limit|²</code>, it takes the nonnegative outer root of <code>(d+delta)*t² + 2*(c+delta)*t = h</code>, where <code>delta=epsilon²</code>, and smoothly clips it to one. Increasing the two coefficients makes the approximation conservative for nonnegative <code>t</code>; retaining the signed cross term allows inward motion. Exact replay uses the unperturbed quadratic boundary directly. Controller current equalities are normalised to a device current scale so changing the network power base does not dilute their physical accuracy.</p><p><strong>Operating domain:</strong> the compensated zero-service anchor must itself satisfy the declared current/ripple limits, and <code>|U1| &gt;= power_voltage_floor</code>. Otherwise the controlled snapshot is infeasible (exact replay raises an error). A compensating dispatch elsewhere in the full physical capability region can still exist; use <code>ConstrainedInverter</code> to optimise that region. The controller does not allocate modulation, capacitor-thermal or switching-voltage headroom; those hard plant limits may also make a snapshot infeasible.</p><p><code>priority_headroom_fraction</code> remains a converter-mode setting; PCC mode uses the physical intersections without that fixed reserve. Its smoothing widths control only the interior approximation.</p><p>In PCC mode, <code>p_request</code> and <code>q_request</code> are the pre-saturation net terminal requests. <code>power_scale</code> and the compatibility field <code>current_scale</code> both report the retained service-P/Q magnitude divided by its requested magnitude, excluding loss import and filter compensation. They are not a common multiplier on the actual phase currents. Fleet rows identify <code>control_power_basis=:net_poc</code> and <code>pq_priority</code>; their negative-sequence scale uses grid current, excluding LCL compensation. Command-space <code>sequence_power</code>/<code>total_power</code> remain diagnostics at the selected current target; <code>plant.p_poc</code>/<code>q_poc</code> are authoritative net powers.</p><p>In converter mode, final physical backoff can still curtail both P and Q after the preliminary P/Q priority allocation.</p><p>The plant remains responsible for filter KVL, internal voltage, modulation, apparent power, conductor currents, losses, negative-sequence limits, 2ω ripple, and DC-capacitor constraints. No parallel current-injection plant is introduced.</p><p>For simultaneous network snapshots with many controlled devices, use <a href="../../ibr/network_control_studies/#PowerOptLab.ControlledInverterFleetSpec"><code>ControlledInverterFleetSpec</code></a> and <a href="../../ibr/network_control_studies/#PowerOptLab.solve_controlled_inverter_fleet"><code>solve_controlled_inverter_fleet</code></a>. The <a href="../../ibr/network_control_studies/">network-scale study contract</a> explains native-IBR replacement, objective semantics, tidy extraction, and verification obligations.</p><p><a href="../../api/inverter_controls/#PowerOptLab.ControlledInverterResult"><code>ControlledInverterResult</code></a> contains:</p><ul><li><code>plant</code>: the usual advanced-inverter result tuple;</li><li><code>control</code>: the solved smooth command and local measurements;</li><li><code>converter_terminal</code>: actual converter-terminal phase/sequence phasors and powers derived from the plant solution;</li><li><code>grid_phase_current</code>: actual post-filter grid-current phasors;</li><li><code>exact_control</code>: the exact law reevaluated at the solved phasor;</li><li><code>exact_smooth_current_residual</code>: maximum phase-current command difference;</li><li><code>bus</code> and <code>solve</code>: the network result and structured solve status.</li></ul><p>Result extraction reads the stamped JuMP graph directly. <code>exact_control</code> reevaluates the idealised reference law at the solved phasor, including the selected terminal allocation or converter backoff. Agreement checks the implementation and smoothing; it is not validation against manufacturer firmware.</p><div class="admonition is-warning" id="What-the-exact/smooth-residual-does-and-does-not-bound-96ddc16c2267a741"><header class="admonition-header">What the exact/smooth residual does and does not bound<a class="admonition-anchor" href="#What-the-exact/smooth-residual-does-and-does-not-bound-96ddc16c2267a741" title="Permalink"></a></header><div class="admonition-body"><p>Both laws are evaluated at the <strong>smooth model&#39;s own solved operating point</strong>, and the exact law reuses that solve&#39;s converter voltage, converter current, and grid current. <code>exact_smooth_current_residual</code> therefore bounds the smoothing error of the controller algebra — PWL corners, smooth selectors, lifted magnitudes — given the plant solution. It does not bound the distance between the exact-law network equilibrium and the smooth-law network equilibrium, because a firmware controller iterating against the real network would settle at a different voltage.</p><p>For a separate network equilibrium calculation, use <a href="../../ibr/closed_loop_evidence/#PowerOptLab.solve_inverter_control_network_fixed_point"><code>solve_inverter_control_network_fixed_point</code></a>, or <a href="../../ibr/closed_loop_evidence/#PowerOptLab.solve_controlled_inverter_fleet_network_fixed_point"><code>solve_controlled_inverter_fleet_network_fixed_point</code></a> for several inverters. These routines evaluate the exact law, fix its current targets and solve the physical network repeatedly. Compare the returned voltage and current differences only after checking convergence, cycling and plant-solve status. The <a href="../../ibr/closed_loop_evidence/">equilibrium comparison guide</a> describes the inputs and results. This is a quasi-static calculation; it does not establish dynamic stability or uniqueness. Local Volt-var droop is known to have equilibrium existence, uniqueness, and convergence conditions of its own; see Farivar, Chen, and Low and Zhu and Liu in <a href="../../ibr/references/#ibr-references">IBR references</a>.</p></div></div><p><code>converter_terminal</code> is the authoritative power record. It computes</p><p class="math-container">\[S_{conv}=\sum_\phi U_{conv,\phi}I_{conv,\phi}^*,\qquad
S_k=3U_{conv,k}I_{conv,k}^*.\]</p><p>Its zero-, positive-, and negative-sequence powers sum to total converter power. The <code>control.sequence_power</code>, <code>control.total_power</code>, and <code>control.ripple_power</code> fields instead describe the commanded current together with the measured POC voltage. They are useful controller diagnostics, but are not converter powers when an L or LCL filter introduces voltage drop, loss, or shunt current.</p><h2 id="Verification-and-validation"><a class="docs-heading-anchor" href="#Verification-and-validation">Verification and validation</a><a id="Verification-and-validation-1"></a><a class="docs-heading-anchor-permalink" href="#Verification-and-validation" title="Permalink"></a></h2><p>The canonical claim-to-test matrix, tolerances, OpenDSS scope, topology reduction boundary, and publication gate live in <a href="../../ibr/verification/#ibr-verification">Verification and benchmark cases</a>. The controller tests include dominant-conflict continuity, PWL-width refinement, all P/Q priorities, rated-versus-available Volt-watt at partial irradiance, binding converter apparent power, binding DC ripple, full stamped current phasors at converter and grid targets, loss-versus-zero objective invariance, common-mode (zero-sequence) invariance of the sequence-referred law, and sign safety of the capability backoff when a per-leg limit is already exhausted. The P/Q-priority regression sweeps the exact and smooth local laws over DC/AC ratios from 0.9 through 1.4, including a non-zero var request and the exact 1.0 transition. A stamped saturated ratio of 1.1 is then solved for every priority in the supported per-unit formulation. This crosses the capability boundary without making the lightweight unit suite a broad Ipopt stress test. Raw-SI controller stamping is outside the supported scope and is covered by a fail-fast API test.</p><h3 id="What-OpenDSS-does-and-does-not-validate"><a class="docs-heading-anchor" href="#What-OpenDSS-does-and-does-not-validate">What OpenDSS does and does not validate</a><a id="What-OpenDSS-does-and-does-not-validate-1"></a><a class="docs-heading-anchor-permalink" href="#What-OpenDSS-does-and-does-not-validate" title="Permalink"></a></h3><p>The OpenDSS case is intentionally balanced. Under balance, worst-phase, average-voltage, and positive-sequence Volt-watt references coincide, while <code>I2=0</code>. It therefore validates PWL convention, units, sign, available-power scaling, rated-power scaling at partial irradiance, network/controller fixed-point coupling, and the slope-to-saturation transition against an independent implementation. It does <strong>not</strong> validate the new negative-sequence law or three-leg feasibility under unbalance because OpenDSS <code>InvControl</code> does not implement that law.</p><p>The BMOPFTools suite already validates its conventional single-phase, per-phase four-leg, and averaged three-phase droop models against OpenDSS across deadband, slope, and saturation regimes. PowerOptLab reuses that established oracle pattern rather than duplicating the full upstream matrix.</p><p>Likewise, the four-leg/three-single-phase reduction is valid only for the balanced fundamental-frequency AC case with identical phase plants and a slack neutral. Three independent DC links do not reproduce a shared four-leg DC bus, carrier-current correlation, capacitor heating, or neutral-leg loss. Under unbalance, a four-leg inverter can exchange zero-sequence current and the simple reduction is no longer the validation target.</p><h3 id="Publication-gate"><a class="docs-heading-anchor" href="#Publication-gate">Publication gate</a><a id="Publication-gate-1"></a><a class="docs-heading-anchor-permalink" href="#Publication-gate" title="Permalink"></a></h3><p>Before drawing control or hardware conclusions, each selected law must pass:</p><ol><li>exact/smooth residual sweeps at every PWL knot and on both sides of each limiter transition;</li><li>balanced, pure-negative-sequence, mixed-sequence, and phase-regime-conflict cases;</li><li>global-angle, cyclic-phase, and common-mode metamorphic checks, plus the supported-unit boundary check;</li><li>conductor KCL, sequence-power, filter-power, switching, and capacitor residual checks from the physical plant;</li><li>multiple physically sensible Ipopt starts for claimed boundary points;</li><li>smoothing-width refinement demonstrating convergence of scientific observables; and</li><li>an averaged or switched time-domain comparison for representative current-limited and ripple-limited points.</li></ol><p>OpenDSS is a fundamental-frequency network/control oracle, not an EMT or DC-capacitor oracle. DC-link sizing claims still require the higher-fidelity validation described in <a href="../../ibr/verification/#ibr-verification">Verification and benchmark cases</a>.</p><h2 id="Study-boundary"><a class="docs-heading-anchor" href="#Study-boundary">Study boundary</a><a id="Study-boundary-1"></a><a class="docs-heading-anchor-permalink" href="#Study-boundary" title="Permalink"></a></h2><p><code>InverterControlRequest.p_available</code> currently represents non-negative PV active- power availability at the DC terminals; device rows report <code>p_dc_W</code> and <code>dc_availability_margin_W = p_available - p_dc</code>. Battery operation is outside the scope of the present control-law programme. Fleet-level replacement of native BMOPFTools IBRs belongs in the next problem-builder layer; dataset fields should not be added to the local law.</p><p>For hardware comparisons, retain at least converter/grid phase currents, converter-terminal total and sequence powers, <code>current_scale</code>, <code>power_scale</code>, <code>i_positive</code>, <code>i_negative</code>, <code>ripple</code>, <code>dv2</code>, <code>i_cap</code>, capacitor loss, switching margin, curtailment, and the exact/smooth residual. Compare controls first with fixed hardware, then perform outer sweeps over <code>i_max</code>, <code>c_dc</code>, and capacitor ripple-current rating.</p><h2 id="API-reference"><a class="docs-heading-anchor" href="#API-reference">API reference</a><a id="API-reference-1"></a><a class="docs-heading-anchor-permalink" href="#API-reference" title="Permalink"></a></h2><p>The <a href="../../api/inverter_controls/">phase-aware control API</a> lists the public types, functions and result fields for this guide.</p><p>The voltage-only <code>evaluate_exact(controller, measurement, request, ratings)</code> remains the standalone current-target reference law. It lacks the filter and loss measurements required for composed PCC allocation. Likewise, standalone voltage-only Jacobians are not Jacobians of the PCC controller. The fleet loop-gain helper rejects PCC devices until plant-measurement sensitivities are provided; plant-backed fixed-point replay supports the composed PCC policy.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../ibr/closed_loop_evidence/">« Closed-loop evidence diagnostics</a><a class="docs-footer-nextpage" href="../inverter_operating_constraints/">Constraint-based inverter operation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
