<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Constraint-based inverter operation · PowerOptLab.jl</title><meta name="title" content="Constraint-based inverter operation · PowerOptLab.jl"/><meta property="og:title" content="Constraint-based inverter operation · PowerOptLab.jl"/><meta property="twitter:title" content="Constraint-based inverter operation · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../generators/">Generator overview</a></li><li><a class="tocitem" href="../generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../devices/">Power-energy model</a></li><li><a class="tocitem" href="../ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../inverter_controls/">Phase-aware control modelling guide</a></li><li class="is-active"><a class="tocitem" href>Constraint-based inverter operation</a><ul class="internal"><li><a class="tocitem" href="#Select-an-operating-mode"><span>Select an operating mode</span></a></li><li><a class="tocitem" href="#Physical-and-operating-relationships"><span>Physical and operating relationships</span></a></li><li><a class="tocitem" href="#Offline-voltage-aware-current-allocation"><span>Offline voltage-aware current allocation</span></a></li><li><a class="tocitem" href="#Local-voltage-aware-reactive-priority"><span>Local voltage-aware reactive priority</span></a></li><li><a class="tocitem" href="#Four-leg-phase-control"><span>Four-leg phase control</span></a></li><li><a class="tocitem" href="#Embedded-PWM-thermal-allocation"><span>Embedded PWM thermal allocation</span></a></li><li><a class="tocitem" href="#Nonlinear-capacitor-energy"><span>Nonlinear capacitor energy</span></a></li><li><a class="tocitem" href="#inverter-saturation-comparison"><span>Compare saturation at a fixed 207 V POC</span></a></li><li><a class="tocitem" href="#Fixed-dispatch-and-composition"><span>Fixed dispatch and composition</span></a></li><li><a class="tocitem" href="#Read-the-diagnostics"><span>Read the diagnostics</span></a></li><li><a class="tocitem" href="#Reproduce-forward-operation-through-optimisation"><span>Reproduce forward operation through optimisation</span></a></li><li><a class="tocitem" href="#Simulation-and-optimisation-formulations"><span>Simulation and optimisation formulations</span></a></li></ul></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Constraint-based inverter operation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Constraint-based inverter operation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/components/inverter_operating_constraints.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Constraint-based-inverter-operation"><a class="docs-heading-anchor" href="#Constraint-based-inverter-operation">Constraint-based inverter operation</a><a id="Constraint-based-inverter-operation-1"></a><a class="docs-heading-anchor-permalink" href="#Constraint-based-inverter-operation" title="Permalink"></a></h1><p><a href="../../api/inverter_operating_constraints/#PowerOptLab.ConstrainedInverter"><code>ConstrainedInverter</code></a> adds operating constraints to an <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a>. It is an alternative to the forward <a href="../../api/inverter_controls/#PowerOptLab.SequenceController"><code>SequenceController</code></a>, which retains its existing current limiters and defaults. Start with <a href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a> for a worked P–Q explanation, then use this page as a formulation reference. Choose according to the question being studied:</p><table><tr><th style="text-align: left">Formulation</th><th style="text-align: left">Selects the operating point through</th><th style="text-align: left">When a current limit binds</th></tr><tr><td style="text-align: left"><code>ControlledDevice(plant, SequenceController(...))</code></td><td style="text-align: left">Prescribed current-command equations</td><td style="text-align: left">The selected limiter backs off the command</td></tr><tr><td style="text-align: left"><code>ConstrainedInverter(plant, VoltVarWattConstraints(...))</code></td><td style="text-align: left">An explicit dispatch objective, or a specified dispatch</td><td style="text-align: left">The current inequality restricts feasible P while the Q equality remains</td></tr></table><p>The second formulation is an OPF feasible set. Maximising export over a network does not establish that an autonomous local controller will select that point, or that it will be dynamically stable. Neither option is a certification model.</p><h2 id="Select-an-operating-mode"><a class="docs-heading-anchor" href="#Select-an-operating-mode">Select an operating mode</a><a id="Select-an-operating-mode-1"></a><a class="docs-heading-anchor-permalink" href="#Select-an-operating-mode" title="Permalink"></a></h2><pre><code class="language-julia hljs"># Free Q, bounded active dispatch, PV source, balanced grid-arm current.
operating = InverterOperatingConstraints(p_min=0., p_max=4000.,
    q_min=-2000., q_max=2000.)
device = ConstrainedInverter(plant, operating;
    current_allocation=:balanced_grid, dc_source=DCSourceBounds(p_min=0.))

# Alternatives: FixedReactivePower(600.) or FixedPowerFactor(.95, :absorbing).
operating = InverterOperatingConstraints(reactive=FixedPowerFactor(.95, :absorbing))</code></pre><p>Name the direction explicitly: <code>:absorbing</code> takes reactive power while exporting, <code>:injecting</code> supplies it. The single-argument form stores the signed value: for positive P, positive PF absorbs Q and negative PF supplies Q. The relation is <span>$|pf|Q+sign(pf)\sqrt{1-pf^2}P=0$</span> for either direction of active power. It imposes neither a direction nor a balanced-current assumption; PF at zero complex power is undefined. Zero PF is rejected. Optional P/Q bounds compose with any reactive mode. Use <code>VoltVarWattConstraints</code> for a voltage-dependent Q equality; the general policy rejects a second, ambiguous Q law.</p><p><code>DCSourceBounds(p_min=0)</code> permits loss imports at the AC port, while preventing net DC charging. Signed bounds can model a bidirectional source. Omitted bounds retain the previous availability-only behaviour. Source bounds are physical DC power bounds, not bounds on POC active power or a battery energy model.</p><h2 id="Physical-and-operating-relationships"><a class="docs-heading-anchor" href="#Physical-and-operating-relationships">Physical and operating relationships</a><a id="Physical-and-operating-relationships-1"></a><a class="docs-heading-anchor-permalink" href="#Physical-and-operating-relationships" title="Permalink"></a></h2><p>For <code>VoltVarWattConstraints</code>, positive injection and the declared voltage curve impose total POC reactive power</p><p class="math-container">\[Q_{POC}=q_{scale} f_{VV}(V),\qquad P_{DC}\le P_{available}.\]</p><p>The voltage input and reference come from the declared positive policy and <code>sensing_reference</code>. For <code>sensing=:average_voltage</code>, the input is the arithmetic mean of the three RMS phase magnitudes. Curve encodings use the same smooth, flat-extended PWL functions as the existing controller. A missing Q curve imposes zero total POC Q in <code>VoltVarWattConstraints</code>. A missing watt curve gives a fraction of one in that policy, <strong>and the ceiling is still imposed</strong>: with the rated basis it caps P at <span>$P_{rated}$</span>, as the forward controller&#39;s <span>$\min(P_{rated}f_{VW},P_{available})$</span> command does. The general <code>InverterOperatingConstraints</code> policy leaves Q free by default and adds <strong>no</strong> watt ceiling when its watt curve is absent; add <code>p_max</code> for a rated cap. The same positive-sequence policy object therefore yields different ceilings in the two wrappers, by design.</p><p>For <code>volt_watt_basis=:rated</code>,</p><p class="math-container">\[P_{POC}\le P_{rated} f_{VW}(V).\]</p><p>For <code>:available</code>, define the solved AC availability <span>$A=P_{upper}-(P_{DC}-P_{POC})$</span>, where <span>$P_{upper}$</span> is the tighter of request availability and an optional DC source upper bound, and impose <span>$P_{POC}\le f_{VW}(V) A$</span>. Together with the independent DC bound this is equivalent to <span>$P_{POC}\le\min(A,f_{VW}A)$</span>. When <span>$A&lt;0$</span>, the full loss import is retained. DC availability is not incorrectly treated as lossless AC output.</p><p><span>$A$</span> uses the <strong>solved</strong> losses, so the ceiling depends on the operating point: more reactive current raises filter and conduction losses and lowers it. Firmware that scales a separately measured or estimated available power can differ by those losses, and the product <span>$f_{VW}(V)\,(P_{DC}-P_{POC})$</span> adds a nonconvex term to the model.</p><p>The plant retains all declared per-conductor RMS current, capacitor and ripple limits, along with switching-voltage feasibility. <code>power_limit_location</code> selects its apparent-power circle: <code>:converter</code> by default or <code>:poc</code> for total PCC exchange, including the PCC shunt. Phase, neutral and capacitor current ratings may be omitted independently; their physical equations remain active. There is no radial P/Q allocation, common current scale, or automatic Q slack. An impossible reactive request gives an unsuccessful solve. Physical limits are not relaxed to make a voltage curve feasible.</p><p>This path normalises capability rows and operating power rows by the device rating. This keeps the solver&#39;s constraint-bound relaxation small in physical units when a small inverter is embedded in a large network power base. Forward-controller stamping also normalises engineering capability rows.</p><p>The wrapper supports three-phase THREE<em>LEG, FOUR</em>LEG and SPLIT<em>DC plants with `grid</em>forming=false<code>. The default</code>:balanced<em>converter<code>imposes zero and negative sequence converter current (without duplicating the three-leg zero-sum row).</code>:balanced</em>grid<code>imposes balance on the grid arm;</code>:free<code>leaves current allocation to the optimiser within topology and capability bounds. Balanced grid current and three-leg converter zero sum can be incompatible with a grounded LCL shunt under zero-sequence voltage: infeasibility is a valid physical result. Q tracking includes the filter and optional POC shunt through the plant&#39;s total POC exchange.</code>pwm_strategy=:NONE` is required; fixed calibrated RMS current reserves are supported, but automatic carrier reserve iteration is not part of this solve.</p><h2 id="Offline-voltage-aware-current-allocation"><a class="docs-heading-anchor" href="#Offline-voltage-aware-current-allocation">Offline voltage-aware current allocation</a><a id="Offline-voltage-aware-current-allocation-1"></a><a class="docs-heading-anchor-permalink" href="#Offline-voltage-aware-current-allocation" title="Permalink"></a></h2><p><a href="../../api/inverter_operating_constraints/#PowerOptLab.project_inverter_current"><code>project_inverter_current</code></a> supplies an offline allocation reference at a fixed terminal voltage. It minimizes the sum of squared complex-current errors while retaining the physical plant, source bounds and full-cycle rail checks. The requested converter-arm or grid-arm current is independently reconstructed through the filter and audited before solving for an alternative.</p><pre><code class="language-julia hljs">allocation = project_inverter_current(plant, request;
    grid_voltage=poc_rms_phasors, requested_current=command_rms_phasors,
    target=:converter, dc_source=DCSourceBounds(p_min=0.))
allocation.request_feasibility  # :feasible, :violated or :unresolved
allocation.plant_feasibility    # :feasible or :unresolved
solve_status(allocation)        # status of the local allocation solve</code></pre><p>A violated request and an accepted alternative distinguish a command outside capability from an impossible operating boundary. An unsuccessful NLP establishes neither plant infeasibility nor controller-policy infeasibility. If the direct request audit passes, that point itself establishes conditional plant feasibility even if the allocation solver fails. A singular converter-to-grid filter transfer leaves the direct request audit unresolved; it is not labelled infeasible. The allocated point&#39;s report also independently verifies that the fixed voltage and balancing charge match the requested boundary in SI units. For continuous rails, a negative conservative lower enclosure alone also does not prove a violation: the direct diagnostic requires a violating sampled witness.</p><p>Voltage feasibility can require changing the direction of current, rather than scaling it toward zero. For example, a synthetic balanced 253 V boundary with a 620 V DC link rejects a 4.8 kW unity-PF command but admits a point near 1.886 kW / -5.956 kvar on the same 6 kVA plant. These values are a regression fixture, not changes to the Australian study&#39;s 750 V hardware. Reproduce this case, a feasible nominal request and energized zero-PV operation with the same fixed plant:</p><pre><code class="language-sh hljs">julia --project=. scripts/formulations/inverter_current_projection.jl /tmp/current_projection.json</code></pre><p>The optional JSON artifact records hardware, solver settings, source fingerprints, requested-point failures and the allocated point&#39;s individual physical checks.</p><p><img src="../../assets/ibr/generated-current-projection.svg" alt="A rail-infeasible unity-PF request and a feasible local allocation"/></p><p>The left panel restricts the capability slice to balanced currents; it is not a projection of the full sequence-current feasible set. The right panel uses the saved requested and allocated phasors to show their instantaneous line-voltage envelopes. Regenerate with <code>scripts/formulations/plot_current_projection.py</code>.</p><p>The reference uses a local nonconvex solve; it does not certify a globally nearest point or implement reactive-priority VV+VW. Voltage is fixed, so there is no feeder feedback or dynamic stability claim. For split links, the explicit <code>midpoint_charge</code> (default zero) is fixed in both the request audit and the solve; these results are conditional on that actuator state. PWM is disabled. The local priority-aware reference below adds measured-voltage allocation; feeder feedback, optimized balancing charge and EMT remain separate work.</p><h2 id="Local-voltage-aware-reactive-priority"><a class="docs-heading-anchor" href="#Local-voltage-aware-reactive-priority">Local voltage-aware reactive priority</a><a id="Local-voltage-aware-reactive-priority-1"></a><a class="docs-heading-anchor-permalink" href="#Local-voltage-aware-reactive-priority" title="Permalink"></a></h2><p><a href="../../api/inverter_operating_constraints/#PowerOptLab.allocate_inverter_services"><code>allocate_inverter_services</code></a> selects a command through staged physical solves at a fixed measured POC voltage:</p><ol><li>Track total POC Q as closely as locally feasible.</li><li>Hold that achieved reactive service and maximize POC active export.</li><li>Hold both powers and allocate requested negative-sequence current along its declared complex ray on the selected converter or grid arm.</li></ol><p>The stages share the full filter, source, current, power, thermal and modulation model. Each stage must pass its own SI audit before the next runs. Fixed voltage, sequence-command, preserved-power and volt-watt conditions receive independent checks. The available-power ceiling uses a conservative enclosure of recomputed DC power. A failed stage retains its diagnostics and issues no command.</p><pre><code class="language-julia hljs">r = allocate_inverter_services(plant, request;
    grid_voltage=poc_rms_phasors, reactive_request=-2600.,
    active_fraction=1., volt_watt_basis=:rated, target=:converter)
r.current_command              # nothing unless every stage publishes
r.stages                       # all stage results, including failures
r.plant_feasibility            # :feasible or :unresolved
r.policy_feasibility           # :feasible or :unresolved</code></pre><p>Default <code>reactive_mode=:within_request</code> permits Q between zero and the requested value. Explicit <code>:protective_override</code> permits a different Q when protection requires it, while minimizing tracking error before considering P. This changes the controller policy. It is never a fallback hidden inside a failed strict solve. An optional unrestricted physical projection can demonstrate feasible plant operation after a failed first stage, but it is returned only as a diagnostic. Local solver failure establishes no global infeasibility of either feasible set.</p><p>Within the requested Q ray, the model maximizes a bounded service coordinate and then fixes that coordinate. Adding a nearly coincident Q equality to the active Q interval produced a spurious <code>LOCALLY_INFEASIBLE</code> P stage for the Australian worst-phase request; fixing the service coordinate preserves Q without that redundancy. No per-case solver retry is used. In protective-override mode, the tracking epigraph is removed after fixing achieved Q, leaving no unused tracking variable in the P objective.</p><p><a href="../../api/inverter_operating_constraints/#PowerOptLab.evaluate_voltage_aware"><code>evaluate_voltage_aware</code></a> evaluates the exact mean, worst-phase or positive-sequence VV+VW laws and calls this allocator. Supply sensed phasors as <code>InverterControlMeasurement</code> and the physical <code>grid_voltage</code> separately. The adapter requires reactive priority and Q→P→I₂ sequence order. Voltage-admittance droop is supported; current-dependent ripple blending is explicitly rejected. All three-leg hard limits remain active. More I₂ can increase losses, so strict P-before-I₂ ordering may leave little support when DC availability binds.</p><p>These are solver-based local control references. They change allocation relative to the algebraic limiters and do not replace the fixed-structure controller stamp. Nonconvex local solutions do not prove globally best service allocation. Solver latency, dynamic stability and response times require separate validation. The voltage-aware fleet solver couples the local references to feeder equations; its independent closure checks are described in the verification guide.</p><p>Reproduce seven fixed-boundary examples with the unchanged Australian hardware and the separately declared synthetic rail fixture:</p><pre><code class="language-sh hljs">julia --project=. scripts/formulations/inverter_service_allocation.jl /tmp/service_allocation.json</code></pre><p>The saved <code>scripts/formulations/inverter_service_allocation_reference.json</code> records per-stage checks and source fingerprints. Six cases issue accepted commands; the strict synthetic Q-ray case remains unresolved while its independent diagnostic finds feasible plant operation. The local Australian comparisons are fixed-measurement tests, not new feeder or chronological results.</p><h2 id="Four-leg-phase-control"><a class="docs-heading-anchor" href="#Four-leg-phase-control">Four-leg phase control</a><a id="Four-leg-phase-control-1"></a><a class="docs-heading-anchor-permalink" href="#Four-leg-phase-control" title="Permalink"></a></h2><p><a href="../../api/inverter_operating_constraints/#PowerOptLab.PerPhaseVoltVarWatt"><code>PerPhaseVoltVarWatt</code></a> uses each sensed phase-neutral RMS voltage to evaluate its exact VV and VW curves. Each phase&#39;s Q base and rated P base are one third of the total request bases. It requires an explicit neutral, <code>topology=:FOUR_LEG</code>, a non-GFM plant and disabled PWM. Use <code>evaluate_voltage_aware</code> at fixed physical phasors or <code>solve_voltage_aware_inverter_fleet</code> for network feedback. The implicit <code>solve_controlled_inverter</code> path does not implement this policy.</p><p>The allocation first maximizes one common fraction of the three requested reactive powers, then fixes that fraction and maximizes total active power. POC phase active powers are equal; phase currents generally are not balanced. Consequently the most restrictive phase VW ceiling also constrains the other phases&#39; active export. With <code>volt_watt_basis=:available</code>, each phase uses one third of the shared AC availability after total solved losses. There are no independent phase PV sources or inferred phase VA ratings. The total VA bound does not by itself bound large opposing phase reactive powers; declare phase and neutral current ratings when these engineering bounds are required.</p><pre><code class="language-julia hljs">policy = PerPhaseVoltVarWatt(volt_var=vv, volt_watt=vw,
    volt_watt_basis=:rated, current_target=:converter)
controlled = ControlledDevice(four_leg_plant, policy)
allocation = evaluate_voltage_aware(controlled,
    InverterControlMeasurement(sensed_phase_neutral), request;
    grid_voltage=physical_phase_neutral)</code></pre><p><code>allocate_phase_inverter_services</code> exposes the same allocation with explicit three-element Q requests and VW fractions. Only <code>reactive_mode=:within_request</code> is supported. Hardware, source, continuous rails and phase-policy checks gate every stage; a failed stage returns no command. Optional unrestricted projection is a separate physical witness and never substitutes another policy. Neutral ratings are RMS bounds, not peak switching-current ratings. Neither this quasi-static reference nor its per-phase curves establish connection-standard conformity, dynamic stability or an EMT-validated controller.</p><h2 id="Embedded-PWM-thermal-allocation"><a class="docs-heading-anchor" href="#Embedded-PWM-thermal-allocation">Embedded PWM thermal allocation</a><a id="Embedded-PWM-thermal-allocation-1"></a><a class="docs-heading-anchor-permalink" href="#Embedded-PWM-thermal-allocation" title="Permalink"></a></h2><p>Set <code>pwm_strategy=:CENTERED</code> and <code>f_sw</code> on a monolithic three/four-leg plant to include switching-current stress inside the constrained dispatch and Q→P→I₂ allocation stages. The phase/DC ratings are unchanged. An open carrier-frequency DC source is required; automatic AC-current reserve closure, finite carrier source branches and split-link PWM allocation are explicitly rejected here. The existing standalone inverter reserve-loop solver retains its separate scope.</p><p>The formulation integrates the ideal shared-carrier second moment analytically for fundamental current/voltage phasors. It bounds the DC voltage denominator over the whole cycle and encloses the voltage-norm smoothing error. This is a dispatch-dependent expression, not a factor calibrated at another point. Independent numerical integration of exact carrier dwell probabilities checks actual frozen-current RMS and modulation feasibility after each solve.</p><p>AC switching ripple also produces bridge DC current at zero fundamental current. The allocation now includes an all-duty bound on that contribution, plus a passive-damping residual. It requires an L filter with proportional passive R/L; LCL dynamics are rejected by this embedded thermal model. The bound is computed once per filter geometry with exact rational event integrals and outward-rounded Bernstein subdivision. It enters the smooth NLP as a bus voltage squared coefficient. See the <a href="../../ibr/foundations/">derivation</a>.</p><p>This uniform bound can be conservative. For example, the retained four-leg fixture with zero neutral inductance exhausts its 1 A budget with the all-duty reserve alone. Such a result remains unresolved: infeasibility of a sufficient bound does not prove physical infeasibility. No hardware rating is enlarged.</p><p><code>ConstrainedInverter(...; pwm_thermal_headroom=0.10)</code> reserves an additional validation allowance on the frozen-current component. This allowance does not bound semiconductor dynamics. The local allocators and voltage-aware fleet use the same default. Representative EMT at the declared filter, switching frequency and source assumptions is still required. Capacitor ESR weights, any independent <code>i_sw</code>, and calibrated AC RMS reserves continue to compose with the new term.</p><p>At a maximum-Q thermal boundary, an exact Q lock can make the P-stage feasible set tangent and singular. PWM stages therefore preserve higher-priority service within a declared <strong>0.0001 var/W SI budget</strong>. Hardware limits and physical acceptance tolerances are unchanged; raw <code>ALMOST_LOCALLY_SOLVED</code> points remain unpublishable. This is bounded numerical lexicographic preservation, not a weighted objective or a hidden protective-Q override.</p><h2 id="Nonlinear-capacitor-energy"><a class="docs-heading-anchor" href="#Nonlinear-capacitor-energy">Nonlinear capacitor energy</a><a id="Nonlinear-capacitor-energy-1"></a><a class="docs-heading-anchor-permalink" href="#Nonlinear-capacitor-energy" title="Permalink"></a></h2><p>Set <code>dc_energy_model=:nonlinear</code> on a monolithic three/four-leg plant to keep the specified mean DC voltage while bounding the actual nonlinear capacitor waveform. <code>dv2_max</code> still means the peak Fourier 2ω voltage coefficient. Optional <code>v_dc_min</code> and <code>v_dc_max</code> independently bound voltage extrema. Total low-frequency capacitor current includes the waveform&#39;s higher even harmonics; the declared low-frequency ESR weight applies to this group.</p><p>The nonlinear option composes with embedded centered PWM in constrained models and voltage-aware allocation. It assumes constant input power and a fixed mean loss. Finite small-signal source branches and split links are rejected. Implicit forward-controller backoff and standalone PWM reserve closure retain their linearized scope; use the voltage-aware allocator for the nonlinear option. Both PWM and nonlinear-energy stages use the explicit 100 µvar/W service preservation budget. See the energy equations in the foundations chapter and <a href="../../api/advanced_inverter/#PowerOptLab.dc_link_energy_diagnostics"><code>dc_link_energy_diagnostics</code></a> for independently reconstructed quantities.</p><h2 id="inverter-saturation-comparison"><a class="docs-heading-anchor" href="#inverter-saturation-comparison">Compare saturation at a fixed 207 V POC</a><a id="inverter-saturation-comparison-1"></a><a class="docs-heading-anchor-permalink" href="#inverter-saturation-comparison" title="Permalink"></a></h2><p>This ideal, lossless example fixes POC voltage to isolate capability allocation from network feedback. Zero filter impedance is a deliberate idealisation.</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf

net = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{&quot;poc&quot;:{&quot;terminal_names&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;,&quot;n&quot;],
 &quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],&quot;v_min&quot;:[180,180,180],&quot;v_max&quot;:[280,280,280]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;poc&quot;,&quot;terminal_map&quot;:[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;],
 &quot;v_magnitude&quot;:[207,207,207],
 &quot;v_angle&quot;:[0,-2.0943951023931953,2.0943951023931953]}}}
&quot;&quot;&quot;; from_string=true)

plant = AdvancedInverter(id=&quot;pv&quot;, bus=&quot;poc&quot;, topology=:THREE_LEG,
    phase_terminals=[&quot;a&quot;,&quot;b&quot;,&quot;c&quot;], neutral=nothing,
    s_max=6000., i_max=1.1*6000/(3*230),
    v_dc=800., c_dc=2e-3, r_filter=0., x_filter=0.)
intent = VoltVarWattIntent(
    volt_var=PWLFunction([207.,220.,240.,258.], [.44,0.,0.,-.60]),
    volt_watt=PWLFunction([253.,260.], [1.,.2]),
    sensing=:average_voltage, volt_watt_basis=:rated)
encoding = VoltVarWattEncoding(
    volt_var=LocalC2Formulation(.01), volt_watt=LocalC2Formulation(.01))
request = InverterControlRequest(p_available=6000., p_rated=6000., q_scale=6000.)

policy = VoltVarWattConstraints(intent, encoding)
device = ConstrainedInverter(plant, policy)
constrained = solve_constrained_inverter(net, device, request;
    objective=:max_export, solver_options=(&quot;tol&quot; =&gt; 1e-9,))
forward = solve_controlled_inverter(net,
    ControlledDevice(plant, SequenceController(lower_positive_policy(intent, encoding);
        limiter=CommonScaleLimiter(pq_priority=:var))), request;
    solver_options=(&quot;tol&quot; =&gt; 1e-9,))
@assert constrained.solve.publishable &amp;&amp; forward.solve.publishable
@assert abs(constrained.operation.q_constraint_residual_var) &lt; .05

[(model=&quot;forward controller&quot;, P_W=forward.plant.p_poc, Q_var=forward.plant.q_poc),
 (model=&quot;operating constraints&quot;, P_W=constrained.plant.p_poc, Q_var=constrained.plant.q_poc)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{@NamedTuple{model::String, P_W::Float64, Q_var::Float64}}:
 (model = &quot;forward controller&quot;, P_W = 5333.986030554953, Q_var = 2613.0741473974076)
 (model = &quot;operating constraints&quot;, P_W = 5321.279008615166, Q_var = 2639.6192307692304)</code></pre><p>Ignoring the small curve-smoothing effect at the endpoint, the forward model delivers approximately 5334 W and 2614 var. The constrained model delivers approximately 5321 W and 2640 var. In this balanced idealisation, <span>$S_{effective}=\min(S_{rated},3VI_{max})=5940$</span> VA, so the independent capability oracle is <span>$P=\sqrt{5940^2-2640^2}$</span>. The constrained model curtails about 13 W more active power and retains the requested reactive power.</p><h2 id="Fixed-dispatch-and-composition"><a class="docs-heading-anchor" href="#Fixed-dispatch-and-composition">Fixed dispatch and composition</a><a id="Fixed-dispatch-and-composition-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-dispatch-and-composition" title="Permalink"></a></h2><pre><code class="language-julia hljs">fixed = solve_constrained_inverter(net, device, request;
    objective=:feasibility, p_set=4000., solver_options=(&quot;tol&quot; =&gt; 1e-9,))
@assert fixed.solve.publishable
(P_W=fixed.plant.p_poc, Q_var=fixed.plant.q_poc)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(P_W = 4000.0, Q_var = 2639.6192307692304)</code></pre><p>For an external OPF, call <code>stamp_device!(ctx, device; request)</code> inside the model hook. The returned handles expose physical plant quantities through <code>inverter_handles(device, handles)</code>. The stamp adds no objective, so the caller can select cost, export, a fixed dispatch, or another criterion. Use <code>extract_device(device, handles, solve_status)</code> after solving. For a fleet, stamp each device in the shared model; a sum-of-export objective represents coordinated fleet optimisation. The existing <code>ControlledInverterFleetSpec</code> continues to describe the forward-controller formulation.</p><p>For a complete multi-device example, see <a href="../../ibr/full_network_opf/">full network OPF and independent validation</a>. It includes three inverters, floating neutrals, mutual line coupling, native and hook voltage-bound formulations, binding network limits and a separate four-wire power-flow replay. The public <code>solve_status(model)</code> overload supplies the extraction status for composed models.</p><h2 id="Read-the-diagnostics"><a class="docs-heading-anchor" href="#Read-the-diagnostics">Read the diagnostics</a><a id="Read-the-diagnostics-1"></a><a class="docs-heading-anchor-permalink" href="#Read-the-diagnostics" title="Permalink"></a></h2><p><code>result.plant</code> reports physical SI quantities. <code>result.operation</code> reports:</p><ul><li><code>q_target_var</code> and <code>q_constraint_residual_var</code>: the encoded curve equality;</li><li><code>q_exact_target_var</code> and <code>q_tracking_residual_var</code>: the exact PWL policy at the solved voltage, separating curve approximation from electrical feasibility;</li><li><code>volt_watt_margin_W</code> and <code>exact_volt_watt_margin_W</code>: encoded and exact cap slack;</li><li><code>dc_availability_margin_W</code> and <code>ac_available_W</code>: the physical power budget;</li><li>current, selected-location apparent-power, switching-voltage and DC ripple margins.</li></ul><p><code>power_limit_location</code>, <code>apparent_power_rating_VA</code> and <code>apparent_power_margin_VA</code> identify the enforced circle. <code>converter_apparent_power_margin_VA</code> and <code>poc_apparent_power_margin_VA</code> are <code>nothing</code> at the inactive location.</p><p>General policies also report <code>reactive_mode</code>, <code>current_allocation</code>, source bounds and source/P/Q margins. Fixed PF has <code>fixed_pf_residual_VA</code>; free Q and PF have <code>nothing</code> for Q targets and tracking residuals. A missing watt ceiling in <code>InverterOperatingConstraints</code> similarly returns <code>nothing</code> for cap margins. Four-leg/split-link results include neutral RMS, midpoint and capacitor margins.</p><p>Margins are positive inside their limits. Undeclared optional limits return <code>nothing</code>. Failed solves retain <code>SolveStatus</code> and return NaN numerical outputs. There are no invented limiter scales or exact-current replay fields for this feasible-set formulation. As with the other nonlinear solvers, a successful solve provides a local solution and does not prove global optimality or global infeasibility.</p><h2 id="Reproduce-forward-operation-through-optimisation"><a class="docs-heading-anchor" href="#Reproduce-forward-operation-through-optimisation">Reproduce forward operation through optimisation</a><a id="Reproduce-forward-operation-through-optimisation-1"></a><a class="docs-heading-anchor-permalink" href="#Reproduce-forward-operation-through-optimisation" title="Permalink"></a></h2><p>The executable <a href="../../ibr/formulation_reproductions/">reproduction cases</a> compare independently solved feeder equilibria, saturated proportional limiting and sequence-priority allocation. They distinguish agreement under matched assumptions from the intentional saturation difference above.</p><h2 id="Simulation-and-optimisation-formulations"><a class="docs-heading-anchor" href="#Simulation-and-optimisation-formulations">Simulation and optimisation formulations</a><a id="Simulation-and-optimisation-formulations-1"></a><a class="docs-heading-anchor-permalink" href="#Simulation-and-optimisation-formulations" title="Permalink"></a></h2><p>Here, <strong>simulation</strong> means the algebraic forward controller at a fundamental-frequency network equilibrium. It does not mean time-domain or switched EMT simulation. The physical plant is shared; operating relationships and the selection objective determine which feasible point is selected.</p><table><tr><th style="text-align: left">Concept</th><th style="text-align: left">Forward simulation (<code>SequenceController</code>)</th><th style="text-align: left">Optimisation (<code>ConstrainedInverter</code>)</th><th style="text-align: left">Support / equivalence condition</th></tr><tr><td style="text-align: left">Network, reduced filter, primitive matrices, LCL, POC shunt</td><td style="text-align: left">Plant KCL/KVL and prescribed current</td><td style="text-align: left">Same plant KCL/KVL and dispatchable current</td><td style="text-align: left">Implemented; compare powers at the same location</td></tr><tr><td style="text-align: left">Three-leg zero sum</td><td style="text-align: left">Plant requires converter <code>I0=0</code></td><td style="text-align: left">Same topology equality, including <code>:free</code> allocation</td><td style="text-align: left">Implemented; topology does not require <code>I2=0</code></td></tr><tr><td style="text-align: left">Current allocation</td><td style="text-align: left">Positive/negative sequence commands at converter or grid target</td><td style="text-align: left"><code>:balanced_converter</code>, <code>:balanced_grid</code>, or <code>:free</code></td><td style="text-align: left">Implemented; LCL capacitor current makes the two balance choices distinct</td></tr><tr><td style="text-align: left">Volt-var</td><td style="text-align: left">Curve produces a Q command before limiting</td><td style="text-align: left"><code>VoltVarWattConstraints</code> imposes total POC Q equality</td><td style="text-align: left">Implemented; saturation can intentionally produce different Q</td></tr><tr><td style="text-align: left">No reactive curve</td><td style="text-align: left">Zero Q command</td><td style="text-align: left"><code>VoltVarWattConstraints</code>: Q=0; <code>InverterOperatingConstraints</code>: Q free</td><td style="text-align: left">Explicitly different defaults</td></tr><tr><td style="text-align: left">Fixed Q / signed PF / free Q</td><td style="text-align: left">No dedicated fixed-PF policy; a constant curve can prescribe Q</td><td style="text-align: left"><code>FixedReactivePower</code>, <code>FixedPowerFactor</code>, <code>FreeReactivePower</code></td><td style="text-align: left">Implemented on total POC powers; PF does not select current sequences</td></tr><tr><td style="text-align: left">Volt-watt</td><td style="text-align: left">Active command, rated or AC-available basis</td><td style="text-align: left">Upper bound on POC P with the same curve/basis</td><td style="text-align: left">Implemented; maximum export can reproduce an unsaturated command</td></tr><tr><td style="text-align: left">P/Q dispatch bounds</td><td style="text-align: left">Request and controller prescribe operation</td><td style="text-align: left">Optional <code>p_min</code>, <code>p_max</code>, <code>q_min</code>, <code>q_max</code></td><td style="text-align: left">Implemented; inconsistent bounds and service remain infeasible</td></tr><tr><td style="text-align: left">DC source availability and charging</td><td style="text-align: left">Request availability with loss-aware command</td><td style="text-align: left">Request upper bound plus signed <code>DCSourceBounds</code></td><td style="text-align: left">Implemented; <code>p_min=0</code> declares non-charging PV; default has no lower bound</td></tr><tr><td style="text-align: left">Converter/grid conductor current and neutral RMS</td><td style="text-align: left">Command backoff plus hard plant inequalities</td><td style="text-align: left">Hard plant inequalities</td><td style="text-align: left">Implemented, including fixed switching RMS reserves</td></tr><tr><td style="text-align: left">Apparent power</td><td style="text-align: left">P/Q command allocation and plant-aware backoff at the selected boundary</td><td style="text-align: left">Hard S circle at <code>power_limit_location</code></td><td style="text-align: left">Converter default; <code>:poc</code> includes the whole filter and PCC shunt</td></tr><tr><td style="text-align: left">Proportional current limiter</td><td style="text-align: left">Scales both current sequences / P and Q together</td><td style="text-align: left">No implicit limiter; optional explicit current-ray restriction plus maximise scale</td><td style="text-align: left">Reproduction example provided; the ray is an extra operating assumption</td></tr><tr><td style="text-align: left">Sequence priority</td><td style="text-align: left">Reserve one sequence, fill headroom with the other</td><td style="text-align: left">Fix admissible reserved sequence and maximise other-sequence scale</td><td style="text-align: left">Fixed-measurement reproduction provided; arbitrary network-equilibrium equivalence is not established</td></tr><tr><td style="text-align: left">Negative-sequence admittance / ripple cancellation</td><td style="text-align: left">Prescribed negative-sequence current law</td><td style="text-align: left"><code>:free</code> exposes sequence choices; physical sequence/ripple caps still apply</td><td style="text-align: left">Law-specific optimal objectives or exact command graphs remain future work</td></tr><tr><td style="text-align: left">Internal voltage and switching utilisation</td><td style="text-align: left">Same sampled switching hull and voltage boxes</td><td style="text-align: left">Same hard bounds</td><td style="text-align: left">Implemented; sampled hull is an outer approximation, audit <code>switching_margin</code></td></tr><tr><td style="text-align: left">DC 2ω ripple and finite line-frequency source</td><td style="text-align: left">Plant ripple circuit and backoff</td><td style="text-align: left">Same hard circuit/capability constraints</td><td style="text-align: left">Implemented; source impedance here differs from signed DC power bounds</td></tr><tr><td style="text-align: left">Four-leg / split-link neutral, midpoint, capacitor heating, ESR</td><td style="text-align: left">Physical plant; controller wrapper remains three-leg</td><td style="text-align: left">THREE<em>LEG, FOUR</em>LEG, SPLIT_DC plants; common/individual bank bounds compose</td><td style="text-align: left">Implemented for three-phase optimisation; split midpoint balancing remains bounded by configured charge authority</td></tr><tr><td style="text-align: left">Semiconductor and capacitor losses</td><td style="text-align: left">Same physical loss equations</td><td style="text-align: left">Same physical loss equations under either power direction</td><td style="text-align: left">Implemented; no objective-dependent inflatable loss epigraph</td></tr><tr><td style="text-align: left">Carrier PWM reserve closure</td><td style="text-align: left">Plant solver has post-solve carrier iteration/audits</td><td style="text-align: left">Fixed reserves supported; wrapper requires <code>pwm_strategy=:NONE</code></td><td style="text-align: left">Automatic optimisation closure remains future work</td></tr><tr><td style="text-align: left">Single phase / grid forming</td><td style="text-align: left">Plant supports legacy single phase and fixed balanced internal EMF; not <code>SequenceController</code></td><td style="text-align: left">Wrapper rejects both</td><td style="text-align: left">Dedicated operating laws remain future work; no GFM droop or dynamic-stability claim</td></tr><tr><td style="text-align: left">Curve encoding</td><td style="text-align: left">Smooth local/global encodings and separate exact numeric evaluator</td><td style="text-align: left">Same smooth voltage encodings, exact residual audit</td><td style="text-align: left">Exact PWL graphs in complete inverter models remain future work</td></tr><tr><td style="text-align: left">Objective / fleet / time coupling</td><td style="text-align: left">Objective should not change prescribed operation; forward fleet/study APIs exist</td><td style="text-align: left">Caller chooses objective and can stamp devices in a shared model</td><td style="text-align: left">Composition implemented; dedicated constrained-fleet/DOE/time APIs remain future work</td></tr><tr><td style="text-align: left">Hardware sizing / variable DC rail</td><td style="text-align: left">Existing controller parameter/sizing studies</td><td style="text-align: left">Fixed physical hardware in this wrapper</td><td style="text-align: left">Continuous design variables and DC energy/rail dynamics remain future work</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../inverter_controls/">« Phase-aware control modelling guide</a><a class="docs-footer-nextpage" href="../../ibr/full_network_opf/">Full network OPF and independent validation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
