<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Choosing a formulation · PowerOptLab.jl</title><meta name="title" content="Choosing a formulation · PowerOptLab.jl"/><meta property="og:title" content="Choosing a formulation · PowerOptLab.jl"/><meta property="twitter:title" content="Choosing a formulation · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li class="is-active"><a class="tocitem" href>Choosing a formulation</a><ul class="internal"><li><a class="tocitem" href="#The-one-sentence-version"><span>The one-sentence version</span></a></li><li><a class="tocitem" href="#Side-by-side"><span>Side by side</span></a></li><li><a class="tocitem" href="#The-differences-that-actually-decide-it"><span>The differences that actually decide it</span></a></li><li><a class="tocitem" href="#Reading-the-status"><span>Reading the status</span></a></li><li><a class="tocitem" href="#Agreement-between-them"><span>Agreement between them</span></a></li><li><a class="tocitem" href="#Known-limitations-of-both"><span>Known limitations of both</span></a></li></ul></li><li><a class="tocitem" href="../compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>Choosing a formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Choosing a formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/estimation/comparison.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Choosing-a-formulation"><a class="docs-heading-anchor" href="#Choosing-a-formulation">Choosing a formulation</a><a id="Choosing-a-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Choosing-a-formulation" title="Permalink"></a></h1><p>The native WLS and compiled estimators use the passive network physics and a Gaussian measurement objective. Their APIs differ in injection coverage, supported exact device models, diagnostics, and computational cost.</p><h2 id="The-one-sentence-version"><a class="docs-heading-anchor" href="#The-one-sentence-version">The one-sentence version</a><a id="The-one-sentence-version-1"></a><a class="docs-heading-anchor-permalink" href="#The-one-sentence-version" title="Permalink"></a></h2><p>For new work, use the compiled API with dense, sparse, or classic Ipopt solution over one shared evaluator. See <a href="../compatibility/">measurement and electrical compatibility</a>.</p><p>Use the <strong><a href="../../problems/state_estimation/">legacy WLS</a></strong> estimator for a JuMP/Ipopt model with complete paired P/Q injection coverage and explicit zero injections. Use the <strong><a href="../../problems/constrained_state_estimation/">constrained NLLS</a></strong> estimator for exact nonlinear device laws, branch telemetry, covariance, or a time series. Both retain ungrounded neutral voltages and impose exact network equations; uncertain readings remain weighted residuals in both.</p><h2 id="Side-by-side"><a class="docs-heading-anchor" href="#Side-by-side">Side by side</a><a id="Side-by-side-1"></a><a class="docs-heading-anchor-permalink" href="#Side-by-side" title="Permalink"></a></h2><table><tr><th style="text-align: right"></th><th style="text-align: right">Legacy WLS</th><th style="text-align: right">Constrained NLLS</th></tr><tr><td style="text-align: right"><strong>Problem</strong></td><td style="text-align: right">one weighted sum of squares</td><td style="text-align: right"><span>$\min \tfrac12\lVert r\rVert^2$</span> subject to <span>$c(x)=0$</span></td></tr><tr><td style="text-align: right"><strong>Solver</strong></td><td style="text-align: right">Ipopt (general interior-point NLP)</td><td style="text-align: right">Byrd–Omojokun composite step (dense) or Hachtel augmented system with sparse QR, or shared Ipopt</td></tr><tr><td style="text-align: right"><strong>State</strong></td><td style="text-align: right">rectangular <span>$V$</span> at non-source nodes, plus a free injection current per measured terminal</td><td style="text-align: right">rectangular <span>$V$</span>, plus unknown branch currents where elimination is not applicable</td></tr><tr><td style="text-align: right"><strong>Neutrals</strong></td><td style="text-align: right">explicit BMOPFTools voltage variables with terminal-to-reference injection currents</td><td style="text-align: right">explicit conductor voltages; either branch-current KCL or eliminated return-current constraints</td></tr><tr><td style="text-align: right"><strong>Node measurements</strong></td><td style="text-align: right"><code>:vr</code>, <code>:vi</code>, <code>:vmag</code>, <code>:pinj</code>, <code>:qinj</code></td><td style="text-align: right"><code>:vr</code>, <code>:vi</code>, <code>:vmag</code>, <code>:pinj</code>, <code>:qinj</code></td></tr><tr><td style="text-align: right"><strong>Branch measurements</strong></td><td style="text-align: right">none</td><td style="text-align: right"><code>:ire</code>, <code>:iim</code>, <code>:imag</code>, <code>:pflow</code>, <code>:qflow</code> on finite lines, transformer ports and shunts; net-injection and custom scalar functions also available</td></tr><tr><td style="text-align: right"><strong>Exact device laws</strong></td><td style="text-align: right">none</td><td style="text-align: right"><code>ConstantPowerDevice</code>, <code>ConstantCurrentDevice</code>, <code>ZIPDevice</code></td></tr><tr><td style="text-align: right"><strong>Zero injection</strong></td><td style="text-align: right">hard (the engine&#39;s KCL), declared per phase</td><td style="text-align: right">hard <code>c(x)=0</code>, declared per conductor</td></tr><tr><td style="text-align: right"><strong>Input contract</strong></td><td style="text-align: right">rejects loads, limits, and uncovered phase injections</td><td style="text-align: right">electrical preflight rejects unsupported models and reports omissions; no complete injection-coverage requirement</td></tr><tr><td style="text-align: right"><strong>Observability</strong></td><td style="text-align: right">measurement rank on the exact-KCL tangent space at the solution</td><td style="text-align: right">rank of <span>$HZ$</span> on the feasible tangent space, where <span>$CZ=0$</span></td></tr><tr><td style="text-align: right"><strong>Covariance</strong></td><td style="text-align: right">not provided</td><td style="text-align: right"><code>selected_state_covariance</code>, <code>derived_covariance</code></td></tr><tr><td style="text-align: right"><strong>Time series / priors</strong></td><td style="text-align: right">no</td><td style="text-align: right"><code>solve_time_series_state_estimator</code>, <code>StatePrior</code></td></tr><tr><td style="text-align: right"><strong>Warm start</strong></td><td style="text-align: right">phase-aware voltage and injection-current starts, seeded from the readings</td><td style="text-align: right">explicit <code>x0</code> or load-free initialiser, reused across snapshots</td></tr><tr><td style="text-align: right"><strong>Error model</strong></td><td style="text-align: right">Gaussian today; the JuMP model can express solver-compatible <span>$-\log f$</span> objectives and exact reformulations of WLAV/Huber</td><td style="text-align: right">Gaussian today; robust/general likelihoods require changes to step weights, globalisation, and uncertainty calculations</td></tr><tr><td style="text-align: right"><strong>Bad data</strong></td><td style="text-align: right">neither. <code>standardized</code> is a raw σ-normalised residual; multipliers are leads</td><td style="text-align: right"></td></tr></table><h2 id="The-differences-that-actually-decide-it"><a class="docs-heading-anchor" href="#The-differences-that-actually-decide-it">The differences that actually decide it</a><a id="The-differences-that-actually-decide-it-1"></a><a class="docs-heading-anchor-permalink" href="#The-differences-that-actually-decide-it" title="Permalink"></a></h2><h3 id="Exact-information-and-the-available-APIs"><a class="docs-heading-anchor" href="#Exact-information-and-the-available-APIs">Exact information and the available APIs</a><a id="Exact-information-and-the-available-APIs-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-information-and-the-available-APIs" title="Permalink"></a></h3><p>Weighted least squares specifies an objective, not whether constraints are allowed. Equality-constrained WLS is classical, and both implementations impose hard zero injections. The API distinction here is support for explicit exact nonlinear device equations in the compiled estimator. Treating an uncertain reading as a very small-variance residual is different from imposing an equality.</p><p>The constrained formulation keeps three categories apart, and the separation is the point:</p><table><tr><th style="text-align: right">Category</th><th style="text-align: right">Where it lives</th><th style="text-align: right">Examples</th></tr><tr><td style="text-align: right">Network identity</td><td style="text-align: right">compiled into <code>SEStructure</code></td><td style="text-align: right">Ybus, conductor incidence, closed-switch aliases</td></tr><tr><td style="text-align: right">Exact equation</td><td style="text-align: right"><span>$c(x)=0$</span></td><td style="text-align: right">true zero injection, an exact device law</td></tr><tr><td style="text-align: right">Stochastic information</td><td style="text-align: right">whitened residual <span>$r(x)$</span></td><td style="text-align: right">meters, forecasts, nominal loads, priors</td></tr></table><p>A small variance does not make a reading exact. Exact constraints shrink the feasible tangent space and <em>can make a model inconsistent</em> — which is informative, and much better than a soft compromise that hides the conflict.</p><h3 id="Four-wire-networks"><a class="docs-heading-anchor" href="#Four-wire-networks">Four-wire networks</a><a id="Four-wire-networks-1"></a><a class="docs-heading-anchor-permalink" href="#Four-wire-networks" title="Permalink"></a></h3><p>Both estimators preserve explicitly modelled, ungrounded neutral voltages. The legacy estimator attaches free current to a measured terminal and its return with opposite signs. The compiled estimator retains explicit currents for merged/overlapping customers and known/unknown devices sharing conductors; for eligible disjoint paths it eliminates currents and imposes a combined current-sum equation for each connected injection return component. Several measured phases sharing one neutral therefore contribute one combined balance, independently of the uncertain P/Q readings. Use <code>injection_connections</code> in the compiled API to preserve those paths when power telemetry drops out; the default infers paths from the available P/Q rows. Distinct original customer terminals retain separate powers at merged buses, whose powers and independent variances add. Repeated readings of the same original customer instead share its power and combine by precision.</p><p>The compiled formulation preserves floating neutrals. Native WLS implicitly grounds source neutrals, so its wrapper requires an explicit source earth bond. Supply the physical grounding and return paths, then inspect the rank diagnostics. The compiled interface also supports explicit nonlinear device laws and selective covariance for neutral-related quantities.</p><p>Note the matching difference in the <code>zero_injection</code> keyword: a bare bus id expands over <em>phase</em> terminals for WLS and over <em>all</em> conductors, neutral included, for the compiled estimator. Use explicit conductor tuples when moving between APIs.</p><h3 id="Error-models-run-the-other-way"><a class="docs-heading-anchor" href="#Error-models-run-the-other-way">Error models run the other way</a><a id="Error-models-run-the-other-way-1"></a><a class="docs-heading-anchor-permalink" href="#Error-models-run-the-other-way" title="Permalink"></a></h3><p>Almost everything on this page favours the constrained estimator. Error models do not. Minimising <span>$\tfrac12\lVert r\rVert^2$</span> is the Gaussian log-likelihood for standardised measurement errors, and the implemented Gauss–Newton step, Hachtel system and <span>$(H^\top H)^{-1}$</span> covariance all use that structure. Robust losses are possible in specialised least-squares algorithms, but would require new weights, convergence logic and uncertainty semantics here. A general NLP is the easier experimental platform and can represent WLAV exactly through an epigraph, at the cost of additional variables and inequalities. See <a href="../maximum_likelihood/">likelihood, loss, and priors</a>.</p><h3 id="The-input-contract"><a class="docs-heading-anchor" href="#The-input-contract">The input contract</a><a id="The-input-contract-1"></a><a class="docs-heading-anchor-permalink" href="#The-input-contract" title="Permalink"></a></h3><p><code>solve_state_estimation</code> refuses a network that carries loads, generators, IBRs, or operational limits, and refuses a bus that is neither measured nor declared zero-injection. That contract catches a real class of silent error: a retained load adds its injection <em>on top of</em> the estimated one, and a retained voltage limit pins the estimate to the limit — both while still reporting <code>LOCALLY_SOLVED</code>. Undeclared non-source neutrals are a documented exception to the legacy coverage check: native KCL treats them as zero injection and now warns. Compiled preflight instead reports that their injections remain free. Declare them explicitly when comparing formulations.</p><p><code>compile_state_estimator</code> runs an electrical support preflight and records network injections and operating limits that it omits. It does not require complete injection telemetry or reject every underdetermined problem: rank diagnostics describe the information available at the evaluation point. Inspect both <code>structure.preflight</code> and <code>observability_diagnostics</code>, and see <a href="../observability/">observability</a> for how to read them and what to do when a set turns out to be under-observed.</p><h2 id="Reading-the-status"><a class="docs-heading-anchor" href="#Reading-the-status">Reading the status</a><a id="Reading-the-status-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-the-status" title="Permalink"></a></h2><p>Neither estimator&#39;s success status is a uniqueness claim.</p><ul><li>WLS: check <code>solve_status(result).publishable</code> (termination and primal feasibility), then read <code>observability.observable</code>. Voltages are <code>NaN</code> when the solve did not converge — an unconverged iterate is not published as an estimate.</li><li>Constrained: read <code>:converged_unique</code> and <code>:converged_underobserved</code> as first-order termination; the latter is feasible but not identified. <code>:converged_unique</code> reports that the reduced Jacobian has full rank <strong>at the returned point</strong>. Two different points can both earn it — see <a href="../current_magnitude/">current-magnitude measurements</a>, where a mirror pair of states both fit the data exactly and both come back <code>:converged_unique</code>.</li></ul><h2 id="Agreement-between-them"><a class="docs-heading-anchor" href="#Agreement-between-them">Agreement between them</a><a id="Agreement-between-them-1"></a><a class="docs-heading-anchor-permalink" href="#Agreement-between-them" title="Permalink"></a></h2><p>Tests establish agreement on specific compatible problems. <code>test/</code> checks the compiled estimator against a BMOPFTools <code>solve_pf</code> state recovered from exact telemetry, and checks the dense and sparse solvers against each other on that problem; the WLS estimator is checked against a power flow of the same feeder. The regression suite also compares both compiled solvers directly with the legacy JuMP/Ipopt fit on noisy phase-to-neutral measurements while checking exact return-current balance. Merged-customer tests check summed power, unequal uncertainties, repeated readings, missing components and row permutations against the JuMP formulation, including profiled voltage information and covariance against aggregate telemetry. These small cases establish agreement within their tested models and tolerances, rather than equivalence on every network.</p><h2 id="Known-limitations-of-both"><a class="docs-heading-anchor" href="#Known-limitations-of-both">Known limitations of both</a><a id="Known-limitations-of-both-1"></a><a class="docs-heading-anchor-permalink" href="#Known-limitations-of-both" title="Permalink"></a></h2><ul><li>Diagonal covariance only; no correlated whitening.</li><li>No χ² test, no largest-normalised-residual bad-data identification, no topology-error hypothesis search.</li><li>No multistart or global search on a nonconvex problem.</li><li>Both observability diagnostics use dense SVDs and are sized for small and medium cases. The sparse solver&#39;s <em>step</em> is sparse; its rank diagnostic runs only on exit paths, and is dense.</li><li>Jacobian assembly is sparse, but rank/covariance decompositions remain dense. See <a href="../state_of_the_art/#Open-questions">the open questions</a>.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../tutorials/constrained_nlls_state_estimation/">« Worked state-estimation study</a><a class="docs-footer-nextpage" href="../compatibility/">Measurement and electrical compatibility »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 02:56">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
