<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>EV scientific model and solvers · PowerOptLab.jl</title><meta name="title" content="EV scientific model and solvers · PowerOptLab.jl"/><meta property="og:title" content="EV scientific model and solvers · PowerOptLab.jl"/><meta property="twitter:title" content="EV scientific model and solvers · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox" checked/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Electric vehicle overview</a></li><li class="is-active"><a class="tocitem" href>EV scientific model and solvers</a><ul class="internal"><li><a class="tocitem" href="#Energy-is-an-account-with-a-defined-boundary"><span>Energy is an account with a defined boundary</span></a></li><li><a class="tocitem" href="#Electrical-port"><span>Electrical port</span></a></li><li><a class="tocitem" href="#Three-operating-mode-formulations"><span>Three operating-mode formulations</span></a></li><li><a class="tocitem" href="#CCOpt-configuration"><span>CCOpt configuration</span></a></li><li><a class="tocitem" href="#Optional-charging-acceptance"><span>Optional charging acceptance</span></a></li><li><a class="tocitem" href="#Results-and-independent-checks"><span>Results and independent checks</span></a></li></ul></li><li><a class="tocitem" href="../sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../api/">EV API</a></li><li><a class="tocitem" href="../literature/">EV literature evidence</a></li><li><a class="tocitem" href="../roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Electric vehicles</a></li><li class="is-active"><a href>EV scientific model and solvers</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>EV scientific model and solvers</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ev/model.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Equations,-physical-boundaries-and-numerical-formulations"><a class="docs-heading-anchor" href="#Equations,-physical-boundaries-and-numerical-formulations">Equations, physical boundaries and numerical formulations</a><a id="Equations,-physical-boundaries-and-numerical-formulations-1"></a><a class="docs-heading-anchor-permalink" href="#Equations,-physical-boundaries-and-numerical-formulations" title="Permalink"></a></h1><h2 id="Energy-is-an-account-with-a-defined-boundary"><a class="docs-heading-anchor" href="#Energy-is-an-account-with-a-defined-boundary">Energy is an account with a defined boundary</a><a id="Energy-is-an-account-with-a-defined-boundary-1"></a><a class="docs-heading-anchor-permalink" href="#Energy-is-an-account-with-a-defined-boundary" title="Permalink"></a></h2><p>Let <span>$p^c_t,p^d_t\ge0$</span> be <strong>AC-side</strong> charging and discharging power in W. Positive network injection means export:</p><p class="math-container">\[P_t=p^d_t-p^c_t,\qquad
E_{t+1}=E_t+\Delta t_t(\eta_c p^c_t-p^d_t/\eta_d).\]</p><p><span>$E$</span> is Wh and <span>$\Delta t$</span> is hours. The fixed efficiencies encompass the chosen AC-to-stored-energy boundary, including whatever conversion and battery losses were included in their calibration. Adding a converter loss model on top without changing that boundary double-counts losses. The PE account is not coulomb counting and does not certify electrochemical limits.</p><p>The initial energy is fixed. All subsequent states respect the energy bounds. At departure interval <span>$d$</span>, <span>$E_{d+1}\ge E^{req}$</span>. Optional <code>energy_final</code> fixes <span>$E_{T+1}$</span>; for <code>StorageDevice</code> it overrides the cyclic convention.</p><p>With fixed powers and efficiencies, energy is affine within each interval. Endpoint bounds therefore bound this PE energy throughout the interval. This statement does not transfer automatically to temperature, voltage, or a state-dependent nonlinear loss model.</p><h2 id="Electrical-port"><a class="docs-heading-anchor" href="#Electrical-port">Electrical port</a><a id="Electrical-port-1"></a><a class="docs-heading-anchor-permalink" href="#Electrical-port" title="Permalink"></a></h2><p>For each phase-to-neutral voltage <span>$V_{\phi n}$</span> and injected current <span>$I_\phi$</span>,</p><p class="math-container">\[S_\phi=V_{\phi n}I_\phi^*,\quad
P=\sum_\phi\Re S_\phi,\quad Q=\sum_\phi\Im S_\phi.\]</p><p>The current is stamped into phase KCL and its negative into the neutral. Optional limits are imposed as smooth polynomial inequalities:</p><p class="math-container">\[P^2+Q^2\le\bar S^2,\qquad
(\Re I_\phi)^2+(\Im I_\phi)^2\le\bar I^2,\qquad
\left|\sum_\phi I_\phi\right|^2\le\bar I_n^2.\]</p><p>The implementation normalizes these three squared-norm inequalities by their own equipment ratings, giving a right-hand side of one. Otherwise a small per-unit rating squared can be comparable to the solver&#39;s absolute feasibility tolerance and permit several watts of excess on a kW-scale charger.</p><p>The apparent-power circle alone cannot constrain phase currents whose complex powers cancel. The default equal-power policy imposes <span>$P_\phi=P_1$</span> and <span>$Q_\phi=Q_1$</span>. <code>:independent</code> deliberately models independent phase dispatch; it is appropriate only for equipment supporting that control freedom.</p><p>When disconnected, <strong>each real and imaginary phase current is fixed to zero</strong>. Zero aggregate P and Q alone do not express an open connection. An EVSE standby load or empty-station reactive service would be another physical object.</p><p>This is a fundamental-frequency steady-state port. It does not resolve current harmonics, switching transients, contactors, or grid-forming behavior.</p><h2 id="Three-operating-mode-formulations"><a class="docs-heading-anchor" href="#Three-operating-mode-formulations">Three operating-mode formulations</a><a id="Three-operating-mode-formulations-1"></a><a class="docs-heading-anchor-permalink" href="#Three-operating-mode-formulations" title="Permalink"></a></h2><p>Let <span>$a=p^c/\bar p^c$</span> and <span>$b=p^d/\bar p^d$</span> for positive ratings. A zero rating fixes its power to zero and removes the need for a complementarity pair.</p><table><tr><th style="text-align: left"><code>operation</code></th><th style="text-align: left">Rows</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><code>:independent</code></td><td style="text-align: left"><span>$a,b\ge0$</span> and power bounds</td><td style="text-align: left">Outer relaxation; artificial simultaneous operation may be optimal</td></tr><tr><td style="text-align: left"><code>:relaxed</code> (default)</td><td style="text-align: left">additionally <span>$ab\le\tau$</span></td><td style="text-align: left">Smooth NLP with finite mode leakage; <span>$\tau=10^{-8}$</span> by default</td></tr><tr><td style="text-align: left"><code>:complementarity</code></td><td style="text-align: left"><span>$0\le a\perp b\ge0$</span></td><td style="text-align: left">Exact mathematical mode exclusion, solved to numerical MPCC tolerances</td></tr></table><p>The implementation creates explicit normalized variables for the exact pair, linked to the network power variables. This is required by the tested MathOptComplements bridge and keeps the mode scale independent of the network VA base. For the relaxed path, the normalized product is imposed directly.</p><p>Because <span>$\min(a,b)\le\sqrt{\tau}$</span>, a small product can still permit appreciable power when ratings are large. Numerical feasibility residuals add to the chosen <span>$\tau$</span>. At unit efficiency, simultaneous operation can be degenerate; at negative prices, inefficient simultaneous operation can be strictly attractive. <a href="../modes/">The mode tutorial</a> derives a counterexample.</p><h2 id="CCOpt-configuration"><a class="docs-heading-anchor" href="#CCOpt-configuration">CCOpt configuration</a><a id="CCOpt-configuration-1"></a><a class="docs-heading-anchor-permalink" href="#CCOpt-configuration" title="Permalink"></a></h2><p>The optional environment preserves the library&#39;s immutable BMOPFTools revision:</p><pre><code class="language-sh hljs">julia --project=. scripts/instantiate_pinned.jl
julia scripts/formulations/setup.jl /tmp/pol-ev-optional
julia --project=/tmp/pol-ev-optional scripts/ev/ccopt.jl</code></pre><p>The destination for <code>setup.jl</code> must be new or empty. CCOpt remains optional; production dependencies are not replaced by the optional environment.</p><pre><code class="language-julia hljs">using PowerOptLab, JuMP, CCOpt, MathOptComplements, NLPModelsJuMP
result = solve_multiperiod_opf(nets, [ev];
    optimizer=CCOpt.Optimizer,
    configure! = MathOptComplements.Bridges.add_all_bridges,
    solver_options=(tol=1e-8,
        relaxation_update=CCOpt.ProportionalRelaxationUpdate(sigma_min=1e-12),
        max_iter=1000,))</code></pre><p>Here <code>ev.operation == :complementarity</code>. <code>configure!</code> runs before optimizer attachment. The package calls <code>optimize!</code> once; CCOpt owns its relaxation, penalty/homotopy and active-set algorithms. See the <a href="https://github.com/madsuite-org/CCOpt.jl">CCOpt implementation</a> and <a href="https://arxiv.org/abs/2604.18726">2026 preprint</a>.</p><p>The tested CCOpt configuration supplies both an NLP stopping tolerance and a smaller floor on the chosen relaxation update (<code>relaxation_update.sigma_min</code>). Tightening only the NLP tolerance can leave the solver at an acceptable-tolerance status while its relaxed MPCC subproblem uses a larger floor. The optional regression reports physical residuals in addition to status; these settings are not universal tuning rules. The <a href="../ccopt_investigation/">zero-dispatch investigation</a> also varies the backend&#39;s bound relaxation. Its effect must not be confused with the continuation floor or stopping tolerance.</p><p>An exact product equality passed to an ordinary NLP solver has MPCC degeneracy; calling it smooth does not restore standard constraint qualifications. Distinct MPCC stationarity notions matter; a successful MOI termination is not a stationarity certificate. See <a href="https://arxiv.org/abs/2312.11022">Nurkanović, Pozharskiy and Diehl</a>.</p><h2 id="Optional-charging-acceptance"><a class="docs-heading-anchor" href="#Optional-charging-acceptance">Optional charging acceptance</a><a id="Optional-charging-acceptance-1"></a><a class="docs-heading-anchor-permalink" href="#Optional-charging-acceptance" title="Permalink"></a></h2><p><code>EV.charge_acceptance</code> is a nonnegative, nonincreasing <code>PWLFunction</code> mapping PE energy fraction <span>$z=E/E^{max}$</span> to an AC power ceiling in W. Its declared units must be <code>:unitless</code> and <code>:W</code>. It must cover the usable energy domain. It is an envelope, not a forced charging trajectory or pilot response law.</p><p>For each connected interval the compiler enforces</p><p class="math-container">\[p^c_t\le f(z_t),\qquad p^c_t\le f(z_{t+1}).\]</p><p>Because the PE state is affine within an interval and the canonical cap is nonincreasing, both endpoints bound its minimum along that path. This is a conservative <strong>piecewise-constant dispatch</strong> restriction. It does not claim to integrate a continually changing maximum charging rate exactly.</p><p>For concave PWL <span>$f=\min_k(a_kz+b_k)$</span>, <code>:auto</code> lowers these upper bounds to ordinary affine inequalities. No minimum operator, smoothing, or integer variable is required. Nonconcave envelopes require an explicit smooth formulation or <code>ComplementarityGraph</code>; integer and hull encodings are rejected by the EV API. Smooth bounds use conservative error correction by default. See <a href="../approximations/">the approximation tutorial</a>.</p><h2 id="Results-and-independent-checks"><a class="docs-heading-anchor" href="#Results-and-independent-checks">Results and independent checks</a><a id="Results-and-independent-checks-1"></a><a class="docs-heading-anchor-permalink" href="#Results-and-independent-checks" title="Permalink"></a></h2><p>PE dispatch includes <code>energy_wh</code>, the compatible <code>soc</code>, AC powers, per-phase P/Q, real/imaginary/magnitude phase currents, neutral magnitude, mode policy, and normalized relaxation tolerance. Sessions also expose vehicle and outlet ids and occupancy. Snapshot <code>custom_injection</code> includes these device injections.</p><p><code>diagnostics</code> evaluates energy balance (Wh), energy and power bounds, departure shortfall (Wh), apparent-power excess (VA), current excess (A), disconnected current (A), phase-sharing errors (W/var), simultaneous power (W), and normalized mode product/minimum. Sessions with an acceptance curve also report violation of the <strong>original</strong> endpoint envelope in W.</p><p>A missing optional rating produces <code>nothing</code> for its violation diagnostic. Failed solves return NaN trajectories; an inapplicable diagnostic may still be zero or <code>nothing</code>. Check solve status before aggregating diagnostics. These checks are independent arithmetic on the candidate, not validation against a measured vehicle or an AC time-domain replay.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Electric vehicle overview</a><a class="docs-footer-nextpage" href="../sessions/">Equipment, energy and sessions »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Monday 16 November 2026 14:05">Monday 16 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
