<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Formulation and usage · PowerOptLab.jl</title><meta name="title" content="Formulation and usage · PowerOptLab.jl"/><meta property="og:title" content="Formulation and usage · PowerOptLab.jl"/><meta property="twitter:title" content="Formulation and usage · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">Research program</span><ul><li><a class="tocitem" href="../../research_program/">Overview</a></li><li><a class="tocitem" href="../../problems/post_opf_operability_roadmap/">Post-OPF operability roadmap</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">Start here: DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">Problem specification</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">Literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_development_roadmap/">Development roadmap</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">Detailed scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">API reference</a></li></ul></li><li><span class="tocitem">Inverter-based resources</span><ul><li><a class="tocitem" href="../../ibr/">Overview</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware controls</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Network control studies</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Modelling tutorial</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source &amp; split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics &amp; LCL</a></li><li><a class="tocitem" href="../../ibr/verification/">Verification &amp; benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">References</a></li></ul></li><li><span class="tocitem">Function formulations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../compilation/">Control intent, compilation and solvers</a></li><li><a class="tocitem" href="../bounds_and_relations/">Bounds and relation-aware lowering</a></li><li><a class="tocitem" href="../tolerances_and_solvers/">Tolerances and whole-model solver choice</a></li><li><a class="tocitem" href="../experiments/">Start a configurable experiment</a></li><li><a class="tocitem" href="../theory/">Mathematics and analytic reference</a></li><li><a class="tocitem" href="../error_budgets/">Physical error and conditioning</a></li><li><a class="tocitem" href="../controllers/">Controller integration</a></li><li><a class="tocitem" href="../extensions/">Implement a smoothing family</a></li><li><a class="tocitem" href="../api/">Formulation API</a></li><li><a class="tocitem" href="../references/">References and related software</a></li></ul></li><li><span class="tocitem">LinDist3Flow</span><ul><li class="is-active"><a class="tocitem" href>Formulation and usage</a><ul class="internal"><li><a class="tocitem" href="#Three-use-modes"><span>Three use modes</span></a></li><li><a class="tocitem" href="#Implemented-slice"><span>Implemented slice</span></a></li><li><a class="tocitem" href="#Center-tap-split-phase-transformers"><span>Center-tap split-phase transformers</span></a></li><li><a class="tocitem" href="#Delta-wye-and-wye-delta-banks"><span>Delta-wye and wye-delta banks</span></a></li><li><a class="tocitem" href="#Fixed-regulator-banks"><span>Fixed regulator banks</span></a></li><li><a class="tocitem" href="#Literature-and-OpenDSS-evidence"><span>Literature and OpenDSS evidence</span></a></li><li><a class="tocitem" href="#Accuracy-and-when-it-degrades"><span>Accuracy and when it degrades</span></a></li><li><a class="tocitem" href="#Widening-the-admissible-input"><span>Widening the admissible input</span></a></li><li><a class="tocitem" href="#Diagnostic-codes"><span>Diagnostic codes</span></a></li><li><a class="tocitem" href="#Result-contract"><span>Result contract</span></a></li><li><a class="tocitem" href="#Deliberate-exclusions"><span>Deliberate exclusions</span></a></li><li><a class="tocitem" href="#Staged-use"><span>Staged use</span></a></li><li><a class="tocitem" href="#API"><span>API</span></a></li></ul></li><li><a class="tocitem" href="../lindist3flow_components/">Component models</a></li></ul></li><li><span class="tocitem">Electric vehicle charging</span><ul><li><a class="tocitem" href="../../ev/">Models and object responsibilities</a></li><li><a class="tocitem" href="../../ev/model/">Equations and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/literature/">Literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">Scope and research roadmap</a></li><li><a class="tocitem" href="../../ev/api/">EV and storage API</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li><li><span class="tocitem">Component models</span><ul><li><a class="tocitem" href="../../components/devices/">Storage &amp; EVs</a></li><li><a class="tocitem" href="../../components/ivq_battery/">IVQ battery</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generalized generators: scientific model</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generalized generators: API</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Generator trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Generator circuit and rank validation</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator models: worked examples</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-9-9" type="checkbox"/><label class="tocitem" for="menuitem-9-9"><span class="docs-label">Generator specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing data</a></li></ul></li></ul></li><li><span class="tocitem">State estimation</span><ul><li><a class="tocitem" href="../../estimation/">Overview</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS estimator</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS estimator</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Modelling tutorial</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability &amp; under-observed</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background &amp; roadmap</a></li></ul></li><li><span class="tocitem">Problem specifications</span><ul><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF</a></li><li><a class="tocitem" href="../../problems/operability/">Post-OPF operability</a></li><li><a class="tocitem" href="../../problems/parameter_estimation/">Parameter estimation</a></li><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson</a></li><li><a class="tocitem" href="../../problems/bilevel/">Bilevel PV/tap POC</a></li></ul></li><li><span class="tocitem">Bespoke algorithms</span><ul><li><a class="tocitem" href="../../algorithms/">Overview</a></li><li><a class="tocitem" href="../../algorithms/helm/">HELM power flow</a></li></ul></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Single-snapshot post-OPF operability study</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Inverse Carson reconstruction</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Battery storage models</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Learning smart-inverter controls</a></li></ul></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><span class="tocitem">API reference</span><ul><li><a class="tocitem" href="../../api/">Core API</a></li></ul></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">LinDist3Flow</a></li><li class="is-active"><a href>Formulation and usage</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Formulation and usage</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/formulations/lindist3flow.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="LinDist3Flow-BMOPF-prototype"><a class="docs-heading-anchor" href="#LinDist3Flow-BMOPF-prototype">LinDist3Flow BMOPF prototype</a><a id="LinDist3Flow-BMOPF-prototype-1"></a><a class="docs-heading-anchor-permalink" href="#LinDist3Flow-BMOPF-prototype" title="Permalink"></a></h1><p>PowerOptLab provides an independent LinDist3Flow model builder for normalized BMOPF JSON. It does not depend on PowerModelsDistribution and does not turn the BMOPFTools nonlinear OPF engine into a multi-formulation engine. BMOPFTools is reused at the boundaries: parsing, public SI/per-unit coordinate preparation, and nonlinear replay; PowerOptLab&#39;s <a href="../../api/#PowerOptLab.kron_reduce_bmopf"><code>kron_reduce_bmopf</code></a> supplies the neutral-reduced network representation. The complete component equations are specified in the <a href="../lindist3flow_components/">LinDist3Flow component model</a>, using the same data/symbols/variables/equalities/inequalities/implementation organization as the BMOPFTools mathematical-model documentation.</p><pre><code class="language-julia hljs">options = L3FOptions(reference_policy=:source_propagated,
                     validate_nonlinear=false, per_unit=true, s_base=1e6)
result = solve_l3f_opf(network, Clarabel.Optimizer; options)</code></pre><p>BMOPF JSON is always supplied in SI and results are always returned in SI. <code>per_unit=true</code> (the default) changes only the optimization coordinates; <code>per_unit=false</code> builds the identical formulation in raw SI. PowerOptLab uses BMOPFTools&#39; public classic-base preparation to scale a private working copy, then constructs its own JuMP model. It does not invoke the nonlinear OPF component builders. SI/per-unit equivalence is regression-tested across lines, ZP loads, shunts, generators, sources, and fixed regulators.</p><p>An explicit-neutral input is reduced on a deep copy by default. Pass <code>L3FOptions(kron_reduce=false)</code> to require callers to supply an already reduced case. <code>check_l3f_applicability</code> performs the same boundary checks without constructing a JuMP model. Unsupported data is represented by typed findings with stable codes; it is never silently dropped.</p><h2 id="Three-use-modes"><a class="docs-heading-anchor" href="#Three-use-modes">Three use modes</a><a id="Three-use-modes-1"></a><a class="docs-heading-anchor-permalink" href="#Three-use-modes" title="Permalink"></a></h2><p>Use <code>unsupported=:lower</code> for the established mode. It keeps the usual fixed-reference, lossless LinDist3Flow approximation and admits direct applications of the same affine/SOC construction: fixed shunts, line pi halves, switches, and supported fixed-ratio transformer equivalents.</p><p>Use <code>unsupported=:approximate</code> for the experimental mode. It additionally projects current/exponential load laws, adjustable taps, and the reverse Yd/Dy orientation, with an <code>A.L3F.*</code> warning for each changed assumption. Forced ideal-neutral grounding is available in this mode and <code>:permissive</code>; discarded neutral engineering limits remain errors. This mode still solves once, without outer iteration or a nonlinear warm start.</p><p>Use <code>unsupported=:permissive</code> when a valid, connected case should run even though it contains operational constraints outside the S-W vocabulary. It includes all <code>:approximate</code> projections, then drops well-formed unsupported voltage/angle/neutral limits and controller metadata, idealizes residual nonideal parameters on known transformer maps, and removes local-bank ratings whose coil meaning is undefined. Every change is an <code>A.L3F.*</code> warning carrying the original field and value. Static snapshot values still have to be present. Malformed or non-finite data, unknown connection maps, missing terminals or references, disconnected conductors, and meshed topology remain errors.</p><p>All three modes operate on retained, neutral-reduced conductors. Generic explicit neutral networks up to four wires are not currently supported: this formulation does not retain neutral-voltage or neutral-current states. All three modes remain one-shot S-W formulations; explicit-neutral modelling is outside this scope.</p><h2 id="Implemented-slice"><a class="docs-heading-anchor" href="#Implemented-slice">Implemented slice</a><a id="Implemented-slice-1"></a><a class="docs-heading-anchor-permalink" href="#Implemented-slice" title="Permalink"></a></h2><p>Version <code>0.1-prototype</code> builds a continuous affine LP or SOCP for radial AC islands with exactly one fixed-voltage source per island. It supports neutral-reduced series lines without shunts under the default <code>unsupported=:reject</code> policy; <code>:lower</code> adds the documented endpoint-shunt representation. It also supports grounded-wye, single-phase and delta constant-power, constant-impedance, and pure ZP ZIP loads, constant-power generators, fixed bus shunts, ideal fixed-ratio single-phase and coupled center-tap split-phase transformers, Yd/Dy banks, ANSI A/B autotransformer regulators, and the documented fixed local three-phase banks. Retained phase-to-ground and phase-to-phase voltage-magnitude bounds, linear per-channel energy costs, and reverse power flow. Apparent-power bounds are native second-order cones. Ampacity bounds use the live squared terminal or affine winding voltage and are native rotated second-order cones. Fixed ideal three-phase <code>open_delta_regulator</code> banks are supported on three retained phase terminals, including AB/CB and its two cyclic permutations. Kron-reduced center taps use one upstream HV terminal and two anti-phase LV legs; unequal 120/230 V leg loads and 240/460 V leg-to-leg loads are supported.</p><p>Radiality is checked <strong>per conductor</strong>, not per bus: the graph whose nodes are <code>(bus, terminal)</code> pairs must be a forest. A three-unit single-phase regulator bank on one bus pair — the wye-bank topology of the IEEE 13, 34 and 123 feeders — is therefore admissible, because its units occupy disjoint conductors. Two devices sharing a conductor between the same buses remain non-radial.</p><h3 id="Where-the-line-equation-comes-from"><a class="docs-heading-anchor" href="#Where-the-line-equation-comes-from">Where the line equation comes from</a><a id="Where-the-line-equation-comes-from-1"></a><a class="docs-heading-anchor-permalink" href="#Where-the-line-equation-comes-from" title="Permalink"></a></h3><p>The underlying AC series branch obeys <span>$v_j = v_i - Z i$</span>. LinDist3Flow forms the outer product and keeps its diagonal,</p><p class="math-container">\[\operatorname{diag}(v_jv_j^H)=\operatorname{diag}(v_iv_i^H)
-2\operatorname{diag}\!\big(\Re(Ziv_i^H)\big)
+\operatorname{diag}(Zii^HZ^H).\]</p><p>LinDist3Flow drops the last term — the loss term, second order in current — and substitutes <span>$i_\psi^*=s_\psi/v_{i\psi}$</span> with the <em>reference</em> phasors in the voltage ratio. Writing <span>$\Gamma_{\phi\psi}=\bar v_\phi/\bar v_\psi$</span>, the result is affine in <span>$w=|v|^2$</span> and the branch powers:</p><p class="math-container">\[w_j = w_i - M p_{ij} - N q_{ij},\qquad
M = 2\Re(\overline Z \odot \Gamma),\quad
N = -2\Im(\overline Z \odot \Gamma).\]</p><p><span>$p,q$</span> are lossless series-flow variables oriented from the source-side parent to the child. Because the dropped term is exactly what distinguishes the two ends of the series path, the same variable serves both nodal balances with opposite signs. Endpoint terminal power can nevertheless differ when a local pi shunt is present; the rating cones include that shunt explicitly. On IEEE 37 the omitted losses are about <strong>1.95 % of feeder load</strong> (see <a href="#Accuracy-and-when-it-degrades">accuracy</a>).</p><h3 id="The-linearization-point"><a class="docs-heading-anchor" href="#The-linearization-point">The linearization point</a><a id="The-linearization-point-1"></a><a class="docs-heading-anchor-permalink" href="#The-linearization-point" title="Permalink"></a></h3><p>The default reference is the <strong>flat, no-load profile</strong>: the source phasors are propagated outward through the radial topology, applying each transformer or regulator ratio but <strong>no line drop</strong>. Every bus therefore sits at its nominal magnitude with the source&#39;s angles, which is the classical LinDist3Flow linearization point.</p><p>A better reference makes the closure tighter. Pass an explicit <code>L3FReferenceState</code> or a phasor dictionary — for instance one taken from a converged nonlinear power flow — as the <code>reference</code> argument. <code>reference_policy</code> decides how the two interact: <code>:auto</code> prefers a supplied reference, <code>:explicit</code> demands one, and <code>:source_propagated</code> always uses the propagated profile. Source values, missing or zero phasors, and topology maps are validated before model construction. Angles are coefficient data, not decision variables.</p><p>The BMOPF bus field <code>va_nom</code> is nominal angle-difference centering metadata, not an absolute operating-point phasor. It therefore does not select or alter the L3F reference. Supply explicit phasors, or use source propagation (including the declared transformer vector groups), when choosing the fixed-angle closure.</p><p>The reference actually used is published as <code>result.formulation[&quot;reference_provenance&quot;]</code> and a content hash under <code>reference_hash</code>, so a result can be traced to the point it was linearized at.</p><p><code>cross_voltage_coefficients</code>, <code>winding_voltage_coefficients</code>, <code>connection_power_map</code>, and <code>line_drop_coefficients</code> are pure coefficient oracles. The connection map implements <span>$H=\operatorname{diag}(\bar v)D^T \operatorname{diag}(D\bar v)^{-1}$</span> for phase-to-phase and delta devices. For each voltage-dependent load channel, the physical winding voltage is represented by the same fixed-angle affine closure, <span>$\widehat{|Dv|^2}=c_D+a_D^T w$</span>. Pure ZP laws are therefore affine functions of the chosen closure (exact as functions of that approximation, not an exact AC load-flow law):</p><p class="math-container">\[p=p_{nom}\left(\alpha^P+\alpha^Z\widehat{|Dv|^2}/v_{nom}^2\right),\qquad
q=q_{nom}\left(\beta^P+\beta^Z\widehat{|Dv|^2}/v_{nom}^2\right).\]</p><p>Scalar or per-channel BMOPF coefficients and <code>v_nom</code> values are accepted. Fitted ZIP coefficients are used verbatim and are not normalized. A coefficient family with no fields defaults to constant power, following BMOPFTools semantics.</p><h3 id="The-three-approximations,-stated-plainly"><a class="docs-heading-anchor" href="#The-three-approximations,-stated-plainly">The three approximations, stated plainly</a><a id="The-three-approximations,-stated-plainly-1"></a><a class="docs-heading-anchor-permalink" href="#The-three-approximations,-stated-plainly" title="Permalink"></a></h3><p>The formulation is affine in <span>$w$</span> by construction, but it is a <em>linearization</em> and it is worth being exact about where the error enters.</p><ol><li><strong>Fixed-angle cross-voltage closure.</strong> <span>$\widehat{v_\phi v_\psi^*}$</span> is the first-order Taylor expansion of <span>$\sqrt{w_\phi w_\psi}\,e^{j\Delta\bar\theta}$</span> in <span>$(w_\phi,w_\psi)$</span> about the reference. It is exact at the reference point and exact for all <span>$w$</span> when <span>$\phi=\psi$</span> — so a <strong>grounded-wye</strong> device, whose incidence matrix is the identity, incurs no error here at all. A <strong>delta</strong> device does.</li><li><strong>Frozen channel-to-terminal split.</strong> <span>$H$</span> is built from reference phasors, so the allocation of a device&#39;s channel powers across its terminals does not move with voltage. The <em>total</em> complex power is conserved exactly for any reference — <span>$\sum_\phi(Hs)_\phi=\sum_k s_k$</span> identically — but the per-phase split drifts. Again exact for wye, approximate for delta and for the open-delta regulator bank.</li><li><strong>Omitted series losses.</strong> The nodal balance carries the same <span>$p+jq$</span> into the child and out of the parent.</li></ol><p>The canonical formulation is therefore never an exact AC physics model. A phase-to-ground wye channel is the special case where the cross-phase closure and channel split introduce no additional error; the line loss and fixed-angle assumptions still apply to the surrounding network.</p><div class="admonition is-info" id="Closed-delta-channel-powers-are-not-uniquely-determined-40eb154c2e8f0663"><header class="admonition-header">Closed-delta channel powers are not uniquely determined<a class="admonition-anchor" href="#Closed-delta-channel-powers-are-not-uniquely-determined-40eb154c2e8f0663" title="Permalink"></a></header><div class="admonition-body"><p>A closed delta&#39;s map <span>$H$</span> has rank 2: channel powers of the form <span>$s=c\,(D\bar v)$</span> are a circulating component the terminals cannot see. The published <code>pg</code>/<code>qg</code> for a three-channel delta device are therefore fixed only up to that component, even though its terminal injection is unique.</p></div></div><p>Fixed regulator and transformer settings preserve affine physics. Adjustable tap intervals are rejected: there are no integer taps, McCormick envelopes, or continuous voltage-ratio relaxations. Nonzero transformer leakage and no-load admittance must be represented as separate supported network elements.</p><h2 id="Center-tap-split-phase-transformers"><a class="docs-heading-anchor" href="#Center-tap-split-phase-transformers">Center-tap split-phase transformers</a><a id="Center-tap-split-phase-transformers-1"></a><a class="docs-heading-anchor-permalink" href="#Center-tap-split-phase-transformers" title="Permalink"></a></h2><p>After neutral reduction, a BMOPF <code>center_tap</code> has one retained HV terminal and two retained LV legs. With <code>v_nom_to</code> interpreted as the per-leg voltage and <span>$N=(V^{nom}_{from}/V^{nom}_{to})\,tap$</span>, its fixed map is</p><p class="math-container">\[\begin{bmatrix}v_1\\v_2\end{bmatrix}
=\begin{bmatrix}1/N\\-1/N\end{bmatrix}v_h,
\qquad s_h=s_1+s_2.\]</p><p>Thus the secondary reference angles differ by 180 degrees, while unequal leg loads retain separate power variables. A single-phase load spanning both hot legs uses their line-to-line voltage, so ordinary 120/240 V and 230/460 V sections are covered without voltage-angle decision variables.</p><p>With <code>unsupported=:lower</code>, nonzero star-arm leakage is materialized as one primary line carrying aggregate power and two secondary lines carrying the leg powers. Eliminating the internal ideal-core voltage gives</p><p class="math-container">\[w_k={w_h\over N^2}
-2\left({r_hP_\Sigma+x_hQ_\Sigma\over N^2}
       +r_\ell P_k+x_\ell Q_k\right),\quad k=1,2.\]</p><p>The shared primary term is the coupled three-winding effect; replacing the device with two independent transformers would lose it. The exciting admittance is an explicit shunt across LV leg 1, matching the BMOPFTools and OpenDSS winding-2 convention. The scalar nameplate and primary ampacity apply to aggregate HV power; secondary ampacities apply per retained leg through native live-voltage rotated SOCs. The HV/from winding must face the network source, although optimized power may flow in either direction.</p><h2 id="Delta-wye-and-wye-delta-banks"><a class="docs-heading-anchor" href="#Delta-wye-and-wye-delta-banks">Delta-wye and wye-delta banks</a><a id="Delta-wye-and-wye-delta-banks-1"></a><a class="docs-heading-anchor-permalink" href="#Delta-wye-and-wye-delta-banks" title="Permalink"></a></h2><p><code>wye_delta</code> and <code>delta_wye</code> are supported as ideal three-phase banks on three retained conductors per side, the wye star point being the eliminated conductor. Their coil relation is</p><p class="math-container">\[D\,\boldsymbol v_{\Delta}=g\,\boldsymbol v_{Y},\qquad
g_0=\sqrt3\,\frac{V^{nom}_{\Delta}}{V^{nom}_{Y}},\]</p><p>where <span>$D$</span> is the delta incidence and <span>$\boldsymbol v_Y$</span> is measured against the grounded star point. This is BMOPFTools&#39; executable convention: <code>wye_delta</code> uses <span>$n_{eff}=\sqrt3/N$</span> and <code>delta_wye</code> uses <span>$n_{eff}=N\sqrt3$</span>, with <span>$N=V^{nom}_{from}/V^{nom}_{to}$</span> and both nominals quoted phase-to-neutral. The two spellings collapse to the same statement, and the <span>$\sqrt3$</span> is exactly the difference between a coil that spans a line-to-line voltage and a nominal quoted phase-to-neutral. The native from-winding tap gives <span>$g=g_0/tap$</span> for Yd and <span>$g=g_0tap$</span> for Dy.</p><p>Under <code>unsupported=:lower</code>, winding leakage is referred to the wye winding as <span>$Z_{sc}=Z_Y+3Z_\Delta/g_0^2$</span>. A from-side Yd tap multiplies this impedance by <span>$tap^2$</span>; the Dy wye referral is tap-independent, matching the executable BMOPFTools equations. Winding-2 exciting admittance remains at its external terminal: delta-connected for Yd and grounded-wye for Dy. The lowering uses a wye-side series element and does not invent diagonal impedances at delta terminals.</p><h3 id="Orientation-is-part-of-the-model"><a class="docs-heading-anchor" href="#Orientation-is-part-of-the-model">Orientation is part of the model</a><a id="Orientation-is-part-of-the-model-1"></a><a class="docs-heading-anchor-permalink" href="#Orientation-is-part-of-the-model" title="Permalink"></a></h3><p><span>$D$</span> has <strong>rank 2</strong>, and that single fact determines how the component behaves. The relation fixes the wye voltages given the delta ones, but not the reverse: a delta winding neither imposes nor carries a zero-sequence terminal voltage.</p><ul><li><strong>Delta winding upstream</strong> — <span>$T=D/g$</span> as an ideal connection map. The downstream wye voltages are fully determined, and their zero-sequence component is zero, which is the correct behaviour of an ideal bank whose zero-sequence impedance is zero. This is the ordinary substation and service-transformer arrangement, and it works at the default <code>unsupported=:reject</code>.</li><li><strong>Wye winding upstream</strong> — the delta terminal voltages are determined only up to a common offset. <code>E.L3F.DELTA_ORIENTATION_UNSUPPORTED</code> by default. Under <code>unsupported=:approximate</code> the pseudo-inverse <span>$T=g\,D^{+}$</span> selects the minimum-norm solution, which is the one with <strong>zero zero-sequence voltage at the delta bus</strong>, and <code>A.L3F.DELTA_ZERO_SEQUENCE_GAUGE</code> records the assumption. Because <span>$DD^+=I-\mathbf1\mathbf1^T/3$</span>, it also removes any upstream wye zero-sequence component before enforcing the coil relation; the diagnostic records that discarded component at the actual reference. It is an assumption, not physics: in a phase-to-ground formulation the delta bus&#39;s ground reference actually comes from capacitive coupling this formulation has already discarded.</li></ul><p>Because the map is not diagonal, the two sides of the bank carry different terminal power. <code>i_max_from</code> and <code>i_max_to</code> are therefore applied to their declared physical endpoints through live-voltage rotated SOCs rather than to whichever side the traversal happened to reach. Yd/Dy <code>s_rating</code> retains its BMOPF total-bank interpretation and is split across the three wye coils.</p><h3 id="Angles-are-coefficients,-and-the-vector-group-is-a-real-choice"><a class="docs-heading-anchor" href="#Angles-are-coefficients,-and-the-vector-group-is-a-real-choice">Angles are coefficients, and the vector group is a real choice</a><a id="Angles-are-coefficients,-and-the-vector-group-is-a-real-choice-1"></a><a class="docs-heading-anchor-permalink" href="#Angles-are-coefficients,-and-the-vector-group-is-a-real-choice" title="Permalink"></a></h3><p>The formulation has <strong>no angle variables</strong> — only <span>$w=|v|^2$</span> and device powers. Reference phasors <span>$\bar v$</span> are fixed data, computed once by propagating the source through the topology, and a Yd/Dy map contributes its ±30° to them. So the bank&#39;s phase shift is encoded in the fixed coefficients and published as <code>reference_angle</code>; it is reference data, not a solved quantity.</p><p><span>$\bar v$</span> enters only through <strong>same-bus</strong> ratios and conjugate products — <span>$\Gamma_{\phi\psi}=\bar v_\phi/\bar v_\psi$</span>, the closure&#39;s <span>$\bar v_\phi\bar v_\psi^*$</span>, and <span>$H=\operatorname{diag}(\bar v)D^{\mathsf T}\operatorname{diag}(D\bar v)^{-1}$</span>, where the leading rotation cancels the one from the inverse. Every one is invariant under <span>$\bar v\to e^{j\theta}\bar v$</span> at that bus, so <strong>rotating each bus&#39;s reference independently changes nothing</strong> (verified to 3e-16). A constant phase shift therefore cannot affect a solution here, and an angle-difference constraint between buses is inexpressible.</p><p>That invariance is what makes the ±30° harmless — but it is <em>not</em> a licence to treat vector groups as interchangeable:</p><div class="admonition is-warning" id="A-balanced-comparison-cannot-see-the-vector-group-262f5f55d497f319"><header class="admonition-header">A balanced comparison cannot see the vector group<a class="admonition-anchor" href="#A-balanced-comparison-cannot-see-the-vector-group-262f5f55d497f319" title="Permalink"></a></header><div class="admonition-body"><p>BMOPFTools pairs delta coil <span>$k$</span> with wye phase <span>$k$</span> (<span>$v_{\Delta,k}-v_{\Delta,k+1}=n_{eff}v_{Y,k}$</span>). Writing the delta winding in OpenDSS&#39;s <strong>default</strong> node order (<code>buses=[d.1.2.3 …]</code>) pairs them differently. Under a <strong>balanced</strong> reference the two differ by a uniform 60° rotation and are indistinguishable in every solved quantity. Under an <strong>unbalanced</strong> reference they are not: the pairing is a cyclic relabelling of which delta pair drives which wye phase, so the magnitudes themselves move — about 11 % in the case the regression pins.</p><p>To reproduce BMOPFTools&#39; group in OpenDSS, write the delta winding as <code>buses=[d.2.3.1 …]</code>. The regression cross-checks against that deck with an unbalanced source, where magnitudes agree to solver tolerance, and separately pins the default order as materially different so the distinction cannot be &quot;fixed&quot; away later.</p></div></div><h2 id="Fixed-regulator-banks"><a class="docs-heading-anchor" href="#Fixed-regulator-banks">Fixed regulator banks</a><a id="Fixed-regulator-banks-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-regulator-banks" title="Permalink"></a></h2><p><code>regulator_gain_matrix</code> implements the WYE, closed-delta, and open-delta gain matrices from Table I of Bazrafshan, Gatsis, and Zhu, in that paper&#39;s own convention <span>$v_n = A_{nm} v_m$</span> with <span>$n$</span> the source side — that is, <span>$v_{from}=A v_{to}$</span>. ANSI type A uses the declared <code>tap_ratio</code> directly and type B uses its reciprocal.</p><div class="admonition is-info" id="The-BMOPF-regulator-spec-table-has-the-ANSI-mapping-backwards-a3c94baa14c4468c"><header class="admonition-header">The BMOPF regulator spec table has the ANSI mapping backwards<a class="admonition-anchor" href="#The-BMOPF-regulator-spec-table-has-the-ANSI-mapping-backwards-a3c94baa14c4468c" title="Permalink"></a></header><div class="admonition-body"><p>BMOPFTools&#39; executable <code>_autotransformer_neff</code> gives <span>$n_{eff}=1/a$</span> for type B and <span>$n_{eff}=a$</span> for type A under <span>$V_{from}=n_{eff}V_{to}$</span>, which is the self-consistent reading of <code>tap_ratio</code> as a regulated/source ratio. The prose table in the BMOPF regulator specification states the reciprocal pairing and should be corrected upstream. PowerOptLab follows the implementation.</p></div></div><p>The matrices are tested by the physical relation each bank must produce — that a wye unit scales its own phase-to-ground voltage, that each closed-delta row is an affine combination, and that an open-delta unit scales exactly its own line-to-line voltage while leaving the common phase as the gauge — rather than by restating the implementation&#39;s entries.</p><p><code>open_delta_regulator</code> is the only three-phase regulator-bank component in the BMOPF schema. Its voltage law uses the fixed matrix <span>$A^{-1}$</span>, and its terminal-power law uses the same fixed-reference complex power transformation as other multi-terminal devices. Two-winding apparent-power ratings become native SOCs and current ratings use live-voltage rotated SOCs; note that the shared (common) phase of an open-delta bank carries both units&#39; current and is deliberately unrated, matching the two-element <code>i_max_from</code>/<code>i_max_to</code> shape BMOPF declares for the subtype.</p><h3 id="L3F-local-bank-subtypes"><a class="docs-heading-anchor" href="#L3F-local-bank-subtypes">L3F-local bank subtypes</a><a id="L3F-local-bank-subtypes-1"></a><a class="docs-heading-anchor-permalink" href="#L3F-local-bank-subtypes" title="Permalink"></a></h3><p>The remaining fixed banks — closed delta, three-unit grounded wye-wye, and delta-delta — have no BMOPF component, so PowerOptLab reads them under <strong>L3F-local subtype names</strong> that BMOPF does not define:</p><table><tr><th style="text-align: right">Subtype</th><th style="text-align: right">Bank</th></tr><tr><td style="text-align: right"><code>grounded_wye_wye</code></td><td style="text-align: right">three single-phase units, both windings grounded wye</td></tr><tr><td style="text-align: right"><code>delta_delta</code></td><td style="text-align: right">three units, both windings delta</td></tr><tr><td style="text-align: right"><code>closed_delta_regulator</code></td><td style="text-align: right">three-unit closed-delta regulator</td></tr></table><p>They use the same fixed-matrix machinery as every other bank, so within the formulation they are ordinary components. What they are not is portable:</p><div class="admonition is-warning" id="A-network-using-an-L3F-local-subtype-is-not-BMOPF-valid-25a330d258b62712"><header class="admonition-header">A network using an L3F-local subtype is not BMOPF-valid<a class="admonition-anchor" href="#A-network-using-an-L3F-local-subtype-is-not-BMOPF-valid-25a330d258b62712" title="Permalink"></a></header><div class="admonition-body"><p>These names are outside BMOPF&#39;s schema, so such a network cannot be schema-validated, cannot be handed to <code>solve_opf</code>, and cannot be replayed through the nonlinear power flow. <a href="#PowerOptLab.validate_l3f_solution"><code>validate_l3f_solution</code></a> detects them and returns <code>status = &quot;unavailable&quot;</code> with a reason rather than attempting a comparison it cannot make. Use them when the alternative is not modelling the bank at all; prefer a BMOPF-native subtype whenever the bank admits one.</p></div></div><h2 id="Literature-and-OpenDSS-evidence"><a class="docs-heading-anchor" href="#Literature-and-OpenDSS-evidence">Literature and OpenDSS evidence</a><a id="Literature-and-OpenDSS-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#Literature-and-OpenDSS-evidence" title="Permalink"></a></h2><p>Two feeder regressions run against OpenDSS as a nonlinear oracle.</p><h3 id="Modified-IEEE-13"><a class="docs-heading-anchor" href="#Modified-IEEE-13">Modified IEEE 13</a><a id="Modified-IEEE-13-1"></a><a class="docs-heading-anchor-permalink" href="#Modified-IEEE-13" title="Permalink"></a></h3><p>Transcribed from the IEEE PES Distribution Test Feeder Working Group archive and cross-checked against the maintained OpenDSS deck; the impedance matrices are Ω/1000 ft and reproduce the published Ω/mile values exactly on multiplication by 5.28. This feeder is the one whose regulator is a <strong>bank of three single-phase units on a single bus pair</strong> — radial per conductor, three parallel edges on the bus graph — so it is the direct test of the conductor-level radiality rule. It also covers what IEEE 37 does not: buses retaining only one or two phases, a single delta leg spanning two terminals, constant-impedance loads in both wye and delta connection, an in-line transformer, and fixed shunt capacitors derived from the two capacitor banks.</p><p>The modifications are each forced by the supported slice and mirrored in the OpenDSS deck, so both describe identical physics: the 115 kV source and substation transformer are dropped in favour of a nominal 4.16 kV source at bus 650; the regulator bank and XFM-1 are ideal at fixed taps 1.0625 / 1.0500 / 1.06875; and loads 692 and 611, constant-current in the original, become constant power. Everything else is the published feeder.</p><p>Because the OpenDSS regulator bank is built as ideal single-phase transformers at the same fixed taps rather than being bypassed, the regulated bus matches to better than 1e-4 pu and the bank itself is independently validated — not just the feeder downstream of it.</p><h3 id="IEEE-37"><a class="docs-heading-anchor" href="#IEEE-37">IEEE 37</a><a id="IEEE-37-1"></a><a class="docs-heading-anchor-permalink" href="#IEEE-37" title="Permalink"></a></h3><p>The larger regression independently transcribes the IEEE 37 topology and the four impedance matrices used by <a href="https://arxiv.org/abs/1901.04566">Bazrafshan, Gatsis, and Zhu (PSCC 2018)</a>. It applies the repository&#39;s documented half-adjacent delta-to-grounded-wye conversion, removes line shunts, uses the published fixed effective open-delta ratios <code>[0.9062, 0.9062]</code> (stored as their reciprocals in a BMOPF Type-B component), and builds the result as a 37-bus, 35-line BMOPF dictionary. The fixture is cross-checked against the maintained <a href="https://github.com/dss-extensions/electricdss-tst/tree/master/Version8/Distrib/IEEETestCases/37Bus">DSS-Extensions IEEE 37 deck</a>. The pinned source commits are recorded beside the test data transcription.</p><p>The tests separate three claims:</p><ul><li>Table I regulator matrices and fixed-ratio voltage/power transformations are exact algebraic oracles.</li><li>The transformed feeder total, <span>$0.9828+j0.4804$</span> pu on a 2.5 MVA base, is a published data oracle. The public <code>MultiphaseVRs</code> workbook plus its conversion function yields phase totals <span>$[0.3636,0.2732,0.3460] + j[0.1774,0.1342,0.1688]$</span> pu, not the different per-phase split printed in the paper; the regression records the reproducible repository result rather than concealing that discrepancy.</li><li>A nonlinear OpenDSS replay uses the same ideal regulator-secondary phasors, constant-power grounded-wye loads, series impedances, and zero line shunts. It checks all 108 downstream phase-voltage magnitudes against LinDist3Flow. OpenDSS&#39;s discrete <code>RegControl</code> and finite transformer impedance are excluded deliberately so this is a test of the continuous fixed-regulator contract.</li></ul><p>Table III&#39;s import values (including the reported open-delta nonlinear value 1.0351 pu) are not equality assertions here. That OPF includes series losses, variable tap selection, and a different transformer representation, whereas this formulation is lossless and accepts fixed taps. Treating those objectives as interchangeable would be a misleading test.</p><h2 id="Accuracy-and-when-it-degrades"><a class="docs-heading-anchor" href="#Accuracy-and-when-it-degrades">Accuracy and when it degrades</a><a id="Accuracy-and-when-it-degrades-1"></a><a class="docs-heading-anchor-permalink" href="#Accuracy-and-when-it-degrades" title="Permalink"></a></h2><p>The two error sources with a measurable size are the omitted losses and the fixed-angle closure. On the IEEE 37 regression:</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">IEEE 37</th><th style="text-align: right">Modified IEEE 13</th></tr><tr><td style="text-align: right">Omitted series losses</td><td style="text-align: right">48.0 kW, <strong>1.95 %</strong> of load</td><td style="text-align: right">103.6 kW, <strong>2.98 %</strong> of load</td></tr><tr><td style="text-align: right">Max phase-voltage error vs OpenDSS</td><td style="text-align: right"><strong>≈1.2 %</strong> of nominal (108 terminals)</td><td style="text-align: right"><strong>0.51 %</strong> of nominal (35 terminals)</td></tr><tr><td style="text-align: right">RMS phase-voltage error vs OpenDSS</td><td style="text-align: right"><strong>≈0.6 %</strong></td><td style="text-align: right"><strong>0.37 %</strong></td></tr><tr><td style="text-align: right">Signed mean error</td><td style="text-align: right">positive</td><td style="text-align: right"><strong>+0.30 %</strong></td></tr></table><p>The signed mean is informative for these fixtures: every deviation on the modified IEEE 13 case is an <em>overestimate</em>. The regression asserts that empirical sign as well as the magnitude. It is not a general multiphase theorem; coupling, frozen voltage ratios, voltage-dependent demand, and changed dispatch can alter the direction of voltage error.</p><p>These sit inside the published LinDist3Flow envelopes. Sankur, Dobbe, Stewart, Callaway and Arnold (<a href="https://arxiv.org/abs/1606.04492">arXiv:1606.04492</a>) report under 1 % maximum relative voltage error on modified IEEE 13 and 37 feeders and an OPF objective within 0.2 % of the nonlinear optimum; Table I of <a href="https://arxiv.org/abs/2210.08550">arXiv:2210.08550</a> reports 0.007–0.01 pu maximum deviation from a Z-bus power flow on IEEE 13, 0.008–0.02 pu on IEEE 123, and 0.008–0.06 pu on the IEEE 8500-node feeder. The regression brackets its OpenDSS comparison on <strong>both</strong> sides, so a change that makes the comparison vacuous fails as loudly as one that makes it inaccurate.</p><p>Accuracy degrades where the underlying assumptions weaken:</p><ul><li><strong>High R/X and heavy loading.</strong> The dropped loss term grows with <span>$|i|^2$</span>, so long, heavily loaded feeders lose accuracy fastest. For fixed demand, omitted losses understate the source import represented by the surrogate.</li><li><strong>Large voltage deviation from the reference.</strong> The voltage-product closure is formed about <span>$\bar v$</span>. A power-flow reference matches selected local closures at that point, but frozen channel allocation and the complete surrogate are not the full AC Taylor model.</li><li><strong>Strong unbalance.</strong> The fixed-angle assumption freezes the inter-phase angle differences at their reference values; delta devices and the open-delta bank additionally freeze their channel-to-terminal split.</li></ul><p><code>objective=:cost</code> and <code>:source_import</code> omit series-loss effects. Their values and rankings apply only to the stated surrogate; with general costs they are neither guaranteed bounds nor guaranteed rankings for the nonlinear AC problem.</p><div class="admonition is-info" id="A-line-ampacity-can-bind-here-and-not-in-BMOPFTools-fd98f70739d35ea7"><header class="admonition-header">A line ampacity can bind here and not in BMOPFTools<a class="admonition-anchor" href="#A-line-ampacity-can-bind-here-and-not-in-BMOPFTools-fd98f70739d35ea7" title="Permalink"></a></header><div class="admonition-body"><p>A shunt-free line carries one series current, and in exact AC <span>$|S_{from}|/\sqrt{w_{from}}$</span> and <span>$|S_{to}|/\sqrt{w_{to}}$</span> agree, because the end powers differ by exactly the losses. The lossless model reuses one <span>$S$</span> while the end voltages still differ, so those two inferred currents no longer agree and a cone is stamped at <strong>both</strong> ends — which takes the tighter, low-voltage one. BMOPFTools stamps only the from-side cone in that case, so an <code>i_max</code> falling between the two inferred values is infeasible here and feasible there. The spread is the loss error: roughly 8 % on a short, heavily loaded 0.4 Ω feeder, and about 1 % at IEEE 37 loadings. This is a deliberate conservative endpoint contract, not an AC ampacity certificate; the <a href="../lindist3flow_components/">component model</a> states the constraint exactly.</p></div></div><h3 id="A-better-reference-is-not-automatically-a-better-answer"><a class="docs-heading-anchor" href="#A-better-reference-is-not-automatically-a-better-answer">A better reference is not automatically a better answer</a><a id="A-better-reference-is-not-automatically-a-better-answer-1"></a><a class="docs-heading-anchor-permalink" href="#A-better-reference-is-not-automatically-a-better-answer" title="Permalink"></a></h3><p><a href="#PowerOptLab.l3f_reference_from_powerflow"><code>l3f_reference_from_powerflow</code></a> matches the selected local closures at a converged operating point. It does not turn the surrogate into the full AC Taylor model or restore omitted losses, and the remaining errors can partially cancel. Measured against the same nonlinear power flow:</p><table><tr><th style="text-align: right">Case</th><th style="text-align: right">Flat reference</th><th style="text-align: right">Power-flow reference</th></tr><tr><td style="text-align: right">IEEE 37 (wye, constant power)</td><td style="text-align: right">0.081 % max</td><td style="text-align: right">0.077 % max</td></tr><tr><td style="text-align: right">IEEE 37 at 4x load</td><td style="text-align: right">2.19 % max</td><td style="text-align: right">2.08 % max</td></tr><tr><td style="text-align: right">5-bus delta constant-impedance feeder</td><td style="text-align: right">0.046 % max</td><td style="text-align: right">0.071 % max</td></tr><tr><td style="text-align: right">the same feeder at 3x load</td><td style="text-align: right">0.359 % max</td><td style="text-align: right"><strong>0.558 % max</strong></td></tr></table><p>The last two rows are not a defect. In these fixtures, omitting losses makes LinDist3Flow overestimate voltage while the nominal-reference ZP closure overestimates load draw and pushes voltage down. Those observed biases partly cancel. The signed error is positive under both references; the flat profile is closer here by accident, not by construction.</p><p>So: use a power-flow reference when you need the closure itself to be faithful — delta devices, voltage-dependent loads, strong unbalance, or a linearization you intend to differentiate through. Do not assume it lowers voltage error. IEEE 37 gains about 5 % because its all-wye constant-power loads barely exercise the closure at all; the only reference dependence left there is <span>$\Gamma$</span> in the line-drop coefficients.</p><h2 id="Widening-the-admissible-input"><a class="docs-heading-anchor" href="#Widening-the-admissible-input">Widening the admissible input</a><a id="Widening-the-admissible-input-1"></a><a class="docs-heading-anchor-permalink" href="#Widening-the-admissible-input" title="Permalink"></a></h2><h3 id="Restricted-generator-and-IBR-controls"><a class="docs-heading-anchor" href="#Restricted-generator-and-IBR-controls">Restricted generator and IBR controls</a><a id="Restricted-generator-and-IBR-controls-1"></a><a class="docs-heading-anchor-permalink" href="#Restricted-generator-and-IBR-controls" title="Permalink"></a></h3><p>Generators may declare the L3F-local scalar fields <code>aggregate_p_min</code>, <code>aggregate_p_max</code>, <code>aggregate_q_min</code>, <code>aggregate_q_max</code>, and <code>aggregate_s_max</code>. The last enforces <span>$|\sum_k(P_k+jQ_k)|\leq S_{max}$</span>, alongside any per-channel <code>s_max</code>; it is not <span>$\sum_k|S_k|$</span>. A signed <code>fixed_pf</code> enforces <span>$sign(pf)Q_k+tan(acos(|pf|))P_k=0$</span> on every channel, so positive PF absorbs reactive power under BMOPF&#39;s generator-injection sign convention.</p><p><code>v_target</code> is a scalar or per-channel winding-voltage magnitude in SI volts. It requires fixed active power (<code>p_min == p_max</code>) and a non-degenerate bounded reactive range, and stamps the affine equality on the same phase-neutral or phase-phase squared-voltage expression used by the device connection.</p><p>Under <code>:lower</code>, native <code>ibr</code> objects are accepted for reduced <code>FOUR_LEG</code> WYE, reduced <code>SINGLE_PHASE</code>, and <code>THREE_LEG</code> delta topologies. They may use fixed P/Q boxes, per-channel S/I limits, the controls above, a pure signed power-factor profile, and an isolated <code>dc_link_coupled</code> aggregate-P interval. Omitted P/Q boxes default to <span>$[-s_{max},s_{max}]$</span>. Native IBRs have zero energy cost unless a local <code>cost</code> vector is supplied. <code>p_avail</code> is not treated as a hard cap because BMOPFTools uses it as a droop reference. Filters, droop, grid-forming and internal-voltage controls, external DC buses, and explicit neutral-current limits are rejected. The result generator row records its original IBR identity.</p><p><code>L3FOptions(unsupported=...)</code> controls what happens to data outside the supported vocabulary. The important point is that &quot;unsupported&quot; covers three different situations, and collapsing them into one lenient switch would hide which one you are in.</p><table><tr><th style="text-align: right"></th><th style="text-align: right">What it is</th><th style="text-align: right">Example</th><th style="text-align: right">Accuracy cost</th></tr><tr><td style="text-align: right"><strong>Canonical lowering</strong></td><td style="text-align: right">outside the component vocabulary, inside the L3F component class</td><td style="text-align: right">switch or single-phase transformer impedance</td><td style="text-align: right">preserves the L3F approximation</td></tr><tr><td style="text-align: right"><strong>Missing feature</strong></td><td style="text-align: right">expressible in the existing closure, simply not written yet</td><td style="text-align: right">sequence limits</td><td style="text-align: right">none, once implemented</td></tr><tr><td style="text-align: right"><strong>Projection</strong></td><td style="text-align: right">genuinely destroys information</td><td style="text-align: right">adjustable tap</td><td style="text-align: right">real, and not quantifiable from inside</td></tr></table><p>The policy is a ladder:</p><table><tr><th style="text-align: right"><code>unsupported</code></th><th style="text-align: right">Behaviour</th></tr><tr><td style="text-align: right"><code>:reject</code> (default)</td><td style="text-align: right">Nothing is rewritten. Unsupported data is an error, as the formulation&#39;s contract promises.</td></tr><tr><td style="text-align: right"><code>:lower</code></td><td style="text-align: right">Canonical L3F-preserving lowerings only, reported as <code>L.L3F.*</code> at severity <code>:info</code>. The surrounding model remains a fixed-angle, lossless approximation.</td></tr><tr><td style="text-align: right"><code>:approximate</code></td><td style="text-align: right">Also experimental projections, reported as <code>A.L3F.*</code> at severity <code>:warning</code>. The projected model is a different problem.</td></tr><tr><td style="text-align: right"><code>:permissive</code></td><td style="text-align: right">Also removes well-formed operational constraints outside S-W and idealizes residual parameters on known maps. Every removal records its original value; malformed and structural data remain errors.</td></tr></table><p>Every rewrite appears in the applicability report, and <code>result.formulation[&quot;unsupported_policy&quot;]</code> and <code>[&quot;lowered&quot;]</code> record what was in force, so a result can always be traced to what was actually solved.</p><h3 id="Canonical-lowerings"><a class="docs-heading-anchor" href="#Canonical-lowerings">Canonical lowerings</a><a id="Canonical-lowerings-1"></a><a class="docs-heading-anchor-permalink" href="#Canonical-lowerings" title="Permalink"></a></h3><p>Each of these replaces a component with supported components while preserving the canonical L3F data and equations. This does not remove the fixed-angle closure or omitted-series-loss approximation.</p><ul><li><strong>Closed switch → zero-impedance line.</strong> A closed ideal switch is a branch with no series drop. An open switch is removed; if that leaves a subnetwork unenergized, the island check reports it rather than this pass guessing.</li><li><strong>Fixed capacitor → fixed shunt.</strong> <span>$B = q_{rated}/v_{nom}^2$</span> per coil, and for a delta bank <span>$D^{\mathsf T}\operatorname{diag}(b)D$</span> — the terminal admittance matrix of the same three coils. BMOPF capacitors carry no switching state, so nothing is assumed.</li><li><strong>Line shunt → terminal shunts.</strong> BMOPF already declares the from- and to-side halves separately, so moving each onto its own bus preserves the canonical π data. Linecode entries are per unit length and scale with <code>length</code>.</li><li><strong>Transformer leakage/no-load admittance → series lines and shunts.</strong> A center tap is lowered as its three-winding star: one common primary arm and two identical secondary arms, retaining the shared primary voltage drop. Its no-load admittance is placed once across LV leg 1. Yd/Dy leakage uses the connection-aware wye referral described above. Autotransformer leakage is referred to the from side as <span>$Z_{from}+n_{eff}^2Z_{to}$</span>, while its exciting shunt remains at the external from terminal. Its nameplate bounds bare through power; from-side ampacity includes exciting current.</li></ul><p>Dictionary inputs must provide normalized scalar <code>g_no_load</code>/<code>b_no_load</code> or explicit bus shunts. Raw nested <code>no_load_shunt</code> objects are rejected; parse BMOPF JSON first so native transformer core shunts are materialized with their declared winding connection. Parser-materialized core shunts are also rejected for L3F-local bank subtype names because their coil layout cannot be inferred.</p><p>The lowering is auditable through <code>_l3f_</code> internal elements, but it does not turn the canonical approximation into an exact transformer or AC network model.</p><h3 id="Projections"><a class="docs-heading-anchor" href="#Projections">Projections</a><a id="Projections-1"></a><a class="docs-heading-anchor-permalink" href="#Projections" title="Permalink"></a></h3><ul><li><strong>Experimental constant-current, ZIP with a current fraction, and exponential loads → ZP.</strong> A term <span>$(V/V_{nom})^\gamma$</span> is matched in value and first derivative at <span>$V=V_{nom}$</span> by <span>$\alpha_P+\alpha_Z(V/V_{nom})^2$</span> with <span>$\alpha_Z=\gamma/2$</span>, <span>$\alpha_P=1-\gamma/2$</span>. This is exact only for the endpoint exponent classes within the projection; for <span>$\gamma=1$</span> it is the familiar half-to-Z, half-to-P split of a constant-current term. For other exponents it is a tangent projection, reported with an experimental warning.</li><li><strong>Adjustable tap → fixed tap.</strong> The declared operating tap when it lies inside the interval, otherwise the midpoint. This removes a decision variable: the answer is feasible <em>for that setting</em>, not optimal over the range.</li><li><strong>Unassessed voltage and angle limits remain explicit.</strong> Bus <code>vpn_*</code> aliases are accepted only after a recorded perfectly grounded neutral reduction; <code>vpp_*</code> is enforced for terminal pairs in <code>i&lt;j</code> order. <code>vn_max</code>, sequence/unbalance limits, and line <code>va_diff_*</code> remain applicability errors through <code>:approximate</code>; <code>:permissive</code> removes them with structured warnings.</li></ul><div class="admonition is-warning" id="The-replay-does-not-measure-the-projection-error-30ecb39455692d68"><header class="admonition-header">The replay does not measure the projection error<a class="admonition-anchor" href="#The-replay-does-not-measure-the-projection-error-30ecb39455692d68" title="Permalink"></a></header><div class="admonition-body"><p>Under <code>:approximate</code> or <code>:permissive</code> the snapshot the nonlinear replay runs on is the <em>projected</em> network, so both sides describe the same substituted physics. <code>validation[&quot;replayed_network&quot;]</code> is <code>&quot;projected&quot;</code> in that case and <code>&quot;as_supplied&quot;</code> otherwise.</p></div></div><h3 id="What-is-never-projected"><a class="docs-heading-anchor" href="#What-is-never-projected">What is never projected</a><a id="What-is-never-projected-1"></a><a class="docs-heading-anchor-permalink" href="#What-is-never-projected" title="Permalink"></a></h3><p>Projection must not invent physics. These stay errors at every policy level, because there is no defensible substitution:</p><ul><li><strong><code>n_winding</code> transformers.</strong> A generic multi-winding device needs an explicit winding connection map and rating semantics; these are not inferred.</li><li><strong>Meshed islands, multiple or missing sources.</strong> Choosing a spanning tree or a slack would change which problem is being solved.</li><li><strong>Unknown IBR connection and DC subsystem topology.</strong> Fixed P/Q boxes, signed fixed power factor, phase and aggregate capability bounds, isolated DC-link aggregate-P bounds, and hard voltage targets with fixed P/free Q have explicit one-shot constraints. <code>:permissive</code> may remove well-formed unsupported controller and neutral-limit metadata, but it does not invent an unknown AC connection or collapse an external DC network.</li><li><strong>DC subsystems.</strong></li></ul><h2 id="Diagnostic-codes"><a class="docs-heading-anchor" href="#Diagnostic-codes">Diagnostic codes</a><a id="Diagnostic-codes-1"></a><a class="docs-heading-anchor-permalink" href="#Diagnostic-codes" title="Permalink"></a></h2><p>Every rejection is a typed <a href="#PowerOptLab.L3FFinding"><code>L3FFinding</code></a> with a stable code. Errors make the report inapplicable and cause <a href="#PowerOptLab.build_l3f_opf"><code>build_l3f_opf</code></a> to raise <a href="#PowerOptLab.L3FInapplicableError"><code>L3FInapplicableError</code></a>; warnings and <code>:info</code> findings never block a build. The prefix carries the severity: <code>E.</code> error, <code>W.</code> warning, <code>L.</code> a canonical lowering (<code>:info</code>), <code>A.</code> an experimental projection (<code>:warning</code>). A test enforces that each code below has a reachable case.</p><table><tr><th style="text-align: right">Code</th><th style="text-align: center">Severity</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>E.L3F.EMPTY_NETWORK</code></td><td style="text-align: center">E</td><td style="text-align: right">The network declares no buses.</td></tr><tr><td style="text-align: right"><code>E.L3F.BUS_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A bus entry is not an object.</td></tr><tr><td style="text-align: right"><code>E.L3F.BUS_UNKNOWN</code></td><td style="text-align: center">E</td><td style="text-align: right">A device references an undeclared bus.</td></tr><tr><td style="text-align: right"><code>E.L3F.TERMINAL_MAP_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A terminal map is empty, duplicated, or names a conductor the bus does not declare.</td></tr><tr><td style="text-align: right"><code>E.L3F.DEVICE_ARITY</code></td><td style="text-align: center">E</td><td style="text-align: right">Channel counts and terminal maps disagree, or a required per-channel vector is missing.</td></tr><tr><td style="text-align: right"><code>E.L3F.DEVICE_DATA_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">Device data is non-finite or violates its own ordering (<code>p_min &gt; p_max</code>, and similar).</td></tr><tr><td style="text-align: right"><code>E.L3F.VOLTAGE_BOUND_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A bus <code>v_min</code>/<code>v_max</code> is non-finite, negative, mis-sized, or inverted.</td></tr><tr><td style="text-align: right"><code>E.L3F.LIMIT_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A rating is non-positive, non-finite, or the wrong shape for its device.</td></tr><tr><td style="text-align: right"><code>E.L3F.LIMIT_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A bus or line declares a phase-to-neutral, neutral, phase-to-phase, sequence/unbalance, or angle limit the formulation does not assess.</td></tr><tr><td style="text-align: right"><code>E.L3F.CONNECTION_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A device configuration outside <code>WYE</code>/<code>SINGLE_PHASE</code>/<code>DELTA</code> (sources: wye only).</td></tr><tr><td style="text-align: right"><code>E.L3F.LOAD_MODEL_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A load model other than constant power, constant impedance, or ZIP.</td></tr><tr><td style="text-align: right"><code>E.L3F.ZIP_CURRENT_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A ZIP load with a nonzero current fraction; not affine in squared voltage.</td></tr><tr><td style="text-align: right"><code>E.L3F.LINE_MATRIX_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A line has no impedance source or has a malformed selected series matrix.</td></tr><tr><td style="text-align: right"><code>E.L3F.LINE_IMPEDANCE_SOURCE</code></td><td style="text-align: center">E</td><td style="text-align: right">A line declares both inline series impedance and a linecode; BMOPF requires exactly one source.</td></tr><tr><td style="text-align: right"><code>E.L3F.LINE_SHUNT_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A line or linecode declares shunt admittance.</td></tr><tr><td style="text-align: right"><code>E.L3F.LINE_SHUNT_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A selected line-shunt matrix declares an entry outside its terminal-map arity.</td></tr><tr><td style="text-align: right"><code>W.L3F.LINE_SHUNT_ASYMMETRIC</code></td><td style="text-align: center">W</td><td style="text-align: right">A lowered line-shunt matrix is asymmetric; it is preserved, but is not the reciprocal passive-line form normally expected.</td></tr><tr><td style="text-align: right"><code>E.L3F.SHUNT_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A shunt admittance is non-finite or declares an entry outside its terminal-map arity.</td></tr><tr><td style="text-align: right"><code>E.L3F.TRANSFORMER_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A transformer subtype outside the supported set.</td></tr><tr><td style="text-align: right"><code>E.L3F.CENTER_TAP_ORIENTATION_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A center tap&#39;s split-phase side faces the source; the rectangular map requires its HV/from winding upstream.</td></tr><tr><td style="text-align: right"><code>E.L3F.TRANSFORMER_RATIO_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A ratio is missing, non-positive, non-finite, or the wrong arity.</td></tr><tr><td style="text-align: right"><code>E.L3F.TRANSFORMER_NONIDEAL_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">Nonzero leakage or no-load admittance on a device modelled as ideal.</td></tr><tr><td style="text-align: right"><code>E.L3F.DELTA_ORIENTATION_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A Yd/Dy bank has its wye winding facing the source, leaving the delta terminals undetermined in their common component.</td></tr><tr><td style="text-align: right"><code>A.L3F.DELTA_ZERO_SEQUENCE_GAUGE</code></td><td style="text-align: center">W</td><td style="text-align: right">That orientation accepted under <code>:approximate</code> by assuming zero delta-bus zero-sequence voltage and projecting upstream wye zero sequence out of the coil relation.</td></tr><tr><td style="text-align: right"><code>E.L3F.DELTA_DELTA_REQUIRES_APPROXIMATION</code> / <code>A.L3F.DELTA_DELTA_ZERO_SEQUENCE_PROJECTED</code></td><td style="text-align: center">E/W</td><td style="text-align: right">The local delta-delta map requires and reports its common-mode projection.</td></tr><tr><td style="text-align: right"><code>E.L3F.LOCAL_BANK_RATING_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A delta-delta or closed-delta local bank declares <code>s_rating</code> without a supported coil/unit interpretation.</td></tr><tr><td style="text-align: right"><code>E.L3F.ADJUSTABLE_TAP_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A tap interval with <code>min &lt; max</code>; taps are fixed data here.</td></tr><tr><td style="text-align: right"><code>E.L3F.TAP_INTERVAL_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A tap interval is malformed, non-positive, inverted, or contradicts its declared fixed tap.</td></tr><tr><td style="text-align: right"><code>E.L3F.TOPOLOGY_NOT_RADIAL</code></td><td style="text-align: center">E</td><td style="text-align: right">Two devices share a conductor between the same buses, or a conductor component contains a cycle.</td></tr><tr><td style="text-align: right"><code>E.L3F.CONDUCTOR_UNREACHABLE</code></td><td style="text-align: center">E</td><td style="text-align: right">A retained conductor is not electrically reachable from a voltage-source terminal.</td></tr><tr><td style="text-align: right"><code>E.L3F.SOURCE_MISSING</code></td><td style="text-align: center">E</td><td style="text-align: right">An energized island has no voltage source.</td></tr><tr><td style="text-align: right"><code>E.L3F.MULTIPLE_SOURCES</code></td><td style="text-align: center">E</td><td style="text-align: right">An energized island has more than one.</td></tr><tr><td style="text-align: right"><code>E.L3F.REFERENCE_MISSING</code></td><td style="text-align: center">E</td><td style="text-align: right">A reference is required but absent, incomplete, or a source does not cover its root bus.</td></tr><tr><td style="text-align: right"><code>E.L3F.REFERENCE_ZERO_WINDING</code></td><td style="text-align: center">E</td><td style="text-align: right">A reference phasor or winding voltage is zero, so a coefficient is undefined.</td></tr><tr><td style="text-align: right"><code>E.L3F.EXPLICIT_NEUTRAL_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">An explicit neutral with <code>kron_reduce=false</code>.</td></tr><tr><td style="text-align: right"><code>E.L3F.GROUNDED_TERMINAL_RETAINED</code></td><td style="text-align: center">E</td><td style="text-align: right">A perfectly grounded terminal survived reduction; <code>kron_reduce_bmopf</code> eliminates only conductors declared as neutrals.</td></tr><tr><td style="text-align: right"><code>E.L3F.KRON_REDUCTION_FAILED</code></td><td style="text-align: center">E</td><td style="text-align: right">The reduction itself raised.</td></tr><tr><td style="text-align: right"><code>E.L3F.NEUTRAL_REDUCTION_UNDECLARED</code></td><td style="text-align: center">E</td><td style="text-align: right"><code>require_neutral_provenance</code> is set but no Kron-reduction provenance was supplied.</td></tr><tr><td style="text-align: right"><code>E.L3F.NEUTRAL_GROUNDING_PROJECTION</code></td><td style="text-align: center">E</td><td style="text-align: right">Neutral reduction would impose ideal grounding outside experimental mode.</td></tr><tr><td style="text-align: right"><code>E.L3F.NEUTRAL_LIMIT_DISCARDED</code></td><td style="text-align: center">E</td><td style="text-align: right">Neutral reduction discarded an engineering bound that the reduced model cannot enforce.</td></tr><tr><td style="text-align: right"><code>A.L3F.NEUTRAL_GROUNDING_PROJECTED</code></td><td style="text-align: center">W</td><td style="text-align: right">Experimental mode accepted and reported forced ideal-neutral grounding.</td></tr><tr><td style="text-align: right"><code>A.L3F.PERMISSIVE_NEUTRAL_LIMIT_DROPPED</code> / <code>A.L3F.PERMISSIVE_NEUTRAL_PROVENANCE_WAIVED</code></td><td style="text-align: center">W</td><td style="text-align: right">Permissive mode removed an unavailable neutral limit or waived a requested provenance check.</td></tr><tr><td style="text-align: right"><code>A.L3F.PERMISSIVE_VOLTAGE_LIMIT_DROPPED</code> / <code>A.L3F.PERMISSIVE_LINE_LIMIT_DROPPED</code></td><td style="text-align: center">W</td><td style="text-align: right">A well-formed unsupported voltage or angle limit was removed with its original value recorded.</td></tr><tr><td style="text-align: right"><code>A.L3F.PERMISSIVE_TRANSFORMER_IDEALIZED</code> / <code>A.L3F.PERMISSIVE_TRANSFORMER_LIMIT_DROPPED</code></td><td style="text-align: center">W</td><td style="text-align: right">A known transformer map was idealized or an uninterpretable local-bank rating was removed.</td></tr><tr><td style="text-align: right"><code>A.L3F.PERMISSIVE_METADATA_DROPPED</code> / <code>A.L3F.IBR_FIELDS_DROPPED</code></td><td style="text-align: center">W</td><td style="text-align: right">Static snapshot values were retained while unsupported metadata or IBR control fields were removed.</td></tr><tr><td style="text-align: right"><code>E.L3F.TIME_SERIES_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A component references a time series; resolve to a snapshot first.</td></tr><tr><td style="text-align: right"><code>E.L3F.CONTROL_PROFILE_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">Top-level control-profile or time-series tables must be resolved first.</td></tr><tr><td style="text-align: right"><code>E.L3F.SWITCH_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">Switches are outside the slice.</td></tr><tr><td style="text-align: right"><code>E.L3F.COMPONENT_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">Component families outside the supported and lowered slices.</td></tr><tr><td style="text-align: right"><code>E.L3F.IBR_INVALID</code> / <code>E.L3F.IBR_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">A native IBR is malformed or declares a control/physical field outside the restricted one-shot slice.</td></tr><tr><td style="text-align: right"><code>E.L3F.GENERATOR_CONTROL_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A local fixed-PF, aggregate-capability, or voltage-target contract is contradictory or malformed.</td></tr><tr><td style="text-align: right"><code>L.L3F.IBR_TO_GENERATOR</code></td><td style="text-align: center">I</td><td style="text-align: right">A restricted native IBR was lowered to the equivalent generator channels and explicit control constraints.</td></tr><tr><td style="text-align: right"><code>E.L3F.DC_SUBSYSTEM_UNSUPPORTED</code></td><td style="text-align: center">E</td><td style="text-align: right">Any DC subsystem table.</td></tr><tr><td style="text-align: right"><code>E.L3F.CAPACITOR_INVALID</code></td><td style="text-align: center">E</td><td style="text-align: right">A capacitor could not be lowered: non-positive <code>v_nom</code>, non-finite <code>q_rated</code>, or a connection the incidence map does not cover.</td></tr><tr><td style="text-align: right"><code>W.L3F.COST_MISSING</code></td><td style="text-align: center">W</td><td style="text-align: right"><code>objective=:cost</code> but a dispatchable unit declares no <code>cost</code>; it is priced at zero and the optimum may be non-unique.</td></tr><tr><td style="text-align: right"><code>L.L3F.SWITCH_LOWERED</code></td><td style="text-align: center">I</td><td style="text-align: right">Closed switch represented in the canonical L3F model as a zero-impedance line.</td></tr><tr><td style="text-align: right"><code>L.L3F.SWITCH_OPEN_REMOVED</code></td><td style="text-align: center">I</td><td style="text-align: right">Open switch removed; any subnetwork it alone energized is now a separate island.</td></tr><tr><td style="text-align: right"><code>L.L3F.CAPACITOR_LOWERED</code></td><td style="text-align: center">I</td><td style="text-align: right">Fixed capacitor represented in the canonical L3F model as a shunt.</td></tr><tr><td style="text-align: right"><code>L.L3F.LINE_SHUNT_LOWERED</code></td><td style="text-align: center">I</td><td style="text-align: right">A declared π half moved onto its own bus as a shunt.</td></tr><tr><td style="text-align: right"><code>L.L3F.TRANSFORMER_LEAKAGE_LOWERED</code></td><td style="text-align: center">I</td><td style="text-align: right">Supported single-phase, center-tap, Yd/Dy, or autotransformer leakage represented by its documented referred series elements.</td></tr><tr><td style="text-align: right"><code>L.L3F.TRANSFORMER_NO_LOAD_LOWERED</code></td><td style="text-align: center">I</td><td style="text-align: right">Single-phase or center-tap no-load admittance represented once across winding 2.</td></tr><tr><td style="text-align: right"><code>A.L3F.LOAD_LAW_PROJECTED</code></td><td style="text-align: center">W</td><td style="text-align: right">A constant-current, ZIP-with-current, or exponential law projected onto its ZP tangent at <code>v_nom</code>.</td></tr><tr><td style="text-align: right"><code>A.L3F.ADJUSTABLE_TAP_PROJECTED</code></td><td style="text-align: center">W</td><td style="text-align: right">A tap interval collapsed to one fixed setting; the optimizer no longer selects the tap.</td></tr></table><h2 id="Result-contract"><a class="docs-heading-anchor" href="#Result-contract">Result contract</a><a id="Result-contract-1"></a><a class="docs-heading-anchor-permalink" href="#Result-contract" title="Permalink"></a></h2><p><a href="#PowerOptLab.solve_l3f_opf"><code>solve_l3f_opf</code></a> returns an <a href="#PowerOptLab.L3FResult"><code>L3FResult</code></a>. Electrical result fields are SI regardless of <code>per_unit</code>, and decision-variable values are <code>NaN</code> when the solve was not optimal. Dimensionless ratios, angles in radians, and metadata retain the units stated below.</p><table><tr><th style="text-align: right">Path</th><th style="text-align: right">Contents</th></tr><tr><td style="text-align: right"><code>buses[bus][terminal]</code></td><td style="text-align: right"><code>&quot;w&quot;</code> (V²), <code>&quot;vm&quot;</code> (V), <code>&quot;reference_angle&quot;</code> (rad, coefficient data — not a solved angle)</td></tr><tr><td style="text-align: right"><code>lines[id]</code>, <code>transformers[id]</code></td><td style="text-align: right">model branch <code>&quot;p&quot;</code>, <code>&quot;q&quot;</code> (W, var), <code>&quot;parent&quot;</code>, <code>&quot;child&quot;</code>, <code>&quot;terminal_map_parent&quot;</code>, <code>&quot;terminal_map_child&quot;</code>, <code>&quot;reversed_from_input&quot;</code></td></tr><tr><td style="text-align: right"><code>transformers[id]</code> also</td><td style="text-align: right"><code>&quot;subtype&quot;</code>, <code>&quot;effective_ratio_from_to&quot;</code></td></tr><tr><td style="text-align: right"><code>generators[id]</code>, <code>sources[id]</code></td><td style="text-align: right"><code>&quot;pg&quot;</code>, <code>&quot;qg&quot;</code> (W, var), <code>&quot;terminal_map&quot;</code></td></tr><tr><td style="text-align: right"><code>objective</code></td><td style="text-align: right">currency/h for <code>:cost</code>, W for <code>:source_import</code>, <code>0.0</code> for <code>:feasibility</code></td></tr><tr><td style="text-align: right"><code>formulation</code></td><td style="text-align: right">Core identity/unit/reference fields plus <code>&quot;unsupported_policy&quot;</code>, <code>&quot;lowered&quot;</code>, <code>&quot;network_semantics&quot;</code>, <code>&quot;physical_feasibility_certified&quot;</code>, and a structured <code>&quot;projections&quot;</code> manifest containing every <code>A.L3F.*</code> finding and its evidence.</td></tr><tr><td style="text-align: right"><code>validation</code></td><td style="text-align: right">see below</td></tr></table><div class="admonition is-warning" id="Branch-flows-are-oriented-parent-child-89be2ff2915fa2b4"><header class="admonition-header">Branch flows are oriented parent → child<a class="admonition-anchor" href="#Branch-flows-are-oriented-parent-child-89be2ff2915fa2b4" title="Permalink"></a></header><div class="admonition-body"><p>For lines, <code>p</code> and <code>q</code> are the lossless series-flow variables and are positive from <code>&quot;parent&quot;</code> toward <code>&quot;child&quot;</code>, away from the island&#39;s source — <strong>not</strong> necessarily BMOPF&#39;s <code>bus_from → bus_to</code>. Transformer <code>p</code> and <code>q</code> are the corresponding child-side variables used by its fixed power map; a center tap returns its two leg powers in <code>terminal_map_child</code> order. When <code>&quot;reversed_from_input&quot;</code> is true the orientation is opposite to the input declaration. Endpoint totals used by rating cones, including local shunts, are affine model expressions and are not separately returned.</p></div></div><p>Under <code>unsupported=:lower</code>, <code>:approximate</code>, or <code>:permissive</code> the result also contains the internal buses and branches the lowering introduced, under <code>_l3f_</code>-prefixed names. They are real model elements, not bookkeeping, and the corresponding <code>L.L3F.*</code> finding names each one.</p><p>Extraction rescales <code>w</code> by <span>$V_b^2$</span> and every published power by <span>$S_b$</span> in per-unit mode, then reports <code>vm = sqrt(max(0,w))</code>. The published <code>w</code> itself is not clamped. <code>reference_angle</code> comes from the fixed reference, transformer ratios are recomputed from input data, and no phasors, endpoint flows, currents, losses, or residual corrections are reconstructed. Canonical Kron reduction, lowering, and projection are not undone. See the <a href="../lindist3flow_components/#Result-extraction">normative extraction contract</a>.</p><p><code>validation[&quot;status&quot;]</code> is <code>&quot;not_requested&quot;</code> by default, and is <code>&quot;replayed&quot;</code>, <code>&quot;failed&quot;</code>, <code>&quot;not_run&quot;</code>, or <code>&quot;unavailable&quot;</code> when replay is requested. It reports whether the nonlinear replay <em>ran</em>, never whether the linear answer was accurate — the omitted losses guarantee some difference. Pass <code>voltage_tolerance</code> to <a href="#PowerOptLab.solve_l3f_opf"><code>solve_l3f_opf</code></a> or <a href="#PowerOptLab.validate_l3f_solution"><code>validate_l3f_solution</code></a> to have the margin judged; the result then also carries <code>&quot;within_tolerance&quot;</code>. When present, <code>&quot;physical_limits&quot;</code> is <code>&quot;unassessed&quot;</code>.</p><h2 id="Deliberate-exclusions"><a class="docs-heading-anchor" href="#Deliberate-exclusions">Deliberate exclusions</a><a id="Deliberate-exclusions-1"></a><a class="docs-heading-anchor-permalink" href="#Deliberate-exclusions" title="Permalink"></a></h2><p>Every mode rejects meshed islands, multiple or missing sources, unknown winding maps, and external DC subsystems. Through <code>:approximate</code>, the compiler also rejects residual nonideal transformer parameters, unsupported IBR controls, time-series metadata, and sequence-voltage limits; <code>:permissive</code> waives only the documented well-formed operational cases and records each removal. At the default policy it also rejects constant-current loads, ZIP loads with a nonzero current fraction, and exponential loads; <code>:approximate</code> applies the documented local ZP tangent projection. Series losses are omitted.</p><p>Permissive preprocessing explicitly relaxes the constraints named in its projection manifest. In the stamped affine model there is no artificial physics slack, integer variable, non-SOC cone, or polyhedral outer approximation of a cone. The coordinates still rest on the canonical approximations above.</p><p>When nonlinear validation is enabled, <code>solve_l3f_opf</code> fixes the optimized generator dispatch in the reduced snapshot and calls BMOPFTools power flow. The reported voltage error is a replay comparison, not a certificate that excluded physical limits were satisfied.</p><p>One upstream gap is compensated here rather than worked around: BMOPFTools&#39; per-unit preparation at the pinned revision scales a voltage source&#39;s bounds and cost but leaves <code>s_max</code> and <code>i_max</code> in SI. PowerOptLab restates both from the caller&#39;s SI network on every build, so a source nameplate binds identically under <code>per_unit=true</code> and <code>per_unit=false</code>.</p><h2 id="Staged-use"><a class="docs-heading-anchor" href="#Staged-use">Staged use</a><a id="Staged-use-1"></a><a class="docs-heading-anchor-permalink" href="#Staged-use" title="Permalink"></a></h2><pre><code class="language-julia hljs">report = check_l3f_applicability(network)
is_l3f_applicable(report) || foreach(println, report.findings)

build = build_l3f_opf(network, Clarabel.Optimizer;
    options=L3FOptions(validate_nonlinear=false))
@assert l3f_model_class(build) in (:LP, :QP, :SOCP)
optimize!(build.model)</code></pre><p>The <code>L3FBuild</code> object exposes semantic variable and constraint dictionaries so future refinements can add limits or objectives without reaching through JuMP names. Use <code>solve_l3f_opf</code> for the stable result contract.</p><h2 id="API"><a class="docs-heading-anchor" href="#API">API</a><a id="API-1"></a><a class="docs-heading-anchor-permalink" href="#API" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FOptions"><a class="docstring-binding" href="#PowerOptLab.L3FOptions"><code>PowerOptLab.L3FOptions</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">L3FOptions(; kwargs...)</code></pre><p>Options for the staged LinDist3Flow BMOPF formulation. It deliberately supports only affine physics with linear and native second-order-cone bounds. The canonical network remains a fixed-angle, lossless LinDist3Flow approximation; it is not an exact AC model. Unsupported physics is reported by <a href="#PowerOptLab.check_l3f_applicability"><code>check_l3f_applicability</code></a>, never silently dropped. BMOPF input and results are always SI; <code>per_unit=true</code> (the default) uses BMOPFTools&#39; public classic-base preparation for the independent model&#39;s working coordinates, with system power base <code>s_base</code>.</p><table><tr><th style="text-align: left">Field</th><th style="text-align: left">Values</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><code>current_limit_policy</code></td><td style="text-align: left"><code>:voltage_product</code></td><td style="text-align: left">Ampacity is the native rotated-SOC bound <code>p²+q² ≤ w Iᵐᵃˣ²</code>, using the live squared terminal or winding voltage.</td></tr><tr><td style="text-align: left"><code>validate_nonlinear</code></td><td style="text-align: left"><code>Bool</code> (<code>false</code>)</td><td style="text-align: left">Opt in to replaying the optimized dispatch through BMOPFTools&#39; nonlinear power flow. Replay is diagnostic and is not required by the one-shot formulation.</td></tr><tr><td style="text-align: left"><code>reference_policy</code></td><td style="text-align: left"><code>:auto</code>, <code>:explicit</code>, <code>:source_propagated</code></td><td style="text-align: left">Which linearization point to use. <code>:auto</code> prefers a supplied <code>reference</code> and otherwise propagates the source phasors; <code>:explicit</code> requires a supplied <code>reference</code>; <code>:source_propagated</code> always uses the propagated flat profile and ignores a supplied <code>reference</code>.</td></tr><tr><td style="text-align: left"><code>kron_reduce</code></td><td style="text-align: left"><code>Bool</code> (<code>true</code>)</td><td style="text-align: left">Kron-reduce an explicit-neutral input on a copy. When <code>false</code>, an explicit neutral is an error.</td></tr><tr><td style="text-align: left"><code>require_neutral_provenance</code></td><td style="text-align: left"><code>Bool</code> (<code>false</code>)</td><td style="text-align: left">Require recorded <code>_meta[&quot;kron_reduction&quot;]</code> provenance before building. A phasor reference does not establish neutral-reduction validity.</td></tr><tr><td style="text-align: left"><code>unsupported</code></td><td style="text-align: left"><code>:reject</code> (default), <code>:lower</code>, <code>:approximate</code>, <code>:permissive</code></td><td style="text-align: left"><code>:lower</code> applies canonical rewrites; <code>:approximate</code> also applies documented model projections; <code>:permissive</code> additionally removes supported-but-unrepresentable operational constraints with structured warnings. Malformed data, ambiguous topology, and connectivity errors remain fatal.</td></tr><tr><td style="text-align: left"><code>objective</code></td><td style="text-align: left"><code>:cost</code>, <code>:feasibility</code>, <code>:source_import</code></td><td style="text-align: left">Linear per-channel energy cost, a zero objective, or total source active injection.</td></tr><tr><td style="text-align: left"><code>per_unit</code></td><td style="text-align: left"><code>Bool</code> (<code>true</code>)</td><td style="text-align: left">Optimization coordinates only. Input and results are SI either way.</td></tr><tr><td style="text-align: left"><code>s_base</code></td><td style="text-align: left"><code>Real</code> (<code>1e6</code>)</td><td style="text-align: left">System VA base for the per-unit working copy.</td></tr></table></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L1-L24">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FFinding"><a class="docstring-binding" href="#PowerOptLab.L3FFinding"><code>PowerOptLab.L3FFinding</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>A stable, structured applicability diagnostic emitted by the L3F compiler.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L68">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FApplicabilityReport"><a class="docstring-binding" href="#PowerOptLab.L3FApplicabilityReport"><code>PowerOptLab.L3FApplicabilityReport</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">L3FApplicabilityReport</code></pre><p>Result of <a href="#PowerOptLab.check_l3f_applicability"><code>check_l3f_applicability</code></a>. <code>status</code> is <code>:applicable</code> or <code>:inapplicable</code>; warnings and <code>:info</code> findings remain available even when a build is permitted. <code>lowered</code> records whether <code>L3FOptions(unsupported=:lower|:approximate)</code> rewrote anything, in which case the <code>L.L3F.*</code> and <code>A.L3F.*</code> findings say exactly what.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L82-L90">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FInapplicableError"><a class="docstring-binding" href="#PowerOptLab.L3FInapplicableError"><code>PowerOptLab.L3FInapplicableError</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Raised by <code>build_l3f_opf</code> when the applicability report contains an error.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L115">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FReferenceState"><a class="docstring-binding" href="#PowerOptLab.L3FReferenceState"><code>PowerOptLab.L3FReferenceState</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Immutable complex reference phasors used to construct L3F coefficients.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L128">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.CrossVoltageCoefficients"><a class="docstring-binding" href="#PowerOptLab.CrossVoltageCoefficients"><code>PowerOptLab.CrossVoltageCoefficients</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Affine coefficients <code>c + a*w_phi + b*w_psi</code> for one cross-voltage entry.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L136">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.AffineScalarCoefficients"><a class="docstring-binding" href="#PowerOptLab.AffineScalarCoefficients"><code>PowerOptLab.AffineScalarCoefficients</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Affine real scalar <code>constant + coefficients&#39; * w</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L143">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ConnectionPowerMap"><a class="docstring-binding" href="#PowerOptLab.ConnectionPowerMap"><code>PowerOptLab.ConnectionPowerMap</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Reference-phasor channel-to-terminal complex-power allocation map.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L149">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.LineDropCoefficients"><a class="docstring-binding" href="#PowerOptLab.LineDropCoefficients"><code>PowerOptLab.LineDropCoefficients</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Real LinDist3Flow voltage-drop coefficient matrices.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L157">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FBuild"><a class="docstring-binding" href="#PowerOptLab.L3FBuild"><code>PowerOptLab.L3FBuild</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">L3FBuild</code></pre><p>Staged LinDist3Flow LP/SOCP containing semantic variable/constraint maps, SI and working-coordinate BMOPF snapshots/reference states, scaling bases, and applicability evidence.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L184-L190">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.L3FResult"><a class="docstring-binding" href="#PowerOptLab.L3FResult"><code>PowerOptLab.L3FResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">L3FResult</code></pre><p>Result of <a href="#PowerOptLab.solve_l3f_opf"><code>solve_l3f_opf</code></a>. Numerical fields are published only for an optimal feasible solve under PowerOptLab&#39;s standard result contract.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L205-L210">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.is_l3f_applicable"><a class="docstring-binding" href="#PowerOptLab.is_l3f_applicable"><code>PowerOptLab.is_l3f_applicable</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">is_l3f_applicable(report) -&gt; Bool</code></pre><p>Whether <a href="#PowerOptLab.build_l3f_opf"><code>build_l3f_opf</code></a> will accept the network. <code>false</code> exactly when the report contains at least one <code>:error</code> finding; warnings never block a build.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/types.jl#L107-L112">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.cross_voltage_coefficients"><a class="docstring-binding" href="#PowerOptLab.cross_voltage_coefficients"><code>PowerOptLab.cross_voltage_coefficients</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">cross_voltage_coefficients(vbar_phi, vbar_psi)</code></pre><p>Return the general fixed-angle affine closure for <code>v_phi * conj(v_psi)</code> as <code>constant + coefficient_phi*w_phi + coefficient_psi*w_psi</code>. Both reference phasors must be nonzero.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L1-L7">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.evaluate_cross_voltage"><a class="docstring-binding" href="#PowerOptLab.evaluate_cross_voltage"><code>PowerOptLab.evaluate_cross_voltage</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">evaluate_cross_voltage(c, w_phi, w_psi)</code></pre><p>Evaluate the closure of <a href="#PowerOptLab.cross_voltage_coefficients"><code>cross_voltage_coefficients</code></a> at squared magnitudes <code>w_phi</code>, <code>w_psi</code>. At the reference point it reproduces <code>vbar_phi * conj(vbar_psi)</code> exactly; away from it, it is the first-order Taylor expansion of <code>sqrt(w_phi*w_psi)*exp(im*dtheta)</code> with the angle difference held at its reference value.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L18-L26">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.winding_voltage_coefficients"><a class="docstring-binding" href="#PowerOptLab.winding_voltage_coefficients"><code>PowerOptLab.winding_voltage_coefficients</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">winding_voltage_coefficients(d, vbar)</code></pre><p>Return affine coefficients for <code>|d*v|^2</code>, where <code>d</code> is a real incidence row and <code>vbar</code> supplies the nonzero terminal reference phasors.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L30-L35">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.evaluate_affine"><a class="docstring-binding" href="#PowerOptLab.evaluate_affine"><code>PowerOptLab.evaluate_affine</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">evaluate_affine(c, w)</code></pre><p>Evaluate the real affine scalar <code>c.constant + c.coefficients&#39; * w</code>, the form produced by <a href="#PowerOptLab.winding_voltage_coefficients"><code>winding_voltage_coefficients</code></a> for a squared winding voltage. <code>w</code> is indexed by the terminals the incidence row spans.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L53-L59">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.connection_power_map"><a class="docstring-binding" href="#PowerOptLab.connection_power_map"><code>PowerOptLab.connection_power_map</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">connection_power_map(D, vbar)</code></pre><p>Construct <code>H = diag(vbar) * D&#39; * diag(D*vbar)^(-1)</code>, mapping absorbed physical-channel powers to terminal powers. A zero reference winding voltage is rejected.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L118-L124">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.line_drop_coefficients"><a class="docstring-binding" href="#PowerOptLab.line_drop_coefficients"><code>PowerOptLab.line_drop_coefficients</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">line_drop_coefficients(Z, vbar_from)</code></pre><p>Construct the direct complex-number LinDist3Flow coefficients <code>M=2real(conj(Z).*gamma)</code> and <code>N=-2imag(conj(Z).*gamma)</code>, with <code>gamma[phi,psi]=vbar[phi]/vbar[psi]</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L137-L143">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.regulator_gain_matrix"><a class="docstring-binding" href="#PowerOptLab.regulator_gain_matrix"><code>PowerOptLab.regulator_gain_matrix</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">regulator_gain_matrix(configuration, tap_ratio;
                      connection=&quot;ABBC&quot;, regulator_type=&quot;B&quot;)</code></pre><p>Return the real gain matrix <span>$A$</span> in <span>$v_from = A*v_to$</span> for a fixed ideal WYE, closed-delta, or open-delta step-voltage-regulator bank. The matrices follow Bazrafshan, Gatsis, and Zhu (PSCC 2018, Table I). <code>tap_ratio</code> contains three ratios for WYE/closed delta and two for open delta. Following the BMOPF regulator contract, ANSI type A uses the declared ratio directly and type B uses its reciprocal as the effective ratio.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/coefficients.jl#L69-L79">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.check_l3f_applicability"><a class="docstring-binding" href="#PowerOptLab.check_l3f_applicability"><code>PowerOptLab.check_l3f_applicability</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">check_l3f_applicability(net; options=L3FOptions(), reference=nothing)</code></pre><p>Validate and classify a BMOPF snapshot without constructing a JuMP model. If <code>options.kron_reduce</code> is true, an explicit neutral is reduced on a deep copy before the supported-domain checks. The returned report preserves every finding and never mutates the caller&#39;s data.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/applicability.jl#L1386-L1393">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.build_l3f_opf"><a class="docstring-binding" href="#PowerOptLab.build_l3f_opf"><code>PowerOptLab.build_l3f_opf</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">build_l3f_opf(net, optimizer=Clarabel.Optimizer;
              options=L3FOptions(), reference=nothing)</code></pre><p>Build the L3F-BMOPF lossless radial LP/SOCP. Explicit-neutral inputs are Kron-reduced on a copy when enabled. Inapplicable networks raise <a href="#PowerOptLab.L3FInapplicableError"><code>L3FInapplicableError</code></a>, whose report contains stable diagnostics. Input and extracted results are SI. <code>options.per_unit</code> selects only the model&#39;s working coordinates.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/model.jl#L941-L950">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.l3f_reference_from_powerflow"><a class="docstring-binding" href="#PowerOptLab.l3f_reference_from_powerflow"><code>PowerOptLab.l3f_reference_from_powerflow</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">l3f_reference_from_powerflow(net; options=L3FOptions(), dispatch=nothing,
                             nonlinear_optimizer=Ipopt.Optimizer,
                             solver_options=()) -&gt; L3FReferenceState</code></pre><p>Build the linearization reference from a converged nonlinear power flow instead of the flat propagated profile.</p><p>The default reference carries the source phasors outward through the topology applying ratios but no line drop, so on a loaded feeder every coefficient is formed at roughly nominal voltage. Linearizing at an actual operating point tightens the fixed-angle closure and the frozen channel-to-terminal split, which is the direct remedy for accuracy loss under heavy loading or strong unbalance.</p><p>The returned state has provenance <code>:power_flow</code> and can be passed straight back as the <code>reference</code> argument, giving the standard successive-linearization loop:</p><pre><code class="language-julia hljs">first = solve_l3f_opf(net, Clarabel.Optimizer; options)
better = l3f_reference_from_powerflow(net; options, dispatch=first)
second = solve_l3f_opf(net, Clarabel.Optimizer; options, reference=better)</code></pre><p>A power flow is a determined problem, so BMOPFTools requires every generator to be a fixed setpoint. Pass an <a href="#PowerOptLab.L3FResult"><code>L3FResult</code></a> as <code>dispatch</code> to pin them at a previous solution, or fix <code>p_min == p_max</code> and <code>q_min == q_max</code> in the input. Transformer nameplates are stripped from the private working copy first: a reference is a linearization point, not a feasibility claim, and an overloaded coil would otherwise make the reference solve fail rather than report the operating point being linearized at.</p><p>Source terminals are restored to their exactly declared phasors, so the result always satisfies the reference/source consistency check.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/model.jl#L1068-L1101">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.l3f_model_class"><a class="docstring-binding" href="#PowerOptLab.l3f_model_class"><code>PowerOptLab.l3f_model_class</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Classify a continuous L3F model as <code>:LP</code>, <code>:QP</code>, or <code>:SOCP</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/model.jl#L971">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.validate_l3f_solution"><a class="docstring-binding" href="#PowerOptLab.validate_l3f_solution"><code>PowerOptLab.validate_l3f_solution</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">validate_l3f_solution(result; nonlinear_optimizer=Ipopt.Optimizer,
                      voltage_tolerance=nothing)</code></pre><p>Reapply the L3F generator dispatch to <code>result.network</code> — the SI, Kron-reduced snapshot the model was built from — and run BMOPFTools&#39; nonlinear power flow.</p><p><code>status</code> is <code>&quot;replayed&quot;</code> when the nonlinear solve converged, <code>&quot;failed&quot;</code> when it did not, and <code>&quot;not_run&quot;</code> when the L3F solve was not optimal. <strong>It is a statement about the replay, not about accuracy</strong>: the linearization omits series losses, so a converged replay always differs from the linear solution by some margin. Supply <code>voltage_tolerance</code> (in volts) to have that margin judged; the result then carries <code>within_tolerance</code>. Physical limits are never certified here.</p><p><code>replayed_network</code> is <code>&quot;as_supplied&quot;</code> normally and <code>&quot;projected&quot;</code> when <code>unsupported=:approximate</code> or <code>:permissive</code> substituted physics or removed a constraint. In that case both the linear model and the replay describe the <em>substituted</em> network, so the reported error measures the linearization but not the projection.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/model.jl#L1171-L1190">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_l3f_opf"><a class="docstring-binding" href="#PowerOptLab.solve_l3f_opf"><code>PowerOptLab.solve_l3f_opf</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_l3f_opf(net, optimizer=Clarabel.Optimizer; options=L3FOptions(),
              reference=nothing, nonlinear_optimizer=Ipopt.Optimizer,
              solver_options=())</code></pre><p>Build and solve the L3F-BMOPF LP/SOCP. The result includes applicability, reference provenance, stable semantic outputs, and optional nonlinear replay.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/b899bec5ea305b71e820bdc4a38e4cb795ace638/src/formulations/lindist3flow/model.jl#L1251-L1258">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../references/">« References and related software</a><a class="docs-footer-nextpage" href="../lindist3flow_components/">Component models »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Thursday 10 September 2026 22:20">Thursday 10 September 2026</span>. Using Julia version 1.13.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
