<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Component models · PowerOptLab.jl</title><meta name="title" content="Component models · PowerOptLab.jl"/><meta property="og:title" content="Component models · PowerOptLab.jl"/><meta property="twitter:title" content="Component models · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">Research program</span><ul><li><a class="tocitem" href="../../research_program/">Overview</a></li><li><a class="tocitem" href="../../problems/post_opf_operability_roadmap/">Post-OPF operability roadmap</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">Start here: DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">Problem specification</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">Literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_development_roadmap/">Development roadmap</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">Detailed scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">API reference</a></li></ul></li><li><span class="tocitem">Inverter-based resources</span><ul><li><a class="tocitem" href="../../ibr/">Overview</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware controls</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Network control studies</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Modelling tutorial</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source &amp; split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics &amp; LCL</a></li><li><a class="tocitem" href="../../ibr/verification/">Verification &amp; benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">References</a></li></ul></li><li><span class="tocitem">Function formulations</span><ul><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../compilation/">Control intent, compilation and solvers</a></li><li><a class="tocitem" href="../bounds_and_relations/">Bounds and relation-aware lowering</a></li><li><a class="tocitem" href="../tolerances_and_solvers/">Tolerances and whole-model solver choice</a></li><li><a class="tocitem" href="../experiments/">Start a configurable experiment</a></li><li><a class="tocitem" href="../theory/">Mathematics and analytic reference</a></li><li><a class="tocitem" href="../error_budgets/">Physical error and conditioning</a></li><li><a class="tocitem" href="../controllers/">Controller integration</a></li><li><a class="tocitem" href="../extensions/">Implement a smoothing family</a></li><li><a class="tocitem" href="../api/">Formulation API</a></li><li><a class="tocitem" href="../references/">References and related software</a></li></ul></li><li><span class="tocitem">LinDist3Flow</span><ul><li><a class="tocitem" href="../lindist3flow/">Formulation and usage</a></li><li class="is-active"><a class="tocitem" href>Component models</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model-and-units"><span>1. Data model and units</span></a></li><li><a class="tocitem" href="#2.-Common-input-symbols"><span>2. Common input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables"><span>3. Variables</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li><li><a class="tocitem" href="#6.-Objective,-extraction,-and-implementation"><span>6. Objective, extraction, and implementation</span></a></li></ul></li></ul></li><li><span class="tocitem">Component models</span><ul><li><a class="tocitem" href="../../components/devices/">Storage &amp; EVs</a></li><li><a class="tocitem" href="../../components/ivq_battery/">IVQ battery</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generalized generators: scientific model</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generalized generators: API</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Generator trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Generator circuit and rank validation</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator models: worked examples</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-8-9" type="checkbox"/><label class="tocitem" for="menuitem-8-9"><span class="docs-label">Generator specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing data</a></li></ul></li></ul></li><li><span class="tocitem">State estimation</span><ul><li><a class="tocitem" href="../../estimation/">Overview</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS estimator</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS estimator</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Modelling tutorial</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability &amp; under-observed</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background &amp; roadmap</a></li></ul></li><li><span class="tocitem">Problem specifications</span><ul><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF</a></li><li><a class="tocitem" href="../../problems/operability/">Post-OPF operability</a></li><li><a class="tocitem" href="../../problems/parameter_estimation/">Parameter estimation</a></li><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson</a></li><li><a class="tocitem" href="../../problems/bilevel/">Bilevel PV/tap POC</a></li></ul></li><li><span class="tocitem">Bespoke algorithms</span><ul><li><a class="tocitem" href="../../algorithms/">Overview</a></li><li><a class="tocitem" href="../../algorithms/helm/">HELM power flow</a></li></ul></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Single-snapshot post-OPF operability study</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Inverse Carson reconstruction</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Battery storage models</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Learning smart-inverter controls</a></li></ul></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li><li><span class="tocitem">API reference</span><ul><li><a class="tocitem" href="../../api/">Core API</a></li></ul></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">LinDist3Flow</a></li><li class="is-active"><a href>Component models</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Component models</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/formulations/lindist3flow_components.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="LinDist3Flow-component-model"><a class="docs-heading-anchor" href="#LinDist3Flow-component-model">LinDist3Flow component model</a><a id="LinDist3Flow-component-model-1"></a><a class="docs-heading-anchor-permalink" href="#LinDist3Flow-component-model" title="Permalink"></a></h1><p>This page is the normative mathematical specification of PowerOptLab&#39;s LinDist3Flow formulation. Its organization follows the BMOPFTools component specifications: data model, input symbols, variables, equality constraints, inequality constraints, and implementation. The model accepts only Kron-reduced networks. An explicit-neutral BMOPF case may be passed to the public builder because it first calls <a href="../../api/#PowerOptLab.kron_reduce_bmopf"><code>kron_reduce_bmopf</code></a> on a copy.</p><h2 id="1.-Data-model-and-units"><a class="docs-heading-anchor" href="#1.-Data-model-and-units">1. Data model and units</a><a id="1.-Data-model-and-units-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model-and-units" title="Permalink"></a></h2><p>The public input is normalized BMOPF JSON in SI units, irrespective of solver coordinates. Supported top-level component families are shown below.</p><table><tr><th style="text-align: right">Component</th><th style="text-align: right">Supported BMOPF data</th><th style="text-align: center">SI input units</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right">retained phase terminals; <code>v_min</code>, <code>v_max</code>, pair-ordered <code>vpp_min</code>, <code>vpp_max</code>; grounded-reduction <code>vpn_*</code> aliases</td><td style="text-align: center">V</td></tr><tr><td style="text-align: right"><code>voltage_source</code></td><td style="text-align: right">fixed <code>v_magnitude</code>, <code>v_angle</code>; P/Q/S/I bounds; linear <code>cost</code></td><td style="text-align: center">V, rad, W, var, VA, A, currency/kWh</td></tr><tr><td style="text-align: right"><code>line</code> / <code>linecode</code></td><td style="text-align: right">full series R/X matrix; S/I ratings</td><td style="text-align: center">Ω, VA, A</td></tr><tr><td style="text-align: right"><code>load</code></td><td style="text-align: right"><code>SINGLE_PHASE</code>, <code>WYE</code>, <code>DELTA</code>; constant P, constant Z, or ZIP with zero I fractions</td><td style="text-align: center">W, var, V</td></tr><tr><td style="text-align: right"><code>generator</code> / restricted <code>ibr</code></td><td style="text-align: right">channel P/Q boxes, S/I ratings, signed fixed PF, aggregate P/Q/S bounds, fixed-P/free-Q voltage target, linear <code>cost</code></td><td style="text-align: center">W, var, VA, A, V, currency/kWh</td></tr><tr><td style="text-align: right"><code>shunt</code></td><td style="text-align: right">fixed full G/B matrix</td><td style="text-align: center">S</td></tr><tr><td style="text-align: right"><code>transformer/single_phase</code></td><td style="text-align: right">fixed ideal ratio</td><td style="text-align: center">V/V</td></tr><tr><td style="text-align: right"><code>transformer/center_tap</code></td><td style="text-align: right">fixed coupled 1→2 split-phase ratio; HV side upstream</td><td style="text-align: center">V, VA, A</td></tr><tr><td style="text-align: right"><code>transformer/single_phase_autotransformer</code></td><td style="text-align: right">fixed ANSI A/B ratio; connection-aware leakage and from-side exciting branch under <code>:lower</code></td><td style="text-align: center">Ω, S, VA, A</td></tr><tr><td style="text-align: right"><code>transformer/wye_delta</code>, <code>transformer/delta_wye</code></td><td style="text-align: right">fixed three-phase bank, three retained conductors per side; wye-referred leakage and external winding-2 shunt under <code>:lower</code></td><td style="text-align: center">V, Ω, S, VA, A</td></tr><tr><td style="text-align: right"><code>transformer/open_delta_regulator</code></td><td style="text-align: right">fixed ideal two-unit bank, ABBC/BCAC/CABA</td><td style="text-align: center">–, VA, A</td></tr><tr><td style="text-align: right">L3F-local <code>grounded_wye_wye</code>, <code>delta_delta</code>, <code>closed_delta_regulator</code></td><td style="text-align: right">fixed ideal three-phase maps; <code>delta_delta</code> is experimental</td><td style="text-align: center">V, A</td></tr></table><p>Ratings follow BMOPF&#39;s declared shapes: <code>s_rating</code> is a scalar nameplate, while <code>i_max_from</code>/<code>i_max_to</code> are per-conductor arrays — two entries for an open-delta bank, one for a single-conductor device, where a bare scalar is also accepted. After neutral reduction a center tap has one <code>i_max_from</code> entry and two <code>i_max_to</code> entries; its scalar <code>s_rating</code> belongs to the aggregate HV coil. For Yd/Dy banks, <code>s_rating</code> is total bank VA and is enforced only on the three wye coils, at <code>s_rating/3</code>; the delta terminals do not receive a duplicate nameplate cone.</p><p>Line shunts, series losses, variable taps, and every component not listed here are rejected by <a href="../lindist3flow/#PowerOptLab.check_l3f_applicability"><code>check_l3f_applicability</code></a> unless an explicitly documented canonical lowering is selected; they are not silently omitted. The full exclusion list is on the <a href="../lindist3flow/">formulation overview</a>.</p><p><code>L3FOptions(unsupported=:lower)</code> widens the <em>input</em> vocabulary without changing the one-shot S-W model class: switches, capacitors, line shunts, supported connection-aware transformer equivalents, and restricted fixed-control IBRs are rewritten into the components above. These are canonical L3F lowerings, not exact AC equivalences. <code>unsupported=:approximate</code> additionally substitutes load laws and taps, and admits the explicitly reported delta-delta common-mode projection, which does change the problem. Both are described under <a href="../lindist3flow/#Widening-the-admissible-input">widening the admissible input</a>. <code>unsupported=:permissive</code> further removes well-formed operational constraints that lack an S-W representation. Each removal is recorded with its original value, and the result marks the solved network semantics as projected; this does not certify feasibility for the supplied nonlinear network.</p><p><code>L3FOptions(per_unit=true, s_base=S_b)</code> is the default. BMOPFTools&#39; public classic scaling preparation supplies the working copy and bases</p><p class="math-container">\[V_{b,i},\qquad S_b,\qquad
Z_{b,i}=V_{b,i}^2/S_b,\qquad
I_{b,i}=S_b/V_{b,i},\qquad
Y_{b,i}=S_b/V_{b,i}^2.\]</p><p>In per-unit coordinates, voltage magnitudes divide by <span>$V_{b,i}$</span>, powers by <span>$S_b$</span>, impedances by <span>$Z_{b,i}$</span>, currents by <span>$I_{b,i}$</span>, and admittances by <span>$Y_{b,i}$</span>. Costs are transformed so the physical objective is invariant. <code>per_unit=false</code> uses unit bases. In both cases the caller&#39;s dictionary, reference state, result voltages, result powers, and nonlinear replay are SI.</p><div class="admonition is-info" id="Voltage-source-ratings-are-restated-locally-58a48ddac4e3a265"><header class="admonition-header">Voltage-source ratings are restated locally<a class="admonition-anchor" href="#Voltage-source-ratings-are-restated-locally-58a48ddac4e3a265" title="Permalink"></a></header><div class="admonition-body"><p>BMOPFTools&#39; preparation at the pinned revision scales a source&#39;s <code>v_magnitude</code>, active/reactive bounds and <code>cost</code>, but leaves <code>s_max</code> and <code>i_max</code> in SI. PowerOptLab recomputes both from the caller&#39;s SI network on every build, so a source nameplate binds identically in either coordinate mode. Without that, a rating would be silently <span>$S_b$</span> times too loose in the default per-unit coordinates. A regression test pins both modes together.</p></div></div><h2 id="2.-Common-input-symbols"><a class="docs-heading-anchor" href="#2.-Common-input-symbols">2. Common input symbols</a><a id="2.-Common-input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Common-input-symbols" title="Permalink"></a></h2><p>Let <span>$i,j$</span> index buses, <span>$\phi,\psi$</span> retained terminals, <span>$\ell:i\to j$</span> an edge oriented away from its unique source, and <span>$k$</span> a device power channel.</p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: center"><span>$\bar{\boldsymbol v}_i$</span></td><td style="text-align: right">fixed nonzero reference phasors</td></tr><tr><td style="text-align: center"><span>$\boldsymbol Z_\ell$</span></td><td style="text-align: right">full phase series-impedance matrix</td></tr><tr><td style="text-align: center"><span>$\boldsymbol D_d$</span></td><td style="text-align: right">real channel-to-terminal incidence matrix</td></tr><tr><td style="text-align: center"><span>$\boldsymbol T_t$</span></td><td style="text-align: right">fixed parent-to-child voltage map</td></tr><tr><td style="text-align: center"><span>$\boldsymbol H(D,\bar v)$</span></td><td style="text-align: right">channel-power to terminal-power map</td></tr></table><p>For each terminal pair, the fixed-angle affine cross-voltage closure is</p><p class="math-container">\[\widehat{v_\phi v_\psi^*}
=c_{\phi\psi}+a_{\phi\psi}w_\phi+b_{\phi\psi}w_\psi,
\quad
a_{\phi\psi}=\frac{\bar v_\psi^*}{2\bar v_\phi^*},\quad
b_{\phi\psi}=\frac{\bar v_\phi}{2\bar v_\psi},\]</p><p class="math-container">\[c_{\phi\psi}=\bar v_\phi\bar v_\psi^*
-a_{\phi\psi}|\bar v_\phi|^2-b_{\phi\psi}|\bar v_\psi|^2.\]</p><p>This is the first-order Taylor expansion of <span>$\sqrt{w_\phi w_\psi}\,e^{j(\bar\theta_\phi-\bar\theta_\psi)}$</span> in the squared-magnitude coordinates, evaluated about <span>$\bar w$</span>. It is exact at the reference point, and exact for every <span>$w$</span> when <span>$\phi=\psi$</span> — which is why a grounded-wye device incurs no cross-phase closure error. For a real incidence row <span>$d_k$</span>, define</p><p class="math-container">\[\widehat{|d_kv|^2}=\sum_{\phi,\psi}d_{k\phi}d_{k\psi}
\Re\!\left(\widehat{v_\phi v_\psi^*}\right)
=c_{d,k}+a_{d,k}^{\mathsf T}w.\]</p><p>The fixed-reference power-allocation map is</p><p class="math-container">\[H(D,\bar v)=\operatorname{diag}(\bar v)D^{\mathsf T}
\operatorname{diag}(D\bar v)^{-1}.\]</p><p>Thus terminal complex power is <span>$s^{term}=Hs^{ch}$</span>. Both real and imaginary parts are stamped as real affine expressions. <code>SINGLE_PHASE</code>/<code>WYE</code> use identity rows after Kron reduction, so <span>$H=I$</span> and the channel split is exact; <code>DELTA</code> uses the phase-pair incidence rows, and freezing <span>$H$</span> at <span>$\bar v$</span> is then a second approximation alongside the cross-voltage closure.</p><p>Two invariants hold for <strong>any</strong> reference and are worth relying on:</p><p class="math-container">\[\sum_\phi (Hs)_\phi=\sum_k s_k,
\qquad
\operatorname{rank}H=\operatorname{rank}D .\]</p><p>Total complex power is therefore never distorted by the choice of reference — only its distribution across terminals is. The rank identity means a closed three-channel delta (<span>$\operatorname{rank}D=2$</span>) has a one-complex-dimensional family of channel powers <span>$s=c\,\bar u$</span> with identical terminal injection, so its published per-channel dispatch is determined only up to that circulating component.</p><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>The formulation has no voltage-angle, current, tap, binary, or integer decision variables.</p><table><tr><th style="text-align: center">Variable</th><th style="text-align: center">Domain</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: center"><span>$w_{i\phi}\ge0$</span></td><td style="text-align: center">real</td><td style="text-align: right">squared phase-to-ground voltage magnitude</td></tr><tr><td style="text-align: center"><span>$p_{\ell\phi},q_{\ell\phi}$</span></td><td style="text-align: center">real</td><td style="text-align: right">lossless series or transformer child-side power, oriented from the source-side parent toward the child; endpoint terminal totals used by ratings are affine expressions derived from it</td></tr><tr><td style="text-align: center"><span>$p^g_{dk},q^g_{dk}$</span></td><td style="text-align: center">real</td><td style="text-align: right">generator channel injection</td></tr><tr><td style="text-align: center"><span>$p^s_{dk},q^s_{dk}$</span></td><td style="text-align: center">real</td><td style="text-align: right">voltage-source terminal injection</td></tr></table><p>Load and shunt powers are affine expressions, not independent variables.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Buses-and-voltage-sources"><a class="docs-heading-anchor" href="#Buses-and-voltage-sources">Buses and voltage sources</a><a id="Buses-and-voltage-sources-1"></a><a class="docs-heading-anchor-permalink" href="#Buses-and-voltage-sources" title="Permalink"></a></h3><p>A fixed source at bus <span>$i$</span> imposes</p><p class="math-container">\[w_{i\phi}=|\bar v_{i\phi}|^2.\]</p><p>Source active and reactive powers remain free injections subject to their declared boxes and conic ratings. Exactly one fixed source per radial island is required.</p><h3 id="Series-lines"><a class="docs-heading-anchor" href="#Series-lines">Series lines</a><a id="Series-lines-1"></a><a class="docs-heading-anchor-permalink" href="#Series-lines" title="Permalink"></a></h3><p>For <span>$\ell:i\to j$</span>, define</p><p class="math-container">\[\Gamma_{\phi\psi}=\bar v_{i\phi}/\bar v_{i\psi},\qquad
M_\ell=2\Re(\overline Z_\ell\odot\Gamma),\qquad
N_\ell=-2\Im(\overline Z_\ell\odot\Gamma).\]</p><p>The lossless multiphase voltage drop is</p><p class="math-container">\[\boldsymbol w_j=\boldsymbol w_i-M_\ell\boldsymbol p_\ell
-N_\ell\boldsymbol q_\ell.\]</p><p>The same <span>$p_\ell+jq_\ell$</span> enters the child and leaves the parent. No loss variable or physics slack is present.</p><h3 id="Loads"><a class="docs-heading-anchor" href="#Loads">Loads</a><a id="Loads-1"></a><a class="docs-heading-anchor-permalink" href="#Loads" title="Permalink"></a></h3><p>For load channel <span>$k$</span>, constant power is</p><p class="math-container">\[p^d_k=P^{nom}_k,\qquad q^d_k=Q^{nom}_k.\]</p><p>Constant impedance and pure ZP ZIP loads use</p><p class="math-container">\[p^d_k=P^{nom}_k\left(\alpha_{P,k}
+\alpha_{Z,k}\frac{\widehat{|d_kv|^2}}{(V^{nom}_k)^2}\right),\]</p><p class="math-container">\[q^d_k=Q^{nom}_k\left(\beta_{P,k}
+\beta_{Z,k}\frac{\widehat{|d_kv|^2}}{(V^{nom}_k)^2}\right).\]</p><p>Constant impedance is the special case <span>$\alpha_Z=\beta_Z=1$</span>. A missing ZIP coefficient family defaults to constant power, consistent with BMOPFTools. Nonzero <span>$\alpha_I$</span> or <span>$\beta_I$</span> is rejected because it would require a non-affine magnitude law or another approximation. Terminal absorption is <span>$H(D_d,\bar v_i)(p^d+jq^d)$</span>.</p><p>Under <code>unsupported=:approximate</code>, each current fraction is replaced by its nominal-voltage tangent, half Z and half P. An exponential term with any finite <span>$\gamma$</span> becomes <span>$\alpha_Z=\gamma/2$</span> and <span>$\alpha_P=1-\gamma/2$</span> (independently for P and Q). Coefficients are retained verbatim without normalization or clamping, so values outside the usual exponent range can produce negative Z or P coefficients. The replacement matches value and slope at nominal voltage; it is not a global load-law claim.</p><h3 id="Generators"><a class="docs-heading-anchor" href="#Generators">Generators</a><a id="Generators-1"></a><a class="docs-heading-anchor-permalink" href="#Generators" title="Permalink"></a></h3><p>Each generator channel injects <span>$p^g_k+jq^g_k$</span>. Its terminal injection is</p><p class="math-container">\[s^{g,term}=H(D_g,\bar v_i)(p^g+jq^g).\]</p><p>This covers retained grounded-wye/single-phase and delta connections with the same connection map as loads.</p><h3 id="Fixed-shunts"><a class="docs-heading-anchor" href="#Fixed-shunts">Fixed shunts</a><a id="Fixed-shunts-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-shunts" title="Permalink"></a></h3><p>For a fixed terminal admittance matrix <span>$Y$</span>, the absorbed terminal power is</p><p class="math-container">\[s^{sh}_\phi=\sum_\psi
\widehat{v_\phi v_\psi^*}\,Y_{\phi\psi}^*.\]</p><p>It is affine in <span>$w$</span> through the common cross-voltage closure.</p><h3 id="Fixed-ideal-transformers-and-regulators"><a class="docs-heading-anchor" href="#Fixed-ideal-transformers-and-regulators">Fixed ideal transformers and regulators</a><a id="Fixed-ideal-transformers-and-regulators-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-ideal-transformers-and-regulators" title="Permalink"></a></h3><p>Let <span>$v_j=T_tv_i$</span> be the fixed parent-to-child map. Each child squared voltage is</p><p class="math-container">\[w_{j\phi}=\widehat{|T_{t,\phi:}v_i|^2}.\]</p><p>If <span>$s_t$</span> denotes child-side terminal power, the lossless parent-side terminal power is</p><p class="math-container">\[s_t^{parent}=H(T_t,\bar v_i)s_t.\]</p><p>For <code>single_phase</code>, <span>$T_t$</span> is the inverse of <span>$N=(V^{nom}_{from}/V^{nom}_{to}) \cdot\texttt{tap}$</span>, matching BMOPFTools&#39; <span>$N = N_0\cdot\texttt{tap}$</span>.</p><p>For a Kron-reduced <code>center_tap</code>, <code>v_nom_to</code> is the per-leg voltage and the retained maps have one HV terminal and two LV hot legs. With the centre tap merged into ideal ground,</p><p class="math-container">\[T_{ct}=\begin{bmatrix}1/N\\-1/N\end{bmatrix},\qquad
N=(V^{nom}_{from}/V^{nom}_{to})\cdot\texttt{tap}.\]</p><p>The sign is the series-aiding winding polarity: the two terminal reference phasors are 180 degrees apart. The existing power map gives <span>$H(T_{ct},\bar v)=[1\;1]$</span>, hence</p><p class="math-container">\[s^{parent}_{ct}=s_1+s_2.\]</p><p>This is a coupled three-winding device, not two independent transformers. Its fixed map is currently defined only with the declared HV/from winding upstream; power may still reverse through the resulting source-oriented branch.</p><p>For <code>single_phase_autotransformer</code>, BMOPFTools&#39; <code>_autotransformer_neff</code> gives <span>$n_{eff}=a$</span> for ANSI type A and <span>$n_{eff}=1/a$</span> for type B under <span>$V_{from}=n_{eff}V_{to}$</span>; <span>$T_t=n_{eff}^{-1}$</span>. This is the self-consistent reading of <code>tap_ratio</code> as a regulated/source ratio: a type-B unit with <span>$a=1.05$</span> raises the regulated side by 5 %. The prose table in BMOPF&#39;s regulator specification states the reciprocal pairing and is the side that needs correcting upstream.</p><p>For <code>wye_delta</code> and <code>delta_wye</code> the coil relation is <span>$D\boldsymbol v_\Delta=g\boldsymbol v_Y$</span> with nominal <span>$g_0=\sqrt3\,V^{nom}_\Delta/V^{nom}_Y$</span>. The native from-winding tap gives <span>$g=g_0/tap$</span> for Yd and <span>$g=g_0tap$</span> for Dy. Since <span>$\operatorname{rank}D=2$</span> the map exists only with the delta winding upstream, where <span>$T_t=D/g$</span>; the reverse orientation is closed by the zero-zero-sequence gauge <span>$T_t=g\,D^{+}$</span> under <code>unsupported=:approximate</code>. This pseudo-inverse also projects the upstream wye voltage through <span>$DD^+=I-\mathbf1\mathbf1^T/3$</span>; it is therefore an upstream zero-sequence projection as well as a downstream gauge choice. See <a href="../lindist3flow/#Delta-wye-and-wye-delta-banks">delta-wye and wye-delta banks</a>.</p><p>The local <code>grounded_wye_wye</code> map is diagonal. The local <code>delta_delta</code> map projects away upstream common mode and chooses zero downstream common mode, so it is available only under <code>:approximate</code>; its neutral and zero-sequence current-path consistency is not certified. <code>closed_delta_regulator</code> uses the three-unit matrix returned by <code>regulator_gain_matrix(&quot;CLOSED_DELTA&quot;, ...)</code>. These local subtypes are ideal-only. <code>delta_delta</code> and <code>closed_delta_regulator</code> reject <code>s_rating</code> because no coil/unit nameplate convention is declared; side-terminal <code>i_max</code> remains available. Nonlinear replay is unavailable for these local-only subtype names.</p><p>For <code>open_delta_regulator</code>, <span>$v_{from}=Av_{to}$</span> and <span>$T=A^{-1}$</span>. With effective ratios <span>$r_1,r_2$</span> and ABBC connection,</p><p class="math-container">\[A=\begin{bmatrix}r_1&amp;1-r_1&amp;0\\0&amp;1&amp;0\\0&amp;1-r_2&amp;r_2\end{bmatrix}.\]</p><p>BCAC and CABA are cyclic permutations. The WYE and closed-delta matrices from Bazrafshan, Gatsis, and Zhu are also reachable directly through <code>regulator_gain_matrix</code>, and back the <code>closed_delta_regulator</code>, <code>grounded_wye_wye</code> and <code>delta_delta</code> banks. Those three subtype names are <strong>L3F-local</strong>: BMOPF does not define them, so a network using one is not schema-valid and cannot be replayed through the nonlinear power flow. See <a href="../lindist3flow/#L3F-local-bank-subtypes">L3F-local bank subtypes</a>.</p><h3 id="Nodal-power-balance"><a class="docs-heading-anchor" href="#Nodal-power-balance">Nodal power balance</a><a id="Nodal-power-balance-1"></a><a class="docs-heading-anchor-permalink" href="#Nodal-power-balance" title="Permalink"></a></h3><p>For every retained bus terminal, complex injections equal complex absorptions:</p><p class="math-container">\[s_i^{source}+s_i^{generator}+\sum_{\ell:\,\ell\to i}s_\ell
-\sum_{\ell:\,i\to\ell}s_\ell^{parent}
-s_i^{load}-s_i^{shunt}=0.\]</p><p>Lines have <span>$s_\ell^{parent}=s_\ell$</span>; transformers use the fixed map above. At a child balance the same lossless flow enters with the opposite device-side sign. Endpoint shunts remain separate terms in nodal balance. The implementation stamps the real and imaginary parts separately.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Voltage-and-box-bounds"><a class="docs-heading-anchor" href="#Voltage-and-box-bounds">Voltage and box bounds</a><a id="Voltage-and-box-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-and-box-bounds" title="Permalink"></a></h3><p>A rating is enforced at the physical endpoint where BMOPF declares it. Lines and lowered closed switches receive constraints at both input endpoints. Let <span>$e$</span> be an endpoint and define its sign from the source-oriented topology, not from the input&#39;s <code>from</code>/<code>to</code> labels:</p><p class="math-container">\[\sigma_e=\begin{cases}+1,&amp;e=\operatorname{parent}(\ell),\\
-1,&amp;e=\operatorname{child}(\ell),\end{cases}
\qquad
s^{end}_{\ell e\phi}=\sigma_e s^{series}_{\ell\phi}+s^{sh}_{\ell e\phi}.\]</p><p>The endpoint is still keyed by its original <code>from</code> or <code>to</code> label, even when that label is opposite to the oriented traversal. Thus line pi-shunt power is inside the corresponding rating cone even though canonical lowering represents the shunt as a standalone element.</p><p>Retained bus limits impose</p><p class="math-container">\[(V^{min}_{i\phi})^2\le w_{i\phi}\le(V^{max}_{i\phi})^2.\]</p><p>Generator and source channel boxes impose their declared <span>$p_min/p_max$</span> and <span>$q_min/q_max$</span> directly.</p><h3 id="Native-second-order-cone-bounds"><a class="docs-heading-anchor" href="#Native-second-order-cone-bounds">Native second-order-cone bounds</a><a id="Native-second-order-cone-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Native-second-order-cone-bounds" title="Permalink"></a></h3><p>For compactness define the two native cone templates</p><p class="math-container">\[\mathcal S(p,q;S):\quad [S,p,q]\in\mathcal Q_3
\quad\Longleftrightarrow\quad p^2+q^2\le S^2,\]</p><p class="math-container">\[\mathcal I(p,q;w,I):\quad [w,I^2/2,p,q]\in\mathcal Q_4^r
\quad\Longleftrightarrow\quad p^2+q^2\le wI^2.\]</p><p>The builder stamps the algebraically identical, numerically conditioned form</p><p class="math-container">\[[I w/\bar V,\ I\bar V/2,\ p,\ q]\in\mathcal Q_4^r,\]</p><p>where <span>$\bar V&gt;0$</span> is the magnitude of the fixed voltage reference for that terminal or winding channel. The reciprocal scaling of the first two rotated- cone axes cancels exactly, so <span>$\bar V$</span> does not alter the feasible set. It keeps raw-SI cone coordinates on the apparent-power scale and is unnecessary but harmless in per unit.</p><p>The model uses the following complete set of conic bounds.</p><p><strong>Generators.</strong> For every channel <span>$k$</span> with declared ratings,</p><p class="math-container">\[\mathcal S(p^g_k,q^g_k;S^{max}_k),\qquad
\mathcal I(p^g_k,q^g_k;\widehat{|d_kv_i|^2},I^{max}_k).\]</p><p>The current cone therefore uses the live affine fixed-angle winding-voltage closure, not <span>$|d_k\bar v|^2$</span>.</p><p><strong>Voltage sources.</strong> For each source terminal <span>$\phi$</span>,</p><p class="math-container">\[\mathcal S(p^s_\phi,q^s_\phi;S^{max}_\phi),\qquad
\mathcal I(p^s_\phi,q^s_\phi;w_{i\phi},I^{max}_\phi).\]</p><p>The source equality fixes <span>$w_{i\phi}=|\bar v_{i\phi}|^2$</span>, but the same native rotated-SOC template is retained.</p><p><strong>Lines and lowered closed switches.</strong> For every conductor <span>$\phi$</span> and both physical endpoints <span>$e$</span>, using the endpoint total defined above,</p><p class="math-container">\[\mathcal S(\Re s^{end}_{\ell e\phi},\Im s^{end}_{\ell e\phi};S^{max}_{\ell\phi}),\]</p><p class="math-container">\[\mathcal I(\Re s^{end}_{\ell e\phi},\Im s^{end}_{\ell e\phi};
           w_{e\phi},I^{max}_{\ell\phi}).\]</p><p>A rating declared directly on a line takes precedence; otherwise the linecode rating is inherited. A lowered switch copies both <code>s_max</code> and <code>i_max</code> onto its zero-impedance line. A lowered pi shunt contributes <span>$s^{sh}_{\ell e\phi}$</span> at its own endpoint.</p><p>Both endpoint cones are stamped even for a shunt-free line. In an exact AC series branch,</p><p class="math-container">\[|S_{parent}|^2/w_{parent}=|S_{child}|^2/w_{child}=|I^{series}|^2.\]</p><p>The lossless model instead reuses one series <span>$S$</span> while allowing the endpoint voltages to differ, so <span>$|S|/\sqrt{w_{parent}}$</span> and <span>$|S|/\sqrt{w_{child}}$</span> need not agree. Requiring both current cones takes the tighter endpoint-derived value within the LinDist3Flow surrogate. This does not certify AC ampacity and differs from BMOPFTools&#39; nonlinear branch builder, which omits its separate to-side current cone on a shunt-free line. Both <span>$S^{max}$</span> cones are also retained at all lines and lowered switches for one uniform endpoint contract.</p><p><strong>Ordinary single-phase transformers.</strong> Let <span>$s^{end}_{te\phi}$</span> be power entering the transformer at original endpoint <span>$e\in\{from,to\}$</span>: the oriented parent expression is <span>$Hs_t$</span>, the child expression is <span>$-s_t$</span>, and any lowered exciting shunt is added at the original to-side endpoint. The scalar nameplate is applied at both endpoints,</p><p class="math-container">\[\mathcal S(\Re s^{end}_{te\phi},\Im s^{end}_{te\phi};S^{rating}_t),
\qquad e\in\{from,to\},\]</p><p>while a current rating is stamped only on a side that declares it:</p><p class="math-container">\[\mathcal I(\Re s^{end}_{te\phi},\Im s^{end}_{te\phi};
           w_{e\phi},I^{max}_{te\phi}).\]</p><p><strong>Single-phase autotransformers.</strong> The scalar <code>s_rating</code> bounds bare from-side through power only, matching BMOPFTools&#39; autotransformer advantage contract. The exciting branch is at the original from terminal. Its power is added for <code>i_max_from</code>, while <code>i_max_to</code> bounds bare output series current. Thus the nameplate excludes exciting power even though input ampacity includes the exciting current.</p><p>Leakage lowering preserves the original physical endpoint bus and terminal map for these cones; a synthetic internal-bus voltage is never substituted for the declared endpoint voltage. The exciting shunt remains on the original external winding-2 bus and is included in the ordinary transformer&#39;s endpoint-current expression.</p><p><strong>Center-tap transformers.</strong> Let <span>$s_1,s_2$</span> be the two child-leg powers and <span>$s_\Sigma=s_1+s_2$</span> the aggregate HV-coil power. BMOPFTools&#39; scalar nameplate is imposed once on that coil,</p><p class="math-container">\[\mathcal S(\Re s_\Sigma,\Im s_\Sigma;S^{rating}_{ct}).\]</p><p>The retained primary and leg-current bounds are live-voltage rotated SOCs,</p><p class="math-container">\[\mathcal I(\Re s_\Sigma,\Im s_\Sigma;w_h,I^{max}_{from}),
\qquad
\mathcal I(\Re s_k,\Im s_k;w_k,I^{max}_{to,k}),\quad k=1,2.\]</p><p>The center-tap <code>i_max_to</code> convention bounds the bare leg-winding currents, so its exciting-shunt current is not added to either leg cone. The live voltages are still those at the original external LV endpoints after leakage lowering.</p><p>Under <code>unsupported=:lower</code>, the three-winding star leakage becomes one from-side series arm carrying <span>$s_\Sigma$</span> and two identical to-side arms carrying <span>$s_1,s_2$</span>. Consequently the explicit line/ideal-transformer network stamps exactly the lossless LinDistFlow equations</p><p class="math-container">\[w_k={w_h\over N^2}
-2\left({r_hP_\Sigma+x_hQ_\Sigma\over N^2}
       +r_\ell P_k+x_\ell Q_k\right),\qquad k=1,2.\]</p><p>The shared primary term is the retained coupling between the legs. The no-load admittance is materialized once across winding 2 (LV leg 1), following the BMOPFTools/OpenDSS convention; it is not duplicated on leg 2.</p><p><strong>Yd/Dy banks.</strong> BMOPF&#39;s scalar <span>$S^{rating}_{bank}$</span> is a total-bank nameplate. It is divided equally across the three wye coils and is not copied onto the delta terminals:</p><p class="math-container">\[\mathcal S(p_{Y,k},q_{Y,k};S^{rating}_{bank}/3),
\qquad k=1,2,3.\]</p><p>Declared side-specific current limits retain BMOPF&#39;s terminal/bushing-current semantics on both wye and delta sides:</p><p class="math-container">\[\mathcal I(\Re s^{end}_{te\phi},\Im s^{end}_{te\phi};
           w_{e\phi},I^{max}_{te\phi}),
\qquad e\in\{from,to\}.\]</p><p>In particular, a delta-side current cone uses live phase-to-ground terminal <span>$w_{e\phi}$</span>; it is not an internal delta-coil current bound.</p><p><strong>Open-delta regulators.</strong> For unit <span>$k$</span> spanning terminals <span>$a,b$</span>, choose the unit&#39;s non-shared terminal <span>$a$</span> as prescribed by the ABBC/BCAC/CABA connection. At each original side <span>$e$</span>, the fixed-reference conversion from coil nameplate to terminal apparent power is</p><p class="math-container">\[\mathcal S(p_{tea},q_{tea};
S^{rating}_{t}|\bar v_{ea}|/|\bar v_{ea}-\bar v_{eb}|).\]</p><p>Its current rating instead uses the live terminal voltage:</p><p class="math-container">\[\mathcal I(p_{tea},q_{tea};w_{ea},I^{max}_{te,k}).\]</p><p>The common terminal, which carries both units&#39; current, receives no separate cone because BMOPF declares two unit ratings rather than three conductor ratings. No exponential, power, or other exotic cone appears, and no SOC is replaced by a polyhedral outer approximation.</p><h2 id="6.-Objective,-extraction,-and-implementation"><a class="docs-heading-anchor" href="#6.-Objective,-extraction,-and-implementation">6. Objective, extraction, and implementation</a><a id="6.-Objective,-extraction,-and-implementation-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Objective,-extraction,-and-implementation" title="Permalink"></a></h2><p><code>objective=:cost</code> minimizes the sum of per-channel linear energy-cost coefficients times generator and source active power, following BMOPF&#39;s <span>$\sum_g\sum_k (c^g_k/1000)\,p^g_k$</span> in currency/h. <code>:source_import</code> minimizes total source active injection in W, and <code>:feasibility</code> uses a zero objective. The reported objective is in the physical SI interpretation in both coordinate modes: BMOPFTools scales <code>cost</code> by <span>$S_b$</span> when it builds the per-unit working copy, which exactly cancels the <span>$1/S_b$</span> on the power variable.</p><p>Both priced objectives omit the effect of series losses; on IEEE 37 the omitted source import is about 1.95 % of feeder load. Their values and rankings apply only to the stated surrogate. With general cost coefficients they are neither absolute AC costs nor guaranteed bounds or rankings for the nonlinear AC problem.</p><h3 id="Result-extraction"><a class="docs-heading-anchor" href="#Result-extraction">Result extraction</a><a id="Result-extraction-1"></a><a class="docs-heading-anchor-permalink" href="#Result-extraction" title="Permalink"></a></h3><p>The stable result is deliberately a small semantic projection of the JuMP solution, not a reconstructed AC state. Numerical decision-variable values are published only when the solve is optimal; otherwise they are <code>NaN</code>. In SI mode they are copied directly. In per-unit mode the extractor applies only</p><p class="math-container">\[w^{SI}_{i\phi}=V_{b,i}^2w^{pu}_{i\phi},\qquad
(p^{SI},q^{SI})=S_b(p^{pu},q^{pu}).\]</p><p>It then derives</p><p class="math-container">\[v^{mag}_{i\phi}=\sqrt{\max(0,w^{SI}_{i\phi})}.\]</p><p>The <code>max</code> protects the square root against a tiny negative solver-tolerance artifact; the separately published <code>w</code> is the unclamped scaled value. The extractor also attaches fixed or discrete metadata rather than new electrical solutions:</p><ul><li><code>reference_angle</code> is <span>$\arg\bar v$</span> and is not optimized;</li><li><code>parent</code>, <code>child</code>, terminal maps, and <code>reversed_from_input</code> describe the source-oriented topology;</li><li><code>effective_ratio_from_to</code> is recomputed from transformer input data.</li></ul><p>For a line, published <code>p</code> and <code>q</code> are the lossless series-flow variables. For a transformer, they are the child-side variables <span>$s_t$</span> used by the fixed power map; a center tap therefore returns two entries in <code>terminal_map_child</code> order. Neither is converted back to input <code>from → to</code> orientation, and the affine endpoint totals used inside rating cones are not published separately. Loads, shunts, currents, complex voltage phasors, losses, and residual corrections are not synthesized during extraction.</p><p>In per-unit mode <code>objective=:source_import</code> is multiplied by <span>$S_b$</span>. The cost objective is already physical because its prepared coefficient scaling cancels the power-variable scaling, while the feasibility objective remains zero.</p><p>Canonical preprocessing is also not undone: <code>L3FBuild.network</code> and <code>L3FResult.network</code> are the SI Kron-reduced, lowered, or projected snapshots, and synthetic <code>_l3f_...</code> buses and branches remain in the published topology. An optional nonlinear replay fixes generator dispatch on a deep copy and fills the <code>validation</code> dictionary; it does not overwrite or polish any linear result.</p><h3 id="Build-sequence"><a class="docs-heading-anchor" href="#Build-sequence">Build sequence</a><a id="Build-sequence-1"></a><a class="docs-heading-anchor-permalink" href="#Build-sequence" title="Permalink"></a></h3><p>The build sequence is:</p><ol><li>Parse/copy BMOPF JSON and optionally Kron-reduce explicit neutrals.</li><li>Run applicability checks and orient each radial island from its source.</li><li>Construct or validate the fixed SI reference phasors.</li><li>If requested, use BMOPFTools&#39; public classic scaling preparation to create a per-unit working copy and bases.</li><li>Build the independent PowerOptLab affine/SOC JuMP model.</li><li>Extract all published voltages and powers back to SI; optionally replay the fixed dispatch with BMOPFTools&#39; nonlinear power flow.</li></ol><p><code>L3FBuild.network</code> and <code>L3FBuild.reference</code> are always SI. <code>L3FBuild.working_network</code>, <code>L3FBuild.working_reference</code>, and <code>L3FBuild.bases</code> expose the optimization-coordinate snapshot for inspection. The result&#39;s <code>formulation</code> dictionary records <code>per_unit</code>, <code>s_base</code>, <code>working_units</code>, and <code>result_units</code>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../lindist3flow/">« Formulation and usage</a><a class="docs-footer-nextpage" href="../../components/devices/">Storage &amp; EVs »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Thursday 10 September 2026 04:31">Thursday 10 September 2026</span>. Using Julia version 1.12.7.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
