<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Closed-loop evidence diagnostics · PowerOptLab.jl</title><meta name="title" content="Closed-loop evidence diagnostics · PowerOptLab.jl"/><meta property="og:title" content="Closed-loop evidence diagnostics · PowerOptLab.jl"/><meta property="twitter:title" content="Closed-loop evidence diagnostics · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li class="is-active"><a class="tocitem" href>Closed-loop evidence diagnostics</a><ul class="internal"><li><a class="tocitem" href="#Inverter-specific-campaign-adapters"><span>Inverter-specific campaign adapters</span></a></li><li><a class="tocitem" href="#Generic-fixed-point-oracle"><span>Generic fixed-point oracle</span></a></li><li><a class="tocitem" href="#Local-loop-gain-screen"><span>Local loop-gain screen</span></a></li><li><a class="tocitem" href="#Recommended-evidence-record"><span>Recommended evidence record</span></a></li><li><a class="tocitem" href="#API"><span>API</span></a></li></ul></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Closed-loop evidence diagnostics</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Closed-loop evidence diagnostics</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/closed_loop_evidence.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Closed-loop-evidence-diagnostics"><a class="docs-heading-anchor" href="#Closed-loop-evidence-diagnostics">Closed-loop evidence diagnostics</a><a id="Closed-loop-evidence-diagnostics-1"></a><a class="docs-heading-anchor-permalink" href="#Closed-loop-evidence-diagnostics" title="Permalink"></a></h1><p>The inverter-control evaluators are deliberately stateless: they map a local voltage measurement and an operating request to a current command. For a network study, that map can be embedded in a reduced feeder model, a quasi-static re-solve, or a measured/discrete-time experiment. This page provides two lightweight diagnostics for that outer loop:</p><ol><li><code>fixed_point_oracle</code> iterates a supplied map and reports convergence, residuals, and short repeated-state cycles.</li><li><code>screen_fixed_point_gain</code> computes a finite-difference Jacobian and reports its spectral radius and induced infinity norm.</li></ol><p>The shared <code>finite_difference_jacobian</code> utility supports rectangular real maps (<code>m × n</code>) and checks that the output dimension remains fixed under every perturbation. The eigenvalue-based fixed-point gain screen remains restricted to square maps.</p><p>These are evidence-generation tools, not formal dynamic stability proofs. A fixed point can be locally attractive while a different initial condition fails, and a local gain screen says nothing about response time, delays, sampling, ramps, protection state, or saturation outside the linearisation point. Those effects must be represented in the supplied map when they are material to the question.</p><h2 id="Inverter-specific-campaign-adapters"><a class="docs-heading-anchor" href="#Inverter-specific-campaign-adapters">Inverter-specific campaign adapters</a><a id="Inverter-specific-campaign-adapters-1"></a><a class="docs-heading-anchor-permalink" href="#Inverter-specific-campaign-adapters" title="Permalink"></a></h2><p><code>inverter_control_fixed_point_oracle</code> wraps the exact three-phase controller law around a supplied affine feeder sensitivity. It makes the reference operating voltage explicit and iterates</p><p class="math-container">\[v_{k+1} = v_{ref} + Z\,[i_{exact}(v_k)-i_{exact}(v_{ref})].\]</p><p>This is the smallest useful equilibrium oracle for a campaign: it can expose cycling, multiple initial-condition basins, and the distance from a smooth equilibrium before a full feeder re-solve is commissioned. <code>Z</code> is still a study input, not an inferred network property; use a full network callback when voltage sensitivity varies materially over the operating range.</p><p>When a complete <code>Dict</code> network and <code>ControlledDevice{AdvancedInverter}</code> are available, <code>solve_inverter_control_network_fixed_point</code> performs that higher- fidelity callback internally. It solves the smooth controlled case first, then rebuilds the physical plant at every exact controller iterate with the selected converter- or grid-side current fixed. A non-publishable plant solve is retained as an equilibrium failure; it is not converted into a false convergence result. The returned and iterated voltages use the controller&#39;s declared sensing reference: phase-to-neutral when <code>neutral</code> is present, otherwise phase-to-ground.</p><p>For a selected fleet, use <code>solve_controlled_inverter_fleet_network_fixed_point</code>. All exact current targets are fixed in one re-solve, so voltage coupling between controlled devices and unselected native IBRs is preserved. The deterministic <code>controlled_inverter_network_fixed_point_rows</code> output is intended for campaign tables and includes smooth-versus-exact voltage/current and P/Q differences, iteration, cycle, and publishability fields.</p><p>Use <code>solve_controlled_inverter_fleet_multistart</code> when one initial condition is not enough evidence. Starts are named and sorted deterministically, and the smooth fleet solve is reused. <code>controlled_inverter_fleet_multistart_rows</code> reports convergence, cycles, residuals, and final voltage spread relative to the first converged start, plus the maximum pairwise spread across all converged starts. Non-converged iterates are not labelled as equilibria and receive <code>NaN</code> spread fields. A nonzero spread is evidence of initial-condition dependence; it is not by itself a proof of multiple physical equilibria.</p><p><code>inverter_control_network_voltage_sensitivity</code> estimates the feeder matrix directly by perturbing the selected physical current target and rebuilding the plant. It records plus/minus <code>SolveStatus</code> values for every column and leaves failed columns as <code>NaN</code>; this makes current-limit boundaries visible in the loop-gain evidence instead of silently extrapolating through them. The result uses a 6×6 phase-rectangular matrix for four-leg devices and a 4×4 positive/negative-sequence matrix for three-leg devices at either current target, because independent phase-current perturbations violate the three-leg zero-neutral-current constraint. The reduced screen perturbs <code>U₁/U₂</code> while holding the <strong>measured</strong> <code>U₀</code> fixed. It retains that offset when reconstructing sensed phase voltages, so a phase-magnitude controller is differentiated at its actual operating point. The 4×4 screen does not include changes in <code>U₀</code>; if common-mode voltage changes are material, retain that channel in a separate phase-ground study rather than treating the reduced screen as a complete six-coordinate model.</p><p>For a selected fleet, <code>controlled_inverter_fleet_network_voltage_sensitivity</code> performs the same audit with all selected current targets fixed simultaneously. Its <code>6N × 6N</code> four-leg or <code>4N × 4N</code> three-leg matrix retains cross-device coupling, rather than assembling independent one-device sensitivities. Device blocks and perturbation columns are ordered by sorted device id, and failed columns remain <code>NaN</code> with their plus/minus statuses retained. Feed the resulting matrix to <code>controlled_inverter_fleet_loop_gain</code> together with the fleet&#39;s local voltage measurements to obtain a block-diagonal controller Jacobian composed with the physical network response. <code>controlled_inverter_fleet_network_sensitivity_rows</code> converts the matrix and its per-column solve provenance to deterministic long-form records for CSV, Arrow, or <code>DataFrame</code> campaign outputs.</p><p>The <code>InverterControlScalingAudit</code> returned by <code>inverter_control_scaling_audit</code> records the SI starts/scales for voltage, sequence voltage, current, apparent power, and the priority-capacity auxiliary, together with the rating-relative smoothing widths. Record it with each campaign manifest. In particular, the capacity auxiliary is scaled to the residual capability implied by <code>priority_headroom_fraction</code>, not to the full apparent-power rating.</p><h2 id="Generic-fixed-point-oracle"><a class="docs-heading-anchor" href="#Generic-fixed-point-oracle">Generic fixed-point oracle</a><a id="Generic-fixed-point-oracle-1"></a><a class="docs-heading-anchor-permalink" href="#Generic-fixed-point-oracle" title="Permalink"></a></h2><p>The callable passed to <code>fixed_point_oracle</code> accepts and returns a real vector. The iteration is</p><p class="math-container">\[x_{k+1} = (1-\alpha)x_k + \alpha F(x_k), \qquad 0 &lt; \alpha \le 1.\]</p><p>Convergence is declared when the update residual is below an absolute-plus- relative tolerance. The optional trajectory includes the initial state and all iterates, making it suitable for small reproducibility plots or tabular evidence. A repeated state within <code>cycle_window</code> is reported as a cycle rather than being silently labelled a failed solve.</p><pre><code class="language-julia hljs">map(x) = feeder_resolve_or_measurement_map(x)
oracle = fixed_point_oracle(
    map, initial_voltage;
    relaxation=0.8,
    max_iterations=100,
    atol=1e-8,
    rtol=1e-8,
)
oracle.converged, oracle.residual_norm, oracle.iterations</code></pre><p>The map may be a reduced sensitivity model or a complete small feeder re-solve. The oracle does not assume that the vector is voltage, nor does it assign physical time to an iteration.</p><h2 id="Local-loop-gain-screen"><a class="docs-heading-anchor" href="#Local-loop-gain-screen">Local loop-gain screen</a><a id="Local-loop-gain-screen-1"></a><a class="docs-heading-anchor-permalink" href="#Local-loop-gain-screen" title="Permalink"></a></h2><p>For a map <code>F</code>, <code>screen_fixed_point_gain(F, x₀)</code> evaluates</p><p class="math-container">\[J_F(x_0) = \frac{\partial F}{\partial x}(x_0).\]</p><p>The reported <code>spectral_radius</code> is the largest eigenvalue magnitude. A value below <code>threshold</code> is labelled <code>local_contractive</code>; this is explicitly the unrelaxed Picard screen and the <code>margin</code> is <code>threshold - spectral_radius</code>. <code>maximum_real_eigenvalue</code> and <code>continuous_time_margin</code> apply the ideal first-order response model, while <code>alpha_max</code> gives the largest relaxation factor <span>$α$</span> for which <span>$x^+ = x + α(F(x)-x)$</span> is locally contractive, <span>$\min_i 2\Re(1-λ_i)/|1-λ_i|^2$</span> (zero when some <span>$\Re λ_i \ge 1$</span>). The relaxed iteration is a better proxy for a filtered or rate-limited firmware update than the unrelaxed Picard screen; a spectral radius above one with a positive <code>continuous_time_margin</code> means that small update steps still converge. These are local numerical screens, not certificates for a nonlinear or hybrid controller.</p><p>For a four-leg controller adapter, the state is six real rectangular coordinates in declared a-b-c order:</p><pre><code class="language-text hljs">(Re Va, Im Va, Re Vb, Im Vb, Re Vc, Im Vc).</code></pre><p><code>inverter_control_current_jacobian</code> differentiates the exact evaluator. A caller supplies a 6×6 real <code>voltage_sensitivity</code> matrix, <code>Z</code>, that maps a phase-current perturbation to a phase-voltage perturbation. The adapter then screens the local loop</p><p class="math-container">\[J_{loop} = Z\,\frac{\partial i}{\partial v}.\]</p><p>For a three-leg device (converter- or grid-current target), use the reduced four-coordinate positive/negative-sequence basis <code>(Re U₁, Im U₁, Re U₂, Im U₂)</code> and the corresponding 4×4 network sensitivity. Independent phase-current perturbations are not physically realizable because the converter enforces zero neutral current. Grid-current targets may have a different realizable subspace when phase-to-ground shunts or an LCL are present; the sensitivity result records the coordinate system selected for the target.</p><p>The units of <code>Z</code> must match the phasor convention used by the supplied measurement and evaluator (normally V RMS per A RMS in rectangular coordinates). Its sign and reference direction are part of the caller&#39;s network convention; physical network sensitivities returned by <code>inverter_control_network_voltage_sensitivity</code> and its fleet counterpart use the network&#39;s positive-current injection convention and phase-to-neutral voltages whenever the inverter declares a neutral.</p><pre><code class="language-julia hljs">controller = SequenceController(PositiveSequenceVoltVarWatt(...))
measurement = InverterControlMeasurement(phase_voltage)
request = InverterControlRequest(
    p_available=p_available, p_rated=p_rated, q_scale=q_scale)
ratings = InverterControlRatings(s_max=s_max, i_max=i_max)

J_i = inverter_control_current_jacobian(
    controller, measurement, request, ratings)
screen = inverter_control_loop_gain(
    controller, measurement, request, ratings, Z)
screen.spectral_radius, screen.maximum_real_eigenvalue,
screen.continuous_time_margin, screen.alpha_max</code></pre><p>The adapter uses the exact piecewise controller law, so a finite-difference point on a hard curve corner can be one-sided or numerically ambiguous. For evidence, record the finite-difference step and perturbation point, and use <code>evaluate_smooth</code> or a smooth feeder map when a differentiable surrogate is the intended object of study. The smooth surrogate is a numerical modelling choice; it does not change the firmware interpretation of the exact law.</p><h2 id="Recommended-evidence-record"><a class="docs-heading-anchor" href="#Recommended-evidence-record">Recommended evidence record</a><a id="Recommended-evidence-record-1"></a><a class="docs-heading-anchor-permalink" href="#Recommended-evidence-record" title="Permalink"></a></h2><p>For each operating point, retain:</p><ul><li>the controller, topology, current-target, and limiter configuration;</li><li>the voltage phasors and request/ratings used for the evaluation;</li><li>the supplied feeder sensitivity or outer-loop map provenance;</li><li><code>iterations</code>, <code>residual_norm</code>, and any detected <code>cycle_period</code>;</li><li>finite-difference step, spectral radius, induced norm, threshold, and</li></ul><p><code>local_contractive</code> unrelaxed Picard result, <code>maximum_real_eigenvalue</code>, <code>continuous_time_margin</code>, and <code>alpha_max</code> response-rate screen;</p><ul><li>whether the point is inside a curve corner, current limit, or apparent-power limit.</li></ul><p>Across a campaign, compare these diagnostics with the physical quantities in the network result: per-leg current, converter/grid terminal current, sequence power, zero/negative-sequence voltage, and DC-link ripple. This keeps the diagnostic layer reusable for general inverter studies while providing an auditable path to standards-oriented evidence when the study assumptions are fixed separately.</p><h2 id="API"><a class="docs-heading-anchor" href="#API">API</a><a id="API-1"></a><a class="docs-heading-anchor-permalink" href="#API" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="PowerOptLab.FixedPointIterationResult"><a class="docstring-binding" href="#PowerOptLab.FixedPointIterationResult"><code>PowerOptLab.FixedPointIterationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">FixedPointIterationResult</code></pre><p>Result of <a href="#PowerOptLab.fixed_point_oracle"><code>fixed_point_oracle</code></a>. <code>trajectory</code> stores column vectors, including the initial state, when trajectory storage is enabled.</p><p>This is an empirical equilibrium/convergence diagnostic. It is not a proof of global existence, uniqueness, or closed-loop stability.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L3-L11">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.FixedPointGainScreen"><a class="docstring-binding" href="#PowerOptLab.FixedPointGainScreen"><code>PowerOptLab.FixedPointGainScreen</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of a finite-difference local fixed-point loop-gain screen.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L22">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlScalingAudit"><a class="docstring-binding" href="#PowerOptLab.InverterControlScalingAudit"><code>PowerOptLab.InverterControlScalingAudit</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">InverterControlScalingAudit</code></pre><p>SI-valued audit of the auxiliary starts, scales, and smoothing widths used by the smooth sequence-controller formulation. The report is intentionally pure numeric: it can be recorded with a study manifest without constructing a JuMP model.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L36-L43">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlFixedPointResult"><a class="docstring-binding" href="#PowerOptLab.InverterControlFixedPointResult"><code>PowerOptLab.InverterControlFixedPointResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of the reduced affine-feeder exact controller fixed-point oracle.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L332">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlNetworkFixedPointResult"><a class="docstring-binding" href="#PowerOptLab.InverterControlNetworkFixedPointResult"><code>PowerOptLab.InverterControlNetworkFixedPointResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of a plant-backed exact-law equilibrium iteration.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L341">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.fixed_point_oracle"><a class="docstring-binding" href="#PowerOptLab.fixed_point_oracle"><code>PowerOptLab.fixed_point_oracle</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">fixed_point_oracle(map, initial; kwargs...) -&gt; FixedPointIterationResult</code></pre><p>Iterate <code>x ↦ map(x)</code> with optional under-relaxation. The callable must accept a finite real vector and return a vector of the same length. Convergence uses the update residual with an absolute-plus-relative tolerance. A repeated state within <code>cycle_tolerance</code> is reported as a detected cycle when convergence has not already been reached.</p><p>The oracle is intentionally independent of a network solver. A caller may use a reduced feeder map, a full quasi-static re-solve, or a measured/discrete-time map. No claim about a physical response time follows unless the supplied map contains the relevant sampling, delay, filtering, and ramp dynamics.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L112-L125">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.finite_difference_jacobian"><a class="docstring-binding" href="#PowerOptLab.finite_difference_jacobian"><code>PowerOptLab.finite_difference_jacobian</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">finite_difference_jacobian(map, point; step=1e-6, relative_step=true)</code></pre><p>Compute a central finite-difference Jacobian of a real vector map. The map may be rectangular: for an input of length <span>$n$</span> and output of length <span>$m$</span> the result has size <span>$m × n$</span>. The output dimension is inferred once at <code>point</code> and must remain fixed for every perturbation.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L203-L210">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.screen_fixed_point_gain"><a class="docstring-binding" href="#PowerOptLab.screen_fixed_point_gain"><code>PowerOptLab.screen_fixed_point_gain</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">screen_fixed_point_gain(map, point; step=1e-6, threshold=1.0)</code></pre><p>Return the finite-difference Jacobian and local screens for a fixed-point map. <code>local_contractive</code> and <code>margin</code> retain the unrelaxed Picard screen (<code>spectral_radius &lt; threshold</code>). <code>maximum_real_eigenvalue</code> and <code>continuous_time_margin = 1 - maximum_real_eigenvalue</code> describe the ideal first-order response model <span>$ẋ = (G-I)x$</span>. <code>alpha_max</code> is the largest relaxation factor <span>$α$</span> for which the relaxed iteration <span>$x⁺ = x + α(G(x) - x)$</span> is locally contractive: <span>$minᵢ 2Re(1-λᵢ)/|1-λᵢ|²$</span>, or zero when some <span>$Re λᵢ ≥ 1$</span>. For real eigenvalues this reduces to <span>$2/(1-λᵢ)$</span>. These are local numerical diagnostics, not global or nonlinear stability certificates.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L236-L248">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_scaling_audit"><a class="docstring-binding" href="#PowerOptLab.inverter_control_scaling_audit"><code>PowerOptLab.inverter_control_scaling_audit</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_scaling_audit(controller, ratings; voltage_fallback=230)
    -&gt; InverterControlScalingAudit</code></pre><p>Return the physical scales used by the smooth controller auxiliaries. Curve breakpoints determine the voltage anchor when present; otherwise <code>voltage_fallback</code> is used. The capacity-auxiliary start is the small residual capability at the declared P/Q-priority headroom, rather than the full apparent-power rating. This makes heterogeneous fleets auditable and exposes poorly conditioned starts before a network solve is attempted.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L77-L87">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_current_jacobian"><a class="docstring-binding" href="#PowerOptLab.inverter_control_current_jacobian"><code>PowerOptLab.inverter_control_current_jacobian</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Finite-difference current-command Jacobian for the exact inverter law.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L293">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_fixed_point_oracle"><a class="docstring-binding" href="#PowerOptLab.inverter_control_fixed_point_oracle"><code>PowerOptLab.inverter_control_fixed_point_oracle</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_fixed_point_oracle(controller, initial, request, ratings,
    reference, voltage_sensitivity; kwargs...) -&gt; InverterControlFixedPointResult</code></pre><p>Run the exact controller law against a supplied affine feeder sensitivity. The reduced map is</p><p><span>$v_next = v_ref + Z (i_exact(v) - i_exact(v_ref))$</span></p><p>in six real rectangular phase-voltage coordinates. <code>reference</code> is the voltage at which the feeder operating point and the reference controller current are defined; it is not inferred from the initial condition. This is a lightweight equilibrium oracle for campaign screening. It does not replace a full network re-solve, and its convergence has no physical time interpretation unless the supplied sensitivity/map is itself dynamic.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L366-L381">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_inverter_control_network_fixed_point"><a class="docstring-binding" href="#PowerOptLab.solve_inverter_control_network_fixed_point"><code>PowerOptLab.solve_inverter_control_network_fixed_point</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_inverter_control_network_fixed_point(net, controlled, request; kwargs...)
    -&gt; InverterControlNetworkFixedPointResult</code></pre><p>Compare the smooth controlled solve with a plant-backed fixed point of the exact controller law. Each iteration evaluates the exact local law, fixes the selected converter- or grid-side phase current in a fresh AdvancedInverter solve, and feeds the resulting POC voltage into the next iteration. Physical limits therefore remain part of the oracle rather than being replaced by a linear sensitivity.</p><p>Every imposed-current solve uses adaptive full-cycle rail refinement and an independent SI report, including current-command residuals. Iteration states are virtual imposed-current probes without a PV-availability bound, not transient dispatches. The returned plant additionally audits request DC availability and cannot publish or report convergence if it violates that bound. Raw MOI status remains available separately.</p><p>The result retains non-publishable final solves and cycling diagnostics. This is a quasi-static equilibrium comparison: it is not a dynamic stability or response-time simulation.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L980-L1001">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledInverterFleetNetworkFixedPointResult"><a class="docstring-binding" href="#PowerOptLab.ControlledInverterFleetNetworkFixedPointResult"><code>PowerOptLab.ControlledInverterFleetNetworkFixedPointResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of a simultaneous plant-backed exact-law fleet iteration.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1133">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_controlled_inverter_fleet_network_fixed_point"><a class="docstring-binding" href="#PowerOptLab.solve_controlled_inverter_fleet_network_fixed_point"><code>PowerOptLab.solve_controlled_inverter_fleet_network_fixed_point</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_controlled_inverter_fleet_network_fixed_point(net, spec; kwargs...)
    -&gt; ControlledInverterFleetNetworkFixedPointResult</code></pre><p>Run a simultaneous plant-backed fixed point for every selected fleet device. The smooth fleet solve is used as the initial state; each exact iteration fixes all selected converter/grid current targets in one fresh network solve. This preserves feeder coupling and native unselected IBRs, and is the campaign-scale equilibrium comparison for <a href="../network_control_studies/#PowerOptLab.solve_controlled_inverter_fleet"><code>solve_controlled_inverter_fleet</code></a>. Each replay requires passing plant/current SI reports and full-cycle rails. Virtual iteration probes do not impose request availability; every returned plant is additionally audited against it. <code>physical_feasibility(result)</code> returns the per-device reports. Check both <code>converged</code> and <code>solve.publishable</code> before using a result as an accepted controller equilibrium.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1209-L1223">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_network_fixed_point_rows"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_network_fixed_point_rows"><code>PowerOptLab.controlled_inverter_network_fixed_point_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Deterministic per-device comparison rows for a fleet fixed-point result.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1386">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledInverterFleetMultiStartResult"><a class="docstring-binding" href="#PowerOptLab.ControlledInverterFleetMultiStartResult"><code>PowerOptLab.ControlledInverterFleetMultiStartResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Deterministic collection of exact fleet equilibrium runs from multiple starts.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1420">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_controlled_inverter_fleet_multistart"><a class="docstring-binding" href="#PowerOptLab.solve_controlled_inverter_fleet_multistart"><code>PowerOptLab.solve_controlled_inverter_fleet_multistart</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_controlled_inverter_fleet_multistart(net, spec, starts; kwargs...)
    -&gt; ControlledInverterFleetMultiStartResult</code></pre><p>Run the simultaneous exact fleet equilibrium oracle from several named initial voltage states. <code>starts</code> is a dictionary from a reproducible string label to a dictionary keyed by controlled device id, with each value a three-phase phasor vector or <code>InverterControlMeasurement</code>. The smooth fleet solve is constructed once and reused for every start. This makes initial-condition dependence visible without conflating repeated smooth solves with equilibrium evidence.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1442-L1452">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_fleet_multistart_rows"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_fleet_multistart_rows"><code>PowerOptLab.controlled_inverter_fleet_multistart_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Return one deterministic robustness row per multi-start initial condition.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1503">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlNetworkSensitivityResult"><a class="docstring-binding" href="#PowerOptLab.InverterControlNetworkSensitivityResult"><code>PowerOptLab.InverterControlNetworkSensitivityResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Finite-difference feeder voltage-sensitivity result with solve provenance.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L487">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_network_voltage_sensitivity"><a class="docstring-binding" href="#PowerOptLab.inverter_control_network_voltage_sensitivity"><code>PowerOptLab.inverter_control_network_voltage_sensitivity</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_network_voltage_sensitivity(net, controlled,
    operating_current; step=1e-3, kwargs...) -&gt; InverterControlNetworkSensitivityResult</code></pre><p>Estimate the physical POC voltage sensitivity to the selected converter/grid current target by central finite differences of fresh AdvancedInverter solves. Four-leg devices use a 6×6 real rectangular matrix with columns ordered <code>(Re Ia, Im Ia, Re Ib, Im Ib, Re Ic, Im Ic)</code>. Three-leg converter-current targets use a 4×4 positive/negative-sequence matrix ordered <code>(Re I₁, Im I₁, Re I₂, Im I₂)</code>, which stays inside the zero-neutral-current subspace. The perturbation is <code>step * max(abs(component), 1 A)</code> in amperes.</p><p>Failed plus/minus solves leave the corresponding column as <code>NaN</code> and retain their full <code>SolveStatus</code>; the function does not turn a physically infeasible perturbation into a numerical sensitivity. Use the returned matrix with <a href="#PowerOptLab.inverter_control_loop_gain"><code>inverter_control_loop_gain</code></a> only when all required columns are finite. These are imposed-current capability probes: no per-operating-point DC availability is supplied or inferred. Fixed-point controller replays additionally audit request availability on their returned operating point. Neither calculation is an EMT simulation.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L577-L597">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledInverterFleetNetworkSensitivityResult"><a class="docstring-binding" href="#PowerOptLab.ControlledInverterFleetNetworkSensitivityResult"><code>PowerOptLab.ControlledInverterFleetNetworkSensitivityResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Finite-difference fleet voltage-sensitivity result with solve provenance.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L499">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_fleet_network_voltage_sensitivity"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_fleet_network_voltage_sensitivity"><code>PowerOptLab.controlled_inverter_fleet_network_voltage_sensitivity</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">controlled_inverter_fleet_network_voltage_sensitivity(net, spec,
    operating_currents; step=1e-3, kwargs...)
    -&gt; ControlledInverterFleetNetworkSensitivityResult</code></pre><p>Estimate the feeder voltage sensitivity for a selected fleet by central finite differences of simultaneous physical fleet solves. Four-leg fleets return a <code>6N × 6N</code> phase-rectangular matrix; three-leg fleets (either current target) return a <code>4N × 4N</code> positive/negative-sequence matrix. Blocks are ordered by sorted device id. A column is retained only when both fresh solves are publishable; failed perturbations remain <code>NaN</code> while their <code>SolveStatus</code> values are preserved for auditability. These are imposed-current capability probes; the fleet&#39;s request availability is not imposed on perturbations. Physical plant limits and full-cycle rails remain enforced and independently checked.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L692-L706">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_fleet_network_sensitivity_rows"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_fleet_network_sensitivity_rows"><code>PowerOptLab.controlled_inverter_fleet_network_sensitivity_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Return deterministic long-form rows for a fleet sensitivity matrix.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L775">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_fleet_loop_gain"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_fleet_loop_gain"><code>PowerOptLab.controlled_inverter_fleet_loop_gain</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">controlled_inverter_fleet_loop_gain(spec, measurements,
    voltage_sensitivity; kwargs...) -&gt; FixedPointGainScreen</code></pre><p>Screen the simultaneous fleet loop <code>Δv ↦ Z⋅diag(∂iₖ/∂vₖ)⋅Δv</code>. Device blocks are ordered by sorted fleet id. The supplied <code>voltage_sensitivity</code> must be the <code>6N × 6N</code> phase-rectangular matrix for four-leg devices or the <code>4N × 4N</code> positive/negative-sequence matrix for a three-leg fleet at either current target, as returned by <a href="#PowerOptLab.controlled_inverter_fleet_network_voltage_sensitivity"><code>controlled_inverter_fleet_network_voltage_sensitivity</code></a>, or an equivalent reduced/network map. This is a local quasi-static diagnostic, not a dynamic stability certificate.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L831-L843">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_loop_gain"><a class="docstring-binding" href="#PowerOptLab.inverter_control_loop_gain"><code>PowerOptLab.inverter_control_loop_gain</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_loop_gain(controller, measurement, request, ratings,
    voltage_sensitivity; coordinate_system=:phase_rectangular, kwargs...)
    -&gt; FixedPointGainScreen</code></pre><p>Screen the local loop <span>$Δv ↦ Z⋅(∂i/∂v)⋅Δv$</span>. With <code>coordinate_system=:phase_rectangular</code>, <code>voltage_sensitivity</code> is a 6×6 real matrix in rectangular a-b-c coordinates. With <code>coordinate_system=:positive_negative_sequence</code>, it is a 4×4 real matrix in the real/imaginary positive- and negative-sequence coordinates. The latter is the physically realizable converter-current subspace of a three-leg inverter. Reduced voltage perturbations hold the sensed zero-sequence voltage fixed at its measured value; they do not replace it with zero. The exact controller evaluator supplies the current-command Jacobian. This is a local diagnostic for the supplied quasi-static sensitivity; it does not include dynamics absent from <code>Z</code> or the controller map.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/95c1fbca8f42f6705e8cac86ac1c126008e28657/src/problems/closed_loop_evidence.jl#L1542-L1558">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../tutorials/ibr_mixed_controller_fleet/">« Mixed-controller Australian feeder</a><a class="docs-footer-nextpage" href="../../components/inverter_controls/">Phase-aware control modelling guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
