<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Control-study methodology · PowerOptLab.jl</title><meta name="title" content="Control-study methodology · PowerOptLab.jl"/><meta property="og:title" content="Control-study methodology · PowerOptLab.jl"/><meta property="twitter:title" content="Control-study methodology · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li class="is-active"><a class="tocitem" href>Control-study methodology</a><ul class="internal"><li><a class="tocitem" href="#Questions-and-estimands"><span>Questions and estimands</span></a></li><li><a class="tocitem" href="#Software-layers"><span>Software layers</span></a></li><li><a class="tocitem" href="#BMOPFTools-integration"><span>BMOPFTools integration</span></a></li><li><a class="tocitem" href="#BMOPFTools-dependencies"><span>BMOPFTools dependencies</span></a></li><li><a class="tocitem" href="#Experimental-methodology"><span>Experimental methodology</span></a></li><li><a class="tocitem" href="#Rating-and-capacitor-sizing-method"><span>Rating and capacitor-sizing method</span></a></li><li><a class="tocitem" href="#Reproducibility-and-validation-gates"><span>Reproducibility and validation gates</span></a></li><li><a class="tocitem" href="#Implemented-study-support-and-evidence-limits"><span>Implemented study support and evidence limits</span></a></li></ul></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Control-study methodology</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Control-study methodology</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/control_study_methodology.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ibr-control-study-methodology"><a class="docs-heading-anchor" href="#ibr-control-study-methodology">Inverter-control study methodology</a><a id="ibr-control-study-methodology-1"></a><a class="docs-heading-anchor-permalink" href="#ibr-control-study-methodology" title="Permalink"></a></h1><p>This chapter describes the implemented <a href="../phase_aware_control_laws/#ibr-phase-aware-control-laws">phase-aware local control laws</a>, their software layers and a methodology for comparative experiments. The local controller, fleet solver, matched-case runner and initial hardware-counterfactual infrastructure exist; a particular dataset campaign or higher-fidelity validation is separate evidence. The goal is to compare control laws on LV networks with many PV inverters, then quantify how each law changes AC conductor-current requirements, DC-link capacitance, capacitor ripple-current rating, losses, curtailment, and voltage quality.</p><p>The controller is deliberately simple enough to plausibly implement in product firmware. The network representation is a smooth algebraic surrogate of the same law, designed for sparse nonlinear solvers such as Ipopt.</p><h2 id="Questions-and-estimands"><a class="docs-heading-anchor" href="#Questions-and-estimands">Questions and estimands</a><a id="Questions-and-estimands-1"></a><a class="docs-heading-anchor-permalink" href="#Questions-and-estimands" title="Permalink"></a></h2><p>The study should answer two different questions. They must not be collapsed into one comparison.</p><ol><li><strong>Fixed-hardware performance:</strong> with identical <code>Imax</code>, <code>Vdc</code>, <code>Cdc</code>, filter, PWM, and capacitor-current ratings, how do the controllers differ in voltage quality, energy export, losses, curtailment, and limit activation?</li><li><strong>Required-hardware performance:</strong> what minimum current and DC-link ratings let each controller deliver a declared service envelope over the same set of network scenarios?</li></ol><p>The first is a fair control comparison. The second is a control/hardware co-design comparison. A law that performs better only by consuming more phase current or DC ripple should not be reported as an unconditional improvement.</p><p>Primary response variables are:</p><ul><li>maximum and minimum phase-to-neutral voltage;</li><li>negative-sequence voltage ratio <code>|U2|/|U1|</code>, stating which unbalance definition is used, and the zero-sequence voltage <code>|U0|</code>. <code>|U0|</code> is mandatory for any phase-magnitude comparator: those laws respond to it, a three-leg bridge cannot inject an independent I₀, and its measured value depends on the voltage-sensing reference. Network asymmetry and load responses can still make U₀ change indirectly when I₁ or I₂ changes;</li><li>PV energy exported and curtailed;</li><li>converter-terminal total and zero/positive/negative-sequence complex power;</li><li>converter and filter losses;</li><li>per-phase fundamental and total RMS current, plus <code>|I1|</code> and <code>|I2|</code>;</li><li><code>|S_tilde|</code>, <code>dv2</code>, capacitor 2ω RMS current, carrier RMS current, weighted thermal current, and capacitor ESR loss;</li><li>internal-voltage and switching margin; and</li><li>solver status, residuals, iterations, factorisation time, and memory.</li></ul><h2 id="Software-layers"><a class="docs-heading-anchor" href="#Software-layers">Software layers</a><a id="Software-layers-1"></a><a class="docs-heading-anchor-permalink" href="#Software-layers" title="Permalink"></a></h2><p>The implementation separates four layers. The <a href="../../components/inverter_controls/">control API</a> and <a href="../network_control_studies/">network study guide</a> document their current constructors, supported plant/topology, inputs and outputs.</p><h3 id="1.-Physical-plant"><a class="docs-heading-anchor" href="#1.-Physical-plant">1. Physical plant</a><a id="1.-Physical-plant-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Physical-plant" title="Permalink"></a></h3><p><a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> remains the source of truth for converter-side voltages and currents, filters, topology, switching feasibility, losses, and DC-link stress. Control laws must constrain its existing handles; they must not reimplement a simplified current-injection plant beside it.</p><p>The present programme treats non-negative PV availability as the DC-side input. Battery schedules, state of charge, and bidirectional active-power semantics are out of scope; they must not complicate the first control-law comparison.</p><h3 id="2.-Controller-primitives"><a class="docs-heading-anchor" href="#2.-Controller-primitives">2. Controller primitives</a><a id="2.-Controller-primitives-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Controller-primitives" title="Permalink"></a></h3><p><code>src/components/inverter_controls.jl</code> implements numeric controller primitives, <a href="../../api/inverter_controls/#PowerOptLab.SequenceController"><code>SequenceController</code></a>, typed current targets and the controlled-device wrapper. Use their public constructors rather than copying a struct definition: constructor validation and field layouts are part of the implementation.</p><p>The implemented policies include:</p><ul><li><code>AverageVoltageVoltVarWatt</code> — the legacy mean-magnitude comparator;</li><li><code>PositiveSequenceVoltVarWatt</code> — <span>$|U_1|$</span> Volt-var with a maximum-phase Volt-watt guard;</li><li><code>WorstPhaseVoltVarWatt</code> — high/low phase envelopes and declared conflict resolution for conventional PWL Volt-var/Volt-watt;</li><li><code>NegativeSequenceAdmittanceDroop</code> — PWL <code>kappa(eta)</code>, fixed <code>phi2</code>, and an optional fixed ripple blend;</li><li><code>NoUnbalanceControl</code> — balanced-current baseline;</li><li><code>CommonScaleLimiter</code> — the first smooth, fixed-structure protection law; and</li><li><code>SequencePriorityLimiter</code> — power- or balance-priority sequence allocation, which keeps negative-sequence support from curtailing active power (or the reverse).</li></ul><p><code>ConverterCurrentTarget</code> and <code>GridCurrentTarget</code> select which physical current the algebraic command constrains. In both cases the plant retains converter- and grid-side per-leg ratings. The final plant-aware backoff includes the solved LCL shunt-current offset and checks both locations, selected-location apparent power, configured <code>dv2_max</code>, and the three-leg capacitor thermal-current rating before imposing the target equality. The thermal allocator uses the source-dependent 2ω current and declared fixed/current-dependent carrier allowances. Capacitor rating is independent of capacitance.</p><p>At zero DC availability, the PCC law uses its exact loss-import identity: <code>p_import = -(p_dc-p_poc)</code> and active PV service is identically zero. Passive filter, converter and capacitor losses are nonnegative, so the Volt-watt ceiling cannot bind the negative import. Reactive and negative-sequence support remain enabled. This avoids fictitious positive service created by the tails of two smooth sign selectors. It is specific to total PCC loss accounting; the legacy positive-sequence target offset can include signed I₂ power.</p><p>The controller also honours converter-arm positive- and negative-sequence ratings, including the LCL offset at either current target. Hard sequence constraints use auxiliaries and linking rows normalized by their engineering ratings, so a large per-unit power base cannot hide a physical violation in a small squared-current residual. Fleet rows expose each declared sequence rating and its remaining margin in amperes.</p><p>The current limit-coverage distinction is:</p><table><tr><th style="text-align: right">Quantity</th><th style="text-align: right">Physical plant</th><th style="text-align: right">Command allocation</th></tr><tr><td style="text-align: right">Converter/grid phase RMS current</td><td style="text-align: right">Both arm ratings</td><td style="text-align: right">Both arms, including shunt/import offsets</td></tr><tr><td style="text-align: right">Converter I₁ and I₂ RMS current</td><td style="text-align: right">Separate declared ratings</td><td style="text-align: right">Sequence disks, with explicit service priority</td></tr><tr><td style="text-align: right">Neutral and I₀ current</td><td style="text-align: right">Four-wire ratings; three-leg I₀ fixed to zero</td><td style="text-align: right">Present controller is three-leg only</td></tr><tr><td style="text-align: right">Apparent power</td><td style="text-align: right">Selected converter or PCC total-P/Q magnitude</td><td style="text-align: right">Same selected boundary; distinct profile semantics</td></tr><tr><td style="text-align: right">2ω DC voltage ripple</td><td style="text-align: right">Physical source-dependent ripple</td><td style="text-align: right">Included</td></tr><tr><td style="text-align: right">Capacitor thermal RMS current</td><td style="text-align: right">Frequency-weighted budget</td><td style="text-align: right">Included for the three-leg controller</td></tr><tr><td style="text-align: right">Instantaneous rail feasibility</td><td style="text-align: right">Sampled constraints, full-cycle enclosure and adaptive separating cuts</td><td style="text-align: right">No modulation/voltage command allocator yet</td></tr><tr><td style="text-align: right">Split midpoint and individual half-banks</td><td style="text-align: right">Split-link plant constraints</td><td style="text-align: right">No split-link controller yet</td></tr></table><p>Independent SI-model reports are attached after each standalone solve; a fleet publishes only when every replaced inverter passes. The report and per-bound margins distinguish a solver outcome from physical acceptance. See <a href="../verification/">verification</a> for coverage, tolerances, refinement and the remaining network/carrier/policy checks. Hard-bound normalization and controller current-target equalities use physical engineering scales; changing <code>s_base</code> must not dilute their acceptance accuracy. Constant-service and zero-availability PCC auxiliary definitions and allocator roots initialize in dependency order from the same equations; priority stages start from the previously allocated feasible anchor. These starts change neither the control law nor its engineering limits.</p><p><code>s_max</code> bounds the magnitude of total complex power, not each phase&#39;s current or each sequence&#39;s current. These engineering limits remain distinct under unbalance. A physical plant can also be feasible while a particular local law or its mandatory-offset anchor is infeasible; solver failure alone does not distinguish those cases.</p><p>Watt/var/proportional P/Q priority and power-versus-balance sequence priority are implemented. Virtual-delta and closest-feasible projection policies can be added without changing the plant or study interfaces.</p><p>The supported controller has a pure numeric exact evaluator and a JuMP stamping method:</p><pre><code class="language-julia hljs">evaluate_exact(control, measurement, request, ratings)
stamp_smooth_control!(ctx, control, request, inverter, inverter_handles)</code></pre><p>The exact evaluator is a pure numeric reference evaluator with exact PWL corners, comparisons, and saturation. The stamping method adds the smooth JuMP expressions and equalities. <a href="../../api/inverter_controls/#PowerOptLab.evaluate_smooth"><code>evaluate_smooth</code></a> evaluates the numeric surrogate, while extracted control results retain exact-versus-smooth residuals. These are implemented checks at the returned point, not an independent exact-law network solve.</p><h3 id="3.-Plant/controller-composition"><a class="docs-heading-anchor" href="#3.-Plant/controller-composition">3. Plant/controller composition</a><a id="3.-Plant/controller-composition-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Plant/controller-composition" title="Permalink"></a></h3><p><a href="../../api/inverter_controls/#PowerOptLab.ControlledDevice"><code>ControlledDevice</code></a> composes an <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> with a typed controller. The physical plant retains its own API and equations. The public constructor is <code>ControlledDevice(inverter, controller)</code>.</p><p>The device lifecycle becomes:</p><pre><code class="language-julia hljs">inverter = inverter_spec(controlled)
plant_handles = stamp_device!(ctx, inverter)
inv_handles = inverter_handles(controlled, plant_handles)
control_handles = stamp_smooth_control!(
    ctx, controlled.controller, request, inverter, inv_handles)</code></pre><p><code>inverter_handles</code> and <code>inverter_spec</code> are small PowerOptLab traits for the controlled wrapper. <code>extract_device</code> returns plant results, a control diagnostic record, and converter-terminal phasors and powers.</p><p><code>solve_controlled_inverter</code> is a controlled power flow, not an OPF over local control actions: controller equalities determine the command. Its default loss objective only selects remaining plant allocation freedom; <code>selection_objective=:zero</code> is provided for objective-invariance tests. Reported capacitor loss can therefore be a minimum-loss allocation within the plant abstraction, not a unique dynamic prediction.</p><p>The first implementation supports <code>ControlledDevice{AdvancedInverter}</code> only. This composition boundary keeps local-law data out of the physical plant.</p><p>Control parameters are immutable law data. Time-varying inputs such as PV availability, enable flags, or firmware modes belong in request/schedule data. The current <a href="../../api/inverter_controls/#PowerOptLab.InverterControlRequest"><code>InverterControlRequest</code></a> carries available/rated active power and reactive-power scaling; it does not implement an arbitrary firmware-mode schedule. This keeps one controller configuration reusable across thousands of snapshots and avoids placing arbitrary functions inside reproducibility-critical device structs.</p><h3 id="4.-Problem-and-study-orchestration"><a class="docs-heading-anchor" href="#4.-Problem-and-study-orchestration">4. Problem and study orchestration</a><a id="4.-Problem-and-study-orchestration-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Problem-and-study-orchestration" title="Permalink"></a></h3><p>The implemented <code>src/problems/inverter_control_study.jl</code> provides the first formulation-level slice:</p><ul><li>stamp many controlled devices into one BMOPFTools context;</li><li>bind per-snapshot availability/request data;</li><li>choose the network objective without changing the local law;</li><li>enforce KCL once all devices are present;</li><li>extract device-local and network-wide results; and</li><li>expose a single-snapshot solve suitable for warm starts and outer parallelism.</li></ul><p>Keep dataset-specific ingestion, scenario generation, plots and batch output outside the core library. The library API should consume prepared BMOPF networks and typed device/request collections rather than know the schema of one research dataset.</p><p>Independent PV snapshots should be solved independently, warm-started along a time or penetration trajectory, and parallelised outside Ipopt. Do not put a year of unrelated operating points into one NLP unless a genuine inter-temporal state is later introduced.</p><h2 id="BMOPFTools-integration"><a class="docs-heading-anchor" href="#BMOPFTools-integration">BMOPFTools integration</a><a id="BMOPFTools-integration-1"></a><a class="docs-heading-anchor-permalink" href="#BMOPFTools-integration" title="Permalink"></a></h2><p>The current public APIs are sufficient for most of the implementation:</p><ul><li><code>build_opf_model</code> / <code>optimize_opf!</code> / <code>extract_result</code> provide the staged lifecycle;</li><li><code>OpfBuildSpec</code> and per-component <code>OpfDeviceBuilder</code>s can replace selected native <code>ibr</code> entries while retaining all other network devices;</li><li>public bus-voltage keys expose the rectangular terminal voltages;</li><li><code>add_terminal_injection!</code> supports custom KCL contributions;</li><li><code>OpfModelKey</code>, constraint registration, extension state, and result extractors support semantic diagnostics; and</li><li>coefficient providers support fixed-structure per-snapshot availability and control parameters.</li></ul><p>For datasets that already contain native BMOPF IBRs, prefer per-component <code>OpfDeviceBuilder</code> replacement over silently stamping a second inverter at the same bus. The study adapter maps each selected native IBR id to its <code>ControlledDevice</code>; unselected IBRs remain native. Builder ownership then appears in the BMOPFTools construction manifest.</p><p>Advanced-inverter parameters not present in the BMOPF schema belong to the PowerOptLab study configuration during this research phase. Do not expand the BMOPF schema until the control and hardware interfaces have stabilised.</p><h2 id="BMOPFTools-dependencies"><a class="docs-heading-anchor" href="#BMOPFTools-dependencies">BMOPFTools dependencies</a><a id="BMOPFTools-dependencies-1"></a><a class="docs-heading-anchor-permalink" href="#BMOPFTools-dependencies" title="Permalink"></a></h2><h3 id="Public-smooth-PWL-expression-API-(complete)"><a class="docs-heading-anchor" href="#Public-smooth-PWL-expression-API-(complete)">Public smooth PWL expression API (complete)</a><a id="Public-smooth-PWL-expression-API-(complete)-1"></a><a class="docs-heading-anchor-permalink" href="#Public-smooth-PWL-expression-API-(complete)" title="Permalink"></a></h3><p>The pinned BMOPFTools revision exposes stable exact/smooth numeric evaluation and JuMP curve construction backed by its context-cached softplus operators.</p><p>BMOPFTools now exposes the supported context API used here:</p><pre><code class="language-julia hljs">opf_piecewise_linear_expression(
    ctx, input, breakpoints, values;
    epsilon)

piecewise_linear_value(input, breakpoints, values; epsilon=nothing)</code></pre><p>The context method reuses the context&#39;s selected <code>softplus</code> mode and operator cache, validates strictly increasing knots, and accepts inputs in working units. The numeric method provides the exact reference evaluator when <code>epsilon=nothing</code> and the corresponding smooth numerical oracle when a positive width is supplied.</p><p>This removes downstream duplication and makes the intended extension use of BMOPFTools&#39; smooth curves explicit. PowerOptLab&#39;s CI and documentation pin the tested upstream commit.</p><h3 id="Public-cached-bus-sequence-expressions-(useful,-not-blocking)"><a class="docs-heading-anchor" href="#Public-cached-bus-sequence-expressions-(useful,-not-blocking)">Public cached bus sequence expressions (useful, not blocking)</a><a id="Public-cached-bus-sequence-expressions-(useful,-not-blocking)-1"></a><a class="docs-heading-anchor-permalink" href="#Public-cached-bus-sequence-expressions-(useful,-not-blocking)" title="Permalink"></a></h3><p>Add semantic keys and a helper that returns cached rectangular <code>U0</code>, <code>U1</code>, and <code>U2</code> expressions for a three-phase terminal ordering. BMOPFTools already forms similar private expressions for bus sequence limits, but downstream controllers cannot request or reuse them directly.</p><p>PowerOptLab can compute the affine Fortescue transform from public voltage keys, so this PR need not block the prototype. It becomes worthwhile when many controllers, limits, and diagnostics at the same bus would otherwise build duplicate expressions or use incompatible terminal ordering.</p><h3 id="PRs-to-defer"><a class="docs-heading-anchor" href="#PRs-to-defer">PRs to defer</a><a id="PRs-to-defer-1"></a><a class="docs-heading-anchor-permalink" href="#PRs-to-defer" title="Permalink"></a></h3><p>Do not initially upstream:</p><ul><li>the new control-profile schema;</li><li>advanced-inverter plant fields;</li><li>controller priority modes;</li><li>hardware-sizing study APIs; or</li><li>generic DC-coupled custom-IBR replacement changes.</li></ul><p>Those interfaces are still research questions. A DC-coupling seam may become necessary if a later implementation replaces native IBRs that use BMOPFTools&#39; <code>dc_bus</code> or <code>dc_link_coupled</code> features, but it is not required for the PV studies.</p><h2 id="Experimental-methodology"><a class="docs-heading-anchor" href="#Experimental-methodology">Experimental methodology</a><a id="Experimental-methodology-1"></a><a class="docs-heading-anchor-permalink" href="#Experimental-methodology" title="Permalink"></a></h2><h3 id="Stage-A-—-algebra-and-controller-equivalence"><a class="docs-heading-anchor" href="#Stage-A-—-algebra-and-controller-equivalence">Stage A — algebra and controller equivalence</a><a id="Stage-A-—-algebra-and-controller-equivalence-1"></a><a class="docs-heading-anchor-permalink" href="#Stage-A-—-algebra-and-controller-equivalence" title="Permalink"></a></h3><p>Test pure numeric helpers before constructing a network:</p><ul><li>Fortescue forward/inverse round trips and phase-order failures;</li><li>exact PWL values at, between, and outside knots;</li><li>smooth PWL error and derivatives around every knot;</li><li>zero-<code>U2</code> regularisation and rotational invariance;</li><li>reconstruction of phase currents from <code>I1</code>/<code>I2</code> with <code>I0=0</code>;</li><li>ripple identity <code>S_tilde=3(U1 I2 + U2 I1)</code>;</li><li>ripple-cancelling target and common-scale limiter; and</li><li>exact versus smooth outputs across dense synthetic phasor grids.</li></ul><h3 id="Stage-B-—-one-inverter-circuit-tests"><a class="docs-heading-anchor" href="#Stage-B-—-one-inverter-circuit-tests">Stage B — one-inverter circuit tests</a><a id="Stage-B-—-one-inverter-circuit-tests-1"></a><a class="docs-heading-anchor-permalink" href="#Stage-B-—-one-inverter-circuit-tests" title="Permalink"></a></h3><p>Use the existing balanced, pure-sequence, and strongly unbalanced <code>AdvancedInverter</code> fixtures. For each controller:</p><ul><li>recover the legacy balanced solution when <code>U2=0</code>;</li><li>verify that the negative-sequence droop has the intended sign and angle;</li><li>trigger phase-current, ripple, capacitor-current, and switching limits one at a time;</li><li>run both converter-current and grid-current targets through an LCL filter and verify both physical per-leg ratings;</li><li>verify raw-SI controller stamping fails fast and all public controller inputs/outputs retain SI semantics;</li><li>test smoothing and sample-grid refinement; and</li><li>evaluate the exact firmware law at the solved point.</li></ul><h3 id="Stage-C-—-feeder-equilibrium-and-scaling"><a class="docs-heading-anchor" href="#Stage-C-—-feeder-equilibrium-and-scaling">Stage C — feeder equilibrium and scaling</a><a id="Stage-C-—-feeder-equilibrium-and-scaling-1"></a><a class="docs-heading-anchor-permalink" href="#Stage-C-—-feeder-equilibrium-and-scaling" title="Permalink"></a></h3><p>Start with deterministic feeders and increase controlled-device count while holding the electrical case comparable. Record:</p><ul><li>variables, equalities, inequalities, Jacobian/Hessian nonzeros;</li><li>model-build, derivative, factorisation, and total solve time;</li><li>Ipopt iterations and restoration events;</li><li>peak memory;</li><li>convergence under flat, previous-snapshot, and continuation starts; and</li><li>exact/smooth controller residuals.</li></ul><p>Use device counts that expose the scaling trend rather than selecting only one large successful case. Preserve failed runs and their diagnostics.</p><h3 id="Stage-D-—-matched-penetration-study"><a class="docs-heading-anchor" href="#Stage-D-—-matched-penetration-study">Stage D — matched penetration study</a><a id="Stage-D-—-matched-penetration-study-1"></a><a class="docs-heading-anchor-permalink" href="#Stage-D-—-matched-penetration-study" title="Permalink"></a></h3><p>For each feeder and random seed, reuse the same customer placement, phase assignment, load/PV trace, and weather sample across every control law. Vary at least:</p><ul><li>PV penetration and inverter oversizing;</li><li>phase allocation and load unbalance;</li><li>feeder impedance and <code>R/X</code> range;</li><li>negative-sequence gain and configured <code>phi2</code>;</li><li>controller priority and smoothing;</li><li><code>Imax</code>, <code>Vdc</code>, <code>Cdc</code>, capacitor ripple-current rating, and DC-source 2ω impedance; and</li><li>credible load/PV forecast errors.</li></ul><p>Use paired differences between laws for each identical scenario. Report distributions and tails, not only averages: hardware is usually selected by a worst credible condition while energy and loss outcomes accumulate over time.</p><h2 id="Rating-and-capacitor-sizing-method"><a class="docs-heading-anchor" href="#Rating-and-capacitor-sizing-method">Rating and capacitor-sizing method</a><a id="Rating-and-capacitor-sizing-method-1"></a><a class="docs-heading-anchor-permalink" href="#Rating-and-capacitor-sizing-method" title="Permalink"></a></h2><p><a href="../parameter_selection/#ibr-parameter-selection">Choosing inverter and controller parameters</a> derives the starting values and the per-unit conventions used below.</p><h3 id="Current-rating"><a class="docs-heading-anchor" href="#Current-rating">Current rating</a><a id="Current-rating-1"></a><a class="docs-heading-anchor-permalink" href="#Current-rating" title="Permalink"></a></h3><p>For each operating point, retain converter-side and grid-side fundamental phase currents plus the carrier audit. The semiconductor requirement is based on the maximum physical converter-leg total RMS current; grid conductors and filter elements have their own per-phase ratings. Neither may be replaced by <code>|I1|</code>, aggregate apparent power, or negative sequence alone. Keep short-duration overload and long-term thermal ratings distinct.</p><p>First compare laws at a common current rating. Then find the minimum rating that satisfies a declared service criterion using an outer parameter sweep or bisection around the network solve. This is easier to audit than making the nameplate rating a decision variable inside the nonconvex OPF.</p><h3 id="DC-link-capacitance"><a class="docs-heading-anchor" href="#DC-link-capacitance">DC-link capacitance</a><a id="DC-link-capacitance-1"></a><a class="docs-heading-anchor-permalink" href="#DC-link-capacitance" title="Permalink"></a></h3><p>For a monolithic link with negligible source contribution at 2ω, the diagnostic post-processing requirement is</p><p class="math-container">\[C_{2\omega,req}=
\max_t\frac{|\widetilde S_t|}
{2\omega V_{dc}\Delta V_{2,allow}}.\]</p><p>Use this formula for an unconstrained first pass. When <code>Cdc</code> changes dispatch, switching feasibility, or limiter activation, repeat the network solve in an outer <code>Cdc</code> sweep/bisection; post-processing alone is then insufficient.</p><p>Capacitance is not the capacitor&#39;s RMS-current rating. Separately calculate</p><p class="math-container">\[I_{2\omega,rms}=\frac{|\widetilde S|}{\sqrt2V_{dc}}\]</p><p>and combine it with switching current using frequency-dependent ESR/thermal weights. Report the capacitance requirement, ripple-current requirement, loss, and temperature/lifetime assumption separately. Also retain switching-ripple, hold-up-energy, transient, tolerance, and ageing constraints; the selected bank must satisfy the maximum of all capacitance requirements and every thermal requirement.</p><p>For split links, retain each half-bank and midpoint mechanism. Do not apply the monolithic three-leg formula to neutral-current heating.</p><h3 id="Capability-frontiers"><a class="docs-heading-anchor" href="#Capability-frontiers">Capability frontiers</a><a id="Capability-frontiers-1"></a><a class="docs-heading-anchor-permalink" href="#Capability-frontiers" title="Permalink"></a></h3><p>The most informative result is not one “minimum capacitor” number. For each control law and penetration level, construct a frontier over:</p><ul><li>phase current rating;</li><li>capacitance and capacitor-current rating;</li><li>voltage-unbalance attenuation;</li><li>worst-phase voltage compliance;</li><li>curtailed energy; and</li><li>converter/capacitor loss.</li></ul><p>Use monotone outer sweeps where the physics is monotone and retain the complete grid where it is not. This exposes whether a law buys voltage quality with silicon, capacitance, curtailment, or loss.</p><h2 id="Reproducibility-and-validation-gates"><a class="docs-heading-anchor" href="#Reproducibility-and-validation-gates">Reproducibility and validation gates</a><a id="Reproducibility-and-validation-gates-1"></a><a class="docs-heading-anchor-permalink" href="#Reproducibility-and-validation-gates" title="Permalink"></a></h2><p>Every published scenario should retain:</p><ul><li>input dataset/version and scenario seed;</li><li>controller type and all curve knots, smoothing scales, gains, angles, and priority settings;</li><li>topology, filter, DC-source, PWM, and hardware ratings;</li><li>BMOPFTools build manifest and research provenance;</li><li>exact/smooth controller residuals;</li><li>KCL, device, switching, current, and capacitor residuals; and</li><li>solver options, starts, status, iterations, and timing.</li></ul><p>The historical reference environment for the initial controller suite was Julia 1.12.6, JuMP 1.31.1, Ipopt 1.15.0, and BMOPFTools commit <code>4c0ec8b9c947eea5cd94966f32d2c97f65115b87</code>. That is a historical run, not the current source pin. Install the revision declared in <code>Project.toml</code> using <code>scripts/instantiate_pinned.jl</code>, and record the actual environment used. Examples and publication runs should set <code>tol</code> explicitly (the initial cases use <code>1e-8</code>) rather than rely on a solver-version default, and should record all feasibility tolerances separately from controller smoothing widths.</p><p>Before drawing hardware conclusions, validate representative balanced, unbalanced, current-limited, and ripple-limited points against an averaged model and a switched EMT model. The network-wide NLP supplies breadth; the higher- fidelity subset supplies confidence in the mechanisms used for sizing.</p><h2 id="Implemented-study-support-and-evidence-limits"><a class="docs-heading-anchor" href="#Implemented-study-support-and-evidence-limits">Implemented study support and evidence limits</a><a id="Implemented-study-support-and-evidence-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Implemented-study-support-and-evidence-limits" title="Permalink"></a></h2><p>The local controller, fleet construction, matched-case execution and initial hardware counterfactuals are implemented. Use the <a href="../network_control_studies/">network study guide</a> for those interfaces and their supported inputs. Unit and regression tests establish the declared algebraic, physical-balance and result contracts; dataset-specific performance and sizing conclusions need their own recorded campaigns.</p><p>Exact-versus-smooth residuals compare controller commands at the smooth model&#39;s returned operating point. A separate exact-law equilibrium calculation is available for single inverters and fleets; see <a href="../closed_loop_evidence/">closed-loop comparisons</a>. Report its voltage/current residuals, convergence, cycling and plant-solve status alongside the differences from the smooth solution. It is a quasi-static comparison, not a test of dynamic stability.</p><p>Coupled controller modelling requires per-unit coordinates. The <a href="../phase_aware_control_laws/">numerical-policy discussion</a> describes scaling choices and remaining plant-conditioning limitations. Use <a href="../closed_loop_evidence/#PowerOptLab.inverter_control_scaling_audit"><code>inverter_control_scaling_audit</code></a> to record the initial values, scales and rating-relative smoothing widths used in a study. Hardware conclusions also require the matched higher-fidelity validation described above. Standards compliance and novelty claims require clause-specific evidence beyond these algebraic tests.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../phase_aware_control_laws/">« Phase-aware control laws</a><a class="docs-footer-nextpage" href="../parameter_selection/">Choosing parameters »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 21:34">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
