<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Simulation/optimisation reproductions · PowerOptLab.jl</title><meta name="title" content="Simulation/optimisation reproductions · PowerOptLab.jl"/><meta property="og:title" content="Simulation/optimisation reproductions · PowerOptLab.jl"/><meta property="twitter:title" content="Simulation/optimisation reproductions · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li class="is-active"><a class="tocitem" href>Simulation/optimisation reproductions</a><ul class="internal"><li><a class="tocitem" href="#Independent-feeder-equilibria"><span>Independent feeder equilibria</span></a></li><li><a class="tocitem" href="#Saturated-proportional-current-limiting"><span>Saturated proportional current limiting</span></a></li><li><a class="tocitem" href="#Sequence-priority-allocation-at-a-fixed-measurement"><span>Sequence-priority allocation at a fixed measurement</span></a></li><li><a class="tocitem" href="#Unbalanced-feeders-and-LCL-current-targets"><span>Unbalanced feeders and LCL current targets</span></a></li><li><a class="tocitem" href="#Saturation-and-infeasibility-are-different-outcomes"><span>Saturation and infeasibility are different outcomes</span></a></li></ul></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Simulation/optimisation reproductions</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Simulation/optimisation reproductions</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/formulation_reproductions.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Reproducing-forward-operation-with-optimisation"><a class="docs-heading-anchor" href="#Reproducing-forward-operation-with-optimisation">Reproducing forward operation with optimisation</a><a id="Reproducing-forward-operation-with-optimisation-1"></a><a class="docs-heading-anchor-permalink" href="#Reproducing-forward-operation-with-optimisation" title="Permalink"></a></h1><p>Start with the <a href="../../tutorials/inverter_constraints_and_control/">P–Q tutorial</a> for the meaning of a feasible region, an operating relationship and an objective.</p><p>The <a href="../../components/inverter_operating_constraints/">formulation comparison table</a> separates hardware feasibility from controller decisions. These cases test when optimisation can reproduce the forward algebraic model. Run them with <code>julia --project=. scripts/formulations/ibr_reproductions.jl</code>.</p><h2 id="Independent-feeder-equilibria"><a class="docs-heading-anchor" href="#Independent-feeder-equilibria">Independent feeder equilibria</a><a id="Independent-feeder-equilibria-1"></a><a class="docs-heading-anchor-permalink" href="#Independent-feeder-equilibria" title="Permalink"></a></h2><p>Three balanced feeders have source voltages of 215, 230 and 259 V and 0.05 Ω phase resistance. The inverter has nonzero filter impedance and fixed losses. Both formulations use the same smooth average-voltage curves, source budget, sensing reference and balanced converter-current allocation. Hardware limits are inactive; the 259 V case has an active volt-watt ceiling. Maximising export then reproduces the forward dispatch to the declared approximation tolerance.</p><pre><code class="language-julia hljs">using PowerOptLab
include(joinpath(pkgdir(PowerOptLab), &quot;scripts&quot;, &quot;formulations&quot;, &quot;ibr_reproductions.jl&quot;))
rows = ibr_formulation_reproductions()
for row in rows.feeder
    @assert row.forward.solve.publishable &amp;&amp; row.constrained.solve.publishable
    @assert row.p_error_W &lt; .2 &amp;&amp; row.q_error_var &lt; .2
    @assert row.current_error_A &lt; .001 &amp;&amp; row.voltage_error_V &lt; .001
end
[(source_V=r.voltage, delta_P_W=r.p_error_W, delta_Q_var=r.q_error_var,
  delta_I_A=r.current_error_A, delta_V_V=r.voltage_error_V) for r in rows.feeder]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{@NamedTuple{source_V::Float64, delta_P_W::Float64, delta_Q_var::Float64, delta_I_A::Float64, delta_V_V::Float64}}:
 (source_V = 215.0, delta_P_W = 0.07777490713442603, delta_Q_var = 0.02414719255602904, delta_I_A = 0.0001259880384833746, delta_V_V = 6.299401928054055e-6)
 (source_V = 230.0, delta_P_W = 0.07783169487947816, delta_Q_var = 1.0842021724855044e-13, delta_I_A = 0.00011258854215423497, delta_V_V = 5.629427136000231e-6)
 (source_V = 259.0, delta_P_W = 0.0453108217470799, delta_Q_var = 0.09429020078778194, delta_I_A = 0.0001345197174269632, delta_V_V = 6.72598588814895e-6)</code></pre><p>These are different solved feeder equilibria, not a replay at one model&#39;s voltage. Small differences remain because the forward path regularises the power-to-current conversion (here <code>power_voltage_floor=1e-3</code> V) and uses smooth conservative selectors/backoff. The optimisation retains the curve equalities and inequalities directly. This test is conditional, not a theorem for arbitrary unbalanced networks, current targets or binding hardware constraints.</p><h2 id="Saturated-proportional-current-limiting"><a class="docs-heading-anchor" href="#Saturated-proportional-current-limiting">Saturated proportional current limiting</a><a id="Saturated-proportional-current-limiting-1"></a><a class="docs-heading-anchor-permalink" href="#Saturated-proportional-current-limiting" title="Permalink"></a></h2><p>A lossless 6 kVA three-leg plant has <span>$I_{max}=1.1(6000)/(3\cdot230)$</span> A. At fixed 230 and 207 V POC voltage, its raw request is 6000 W + j2640 var. The optimisation <strong>adds</strong> the controller&#39;s ray restriction <span>$I_{phase}=t I_{phase,raw}$</span>, <span>$0\le t\le1$</span>, then maximises <span>$t$</span> under the physical capability inequalities. This additional relationship reproduces the proportional limiter; it is not an implication of a current inequality.</p><p>An independent lossless oracle is <span>$t=\min(1,S_{max}/|S_{raw}|,3VI_{max}/|S_{raw}|)$</span>. The optimiser agrees with this scale to <span>$10^{-7}$</span>; the forward model agrees within 0.4 W and 0.2 var, including its conservative smoothing/backoff.</p><pre><code class="language-julia hljs">for row in rows.proportional
    @assert row.forward.solve.publishable &amp;&amp; row.optimisation.status.publishable
    @assert abs(row.optimisation.scale-row.analytic_scale) &lt; 1e-7
    @assert row.p_error_W &lt; .4 &amp;&amp; row.q_error_var &lt; .2
end
[(POC_V=r.voltage, scale=r.optimisation.scale, analytic=r.analytic_scale,
  delta_P_W=r.p_error_W, delta_Q_var=r.q_error_var) for r in rows.proportional]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{@NamedTuple{POC_V::Float64, scale::Float64, analytic::Float64, delta_P_W::Float64, delta_Q_var::Float64}}:
 (POC_V = 230.0, scale = 0.9153150369084321, analytic = 0.9153150324227657, delta_P_W = 0.14519870033745974, delta_Q_var = 0.06377111094479915)
 (POC_V = 207.0, scale = 0.9061618863566222, analytic = 0.9061618820985382, delta_P_W = 0.3111020484866458, delta_Q_var = 0.13676313073801794)</code></pre><p>By contrast, <code>VoltVarWattConstraints</code> retains Q=2640 var and curtails more P under current saturation. The <a href="../../components/inverter_operating_constraints/#inverter-saturation-comparison">207 V comparison</a> and its regression intentionally preserve that difference. Maximising P alone does not reproduce a proportional limiter.</p><h2 id="Sequence-priority-allocation-at-a-fixed-measurement"><a class="docs-heading-anchor" href="#Sequence-priority-allocation-at-a-fixed-measurement">Sequence-priority allocation at a fixed measurement</a><a id="Sequence-priority-allocation-at-a-fixed-measurement-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-priority-allocation-at-a-fixed-measurement" title="Permalink"></a></h2><p>The final cases have <span>$U_1=230$</span> V, <span>$U_2=10e^{j0.2}$</span> V, no zero sequence, and a 6 A conductor limit. A purely reactive negative-sequence admittance requests approximately 3 A, alongside a 3000 W positive-sequence request. For both <code>priority=:power</code> and <code>:balance</code>, the reserved sequence alone fits inside the conductor rating. Optimisation holds that sequence fixed and maximises the other sequence&#39;s scale. It agrees with both <code>evaluate_exact</code> and an independent phase-by-phase quadratic disk intersection.</p><pre><code class="language-julia hljs">for row in rows.sequence_priority
    @assert row.optimisation.status.publishable
    @assert abs(row.optimisation.scale-row.analytic_scale) &lt; 1e-7
    @assert row.current_error_A &lt; 1e-6
end
[(priority=r.priority, scale=r.optimisation.scale,
  delta_I_A=r.current_error_A) for r in rows.sequence_priority]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">2-element Vector{@NamedTuple{priority::Symbol, scale::Float64, delta_I_A::Float64}}:
 (priority = :power, scale = 0.5721282695970161, delta_I_A = 3.055686363589456e-8)
 (priority = :balance, scale = 0.7082595254476922, delta_I_A = 2.999125767402631e-8)</code></pre><p>This is a fixed-measurement allocation reproduction. It does not establish equivalence of independently solved sequence-control network equilibria, the reserved-sequence backoff when that sequence alone is infeasible, or carrier reserve closure. The test suite separately checks full feeder reproduction, physical margins, failed-solve masking and the intentional strict-Q mismatch.</p><h2 id="Unbalanced-feeders-and-LCL-current-targets"><a class="docs-heading-anchor" href="#Unbalanced-feeders-and-LCL-current-targets">Unbalanced feeders and LCL current targets</a><a id="Unbalanced-feeders-and-LCL-current-targets-1"></a><a class="docs-heading-anchor-permalink" href="#Unbalanced-feeders-and-LCL-current-targets" title="Permalink"></a></h2><p>The extended cases solve both models on a feeder with <span>$U_1=230$</span> V and <span>$U_2=8e^{j0.2}$</span> V at the source and 0.05 Ω phase resistance. Their POC voltages are solved separately. The LCL cases use nonzero series impedances, a 30 µF midpoint capacitor and damping resistance. Both models have the same physical plant, a 3000 W DC source budget and a constant 600 var command. The reduced filter comparison removes the midpoint branch.</p><table><tr><th style="text-align: left">Case</th><th style="text-align: left">Expected comparison</th><th style="text-align: left">What must match</th></tr><tr><td style="text-align: left">Unbalanced reduced filter</td><td style="text-align: left">Agreement</td><td style="text-align: left">Balanced converter current and total POC Q</td></tr><tr><td style="text-align: left">LCL, grid-current target</td><td style="text-align: left">Agreement</td><td style="text-align: left">Balanced grid current and total POC Q</td></tr><tr><td style="text-align: left">LCL, converter-current target</td><td style="text-align: left">Agreement after matching the Q location</td><td style="text-align: left">Balanced converter current and Q formed from POC voltage and converter current</td></tr><tr><td style="text-align: left">LCL, converter target versus strict POC Q</td><td style="text-align: left">Deliberate difference</td><td style="text-align: left">The two models impose different Q relationships; current-allocation choice alone does not align them</td></tr></table><p>The forward command is formed using its sensing voltage and its selected target current:</p><p class="math-container">\[Q_{command}=\Im\sum_k U_{POC,k}I_{target,k}^*.\]</p><p>Total POC exchange instead uses grid-arm current. In these examples there is no separate POC shunt, so <span>$Q_{POC}=\Im\sum_k U_{POC,k}I_{grid,k}^*$</span>. The LCL midpoint capacitor makes <span>$I_{converter}\ne I_{grid}$</span>. Consequently, a 600 var converter-target command can coexist with approximately 2103 var of POC injection. This is not a reactive-tracking error at the declared current target.</p><p>For the converter-target reproduction, the example stamps the general free-Q policy, adds the command&#39;s Q relationship at the matching location and maximises POC export. The converter&#39;s <em>internal-terminal</em> Q is a third quantity because its voltage includes filter drops. The tests independently verify all three power definitions, feeder KVL and the capacitor relation <span>$I_{converter}-I_{grid}=Y_{mid}U_{mid}$</span>.</p><pre><code class="language-julia hljs">network = ibr_network_reproductions()
for row in network.pairs
    @assert row.forward.solve.publishable &amp;&amp; row.constrained.solve.publishable
    if row.expected == :agreement
        @assert row.p_error_W &lt; .2 &amp;&amp; row.q_error_var &lt; .2
        @assert row.current_error_A &lt; .001 &amp;&amp; row.voltage_error_V &lt; .001
    else
        @assert row.q_error_var &gt; 1000.
    end
end
[(case=r.id, expected=r.expected, delta_P_W=r.p_error_W,
  delta_Q_var=r.q_error_var) for r in network.pairs]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{@NamedTuple{case::Symbol, expected::Symbol, delta_P_W::Float64, delta_Q_var::Float64}}:
 (case = :lcl_converter, expected = :agreement, delta_P_W = 0.07766027646175644, delta_Q_var = 0.01582530562654938)
 (case = :lcl_poc_q_mismatch, expected = :different_q_location, delta_P_W = 0.7130030074713432, delta_Q_var = 1503.0990363203603)
 (case = :lcl_grid, expected = :agreement, delta_P_W = 0.0775134335203802, delta_Q_var = 0.015715040238433176)
 (case = :unbalanced_reduced, expected = :agreement, delta_P_W = 0.0778228341337126, delta_Q_var = 0.015714996602469)</code></pre><p>The matched cases agree within 0.2 W/var, 1 mA and 1 mV. The unmatched Q locations differ by about 1.5 kvar despite both solves being feasible. Here maximum export also reproduces the source-limited active dispatch; that selection is conditional on the same source budget and inactive other limits.</p><h2 id="Saturation-and-infeasibility-are-different-outcomes"><a class="docs-heading-anchor" href="#Saturation-and-infeasibility-are-different-outcomes">Saturation and infeasibility are different outcomes</a><a id="Saturation-and-infeasibility-are-different-outcomes-1"></a><a class="docs-heading-anchor-permalink" href="#Saturation-and-infeasibility-are-different-outcomes" title="Permalink"></a></h2><p>The remaining cases deliberately exercise three different situations:</p><table><tr><th style="text-align: left">Case</th><th style="text-align: left">Forward model</th><th style="text-align: left">Optimisation model</th><th style="text-align: left">Independent explanation</th></tr><tr><td style="text-align: left">Unbalanced 207 V feeder with a binding conductor limit</td><td style="text-align: left">Var-priority apparent-power allocation followed by current backoff reduces P and Q</td><td style="text-align: left">Strict POC Q=2640 var, maximum P retains Q and curtails more P</td><td style="text-align: left">Different operating relationships on the same physical plant</td></tr><tr><td style="text-align: left">Requested Q=7200 var on a lossless 6000 VA plant</td><td style="text-align: left">Limiter backs off the request</td><td style="text-align: left">Strict Q service is infeasible</td><td style="text-align: left">``</td></tr><tr><td style="text-align: left">Grounded LCL shunt, three-leg bridge, nonzero POC <span>$U_0$</span> and balanced grid current</td><td style="text-align: left">A corresponding exact zero-sum grid-current command has the same circuit obstruction</td><td style="text-align: left">The tested balanced-grid constraints are infeasible</td><td style="text-align: left">Capacitor zero-sequence current has no path consistent with both imposed current sums</td></tr></table><pre><code class="language-julia hljs">saturated = network.saturated
@assert saturated.forward.solve.publishable &amp;&amp; saturated.constrained.solve.publishable
@assert saturated.constrained.plant.q_poc-saturated.forward.plant.q_poc &gt; 15.
@assert saturated.forward.plant.p_poc-saturated.constrained.plant.p_poc &gt; 5.
@assert !network.impossible_service.constrained.solve.publishable
@assert !network.zero_sequence.balanced.solve.publishable
@assert network.zero_sequence.released.solve.publishable
(forward=(P_W=saturated.forward.plant.p_poc,Q_var=saturated.forward.plant.q_poc),
 strict_q=(P_W=saturated.constrained.plant.p_poc,Q_var=saturated.constrained.plant.q_poc),
 impossible_Q=network.impossible_service.constrained.termination_status,
 incompatible_balance=network.zero_sequence.balanced.termination_status)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(forward = (P_W = 5344.864179968686, Q_var = 2618.871639052957), strict_q = (P_W = 5334.814118711274, Q_var = 2639.999999999999), impossible_Q = &quot;LOCALLY_INFEASIBLE&quot;, incompatible_balance = &quot;LOCALLY_INFEASIBLE&quot;)</code></pre><p>The last case fixes POC phasors to isolate the circuit obstruction, adding a 3 V zero-sequence voltage to the unbalanced source. Balanced grid current has <span>$I_{0,grid}=0$</span>. Identical grid-arm impedances then give <span>$U_{0,mid}=U_{0,POC}=3$</span> V. The grounded capacitor requires <span>$I_{0,shunt}=Y_{mid}U_{0,mid}\ne0$</span>, while three-leg topology requires <span>$I_{0,converter}=0$</span>. Midpoint KCL would require <span>$0=0+I_{0,shunt}$</span>, a contradiction. This is an analytical obstruction, not a conclusion inferred only from a local solver status.</p><p>Switching the allocation to balanced <strong>converter</strong> current restores a path: the grid arm carries <span>$I_{0,grid}=-Y_{mid}U_0/(1+Y_{mid}Z_{grid})$</span>. The paired solve and test verify that complex current. This changes the operating assumption while retaining the physical plant. It does not make every infeasible service request feasible.</p><p>These cases complement the fixed-measurement sequence-priority example above. They do not establish arbitrary unbalanced sequence-controller equilibrium equivalence, dynamic stability, or exact-versus-smooth network fixed-point equivalence. The quantities checked here are separately solved smooth-model operating points and independently evaluated circuit/capability identities.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../full_network_opf/">« Full network OPF and independent validation</a><a class="docs-footer-nextpage" href="../../components/advanced_inverter/">Advanced inverter model guide »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
