<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Full network OPF and independent validation · PowerOptLab.jl</title><meta name="title" content="Full network OPF and independent validation · PowerOptLab.jl"/><meta property="og:title" content="Full network OPF and independent validation · PowerOptLab.jl"/><meta property="twitter:title" content="Full network OPF and independent validation · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li class="is-active"><a class="tocitem" href>Full network OPF and independent validation</a><ul class="internal"><li><a class="tocitem" href="#The-seven-bus-case"><span>The seven-bus case</span></a></li><li><a class="tocitem" href="#Compose-several-inverters-in-one-OPF"><span>Compose several inverters in one OPF</span></a></li><li><a class="tocitem" href="#Check-1:-matching-controls-and-operating-constraints"><span>Check 1: matching controls and operating constraints</span></a></li><li><a class="tocitem" href="#Check-2:-coordinate-dispatch-under-binding-network-limits"><span>Check 2: coordinate dispatch under binding network limits</span></a></li><li><a class="tocitem" href="#Check-3:-independently-replay-the-exported-dispatch"><span>Check 3: independently replay the exported dispatch</span></a></li><li><a class="tocitem" href="#What-is-ready,-and-what-remains-explicit?"><span>What is ready, and what remains explicit?</span></a></li></ul></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Full network OPF and independent validation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Full network OPF and independent validation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/full_network_opf.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Run-a-full-network-OPF-with-advanced-inverters"><a class="docs-heading-anchor" href="#Run-a-full-network-OPF-with-advanced-inverters">Run a full network OPF with advanced inverters</a><a id="Run-a-full-network-OPF-with-advanced-inverters-1"></a><a class="docs-heading-anchor-permalink" href="#Run-a-full-network-OPF-with-advanced-inverters" title="Permalink"></a></h1><p><strong>Yes: the constrained inverters can participate in a shared network OPF.</strong> The one-device <code>solve_constrained_inverter</code> function is a convenience entry point. The underlying <code>stamp_device!</code> interface lets several devices share network equations, operational limits and an objective selected by the caller. The network voltages and all inverter operating points are solved together.</p><p>This worked case connects the <a href="../../tutorials/controller_program_to_equilibrium/">controller-to-equilibrium workbook</a> to a circuit-aware model. It answers three separate validation questions:</p><table><tr><th style="text-align: left">Question</th><th style="text-align: left">Comparison</th></tr><tr><td style="text-align: left">Do the two code paths encode the same equations when no limit binds?</td><td style="text-align: left">Forward controls versus maximum export with matching constraints</td></tr><tr><td style="text-align: left">Does the solved Q follow the declared volt-var law?</td><td style="text-align: left">Exact and smoothed laws evaluated independently at the replayed voltages</td></tr><tr><td style="text-align: left">Does coordinated dispatch meet the additional network requirements?</td><td style="text-align: left">Free-Q OPF versus local controls at the same high availability and a feasible benchmark</td></tr><tr><td style="text-align: left">Is the electrical solution consistent with an independent implementation?</td><td style="text-align: left">Exported P/Q replay through a four-wire radial power-flow solver</td></tr></table><h2 id="The-seven-bus-case"><a class="docs-heading-anchor" href="#The-seven-bus-case">The seven-bus case</a><a id="The-seven-bus-case-1"></a><a class="docs-heading-anchor-permalink" href="#The-seven-bus-case" title="Permalink"></a></h2><pre><code class="language-text hljs">source ── b1 ── b2 [PV1] ── b4 [PV2]
           │
           └── b3 ── b5
                │
                └── b6 [PV3]</code></pre><p>Each line carries three phase conductors and a neutral, with a full complex primitive impedance matrix including mutual coupling. Only the source neutral is grounded. The six downstream buses have unequal constant-PQ phase-to-neutral loads, so their neutral voltages and phase magnitudes differ. There are no line shunts or transformers in this particular validation fixture.</p><p>Three three-leg inverters have ratings of 6, 6 and 5 kVA, nonzero series filters, fixed and current-quadratic losses, DC links and physical capability constraints. Their converter currents are explicitly balanced; the topology alone would require only zero current sum. Average-voltage, positive-sequence and worst-phase voltage policies share a sloping volt-var curve. Every model retains the nonlinear constant-PQ load and network equations.</p><p>The fixture is in <code>scripts/formulations/inverter_network_opf.jl</code>. Run:</p><pre><code class="language-sh hljs">julia --project=. scripts/formulations/inverter_network_opf.jl</code></pre><h2 id="Compose-several-inverters-in-one-OPF"><a class="docs-heading-anchor" href="#Compose-several-inverters-in-one-OPF">Compose several inverters in one OPF</a><a id="Compose-several-inverters-in-one-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#Compose-several-inverters-in-one-OPF" title="Permalink"></a></h2><p>This is the essential public-API pattern. The example utilities supply the network and device data; the composition uses the ordinary staged builder.</p><pre><code class="language-julia hljs">using PowerOptLab, JuMP, Ipopt
import BMOPFTools
include(joinpath(pkgdir(PowerOptLab), &quot;scripts&quot;, &quot;formulations&quot;, &quot;inverter_network_opf.jl&quot;))
case = inverter_network_case()

devices = [ConstrainedInverter(plant, VoltVarWattConstraints(policy);
               dc_source=DCSourceBounds(p_min=0.))
           for (plant, policy) in zip(case.plants, case.policies)]
requests = [InverterControlRequest(p_available=available,
                p_rated=plant.s_max, q_scale=plant.s_max)
            for (plant, available) in zip(case.plants, case.availability)]
handles = Dict{Int,Any}()

hook! = ctx -&gt; begin
    for i in eachindex(devices)
        handles[i] = stamp_device!(ctx, devices[i]; request=requests[i])
    end
    physical = [inverter_handles(devices[i], handles[i]) for i in eachindex(devices)]
    model = BMOPFTools.opf_model(ctx)
    set_optimizer_attribute(model, &quot;tol&quot;, 1e-9)
    @objective(model, Max, sum(h.p_poc*h.sb/10000 for h in physical))
end
ctx = BMOPFTools.build_opf_model(case.net; per_unit=true, s_base=1e6,
    add_objective=false, model_hook! = hook!, optimizer=Ipopt.Optimizer)
BMOPFTools.optimize_opf!(ctx)
status = solve_status(BMOPFTools.opf_model(ctx))
results = [extract_device(devices[i], handles[i], status) for i in eachindex(devices)]
@assert status.publishable &amp;&amp; length(results)==3
[(P_W=r.plant.p_poc,Q_var=r.plant.q_poc) for r in results]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{@NamedTuple{P_W::Float64, Q_var::Float64}}:
 (P_W = 3479.425114297644, Q_var = -397.6643172977997)
 (P_W = 4470.841490380972, Q_var = -540.8886857141339)
 (P_W = 2970.926248100658, Q_var = -227.07931731336404)</code></pre><p>The handles use model units; multiplying P by <code>h.sb</code> converts it to watts. Dividing this entire objective by 10000 only changes numerical scaling. The stamp adds no objective. A caller can instead select a cost, tracking or other dispatch criterion and combine it with other network devices and constraints.</p><p><code>solve_status(model)</code> applies the package&#39;s normal publication contract to a custom JuMP model. Passing it to <code>extract_device</code> masks numerical outputs when the solve is unsuccessful. <code>inverter_handles</code> works with the returned handles of both controlled and constrained inverter wrappers.</p><p>This fixture has <strong>no native IBR ports</strong>. Stamping a custom plant does not automatically replace an imported native IBR with the same identifier. When adapting an imported network, establish component ownership explicitly or remove the intended native components from a copy before adding their custom replacements. Preserve unrelated native devices; count each physical port once.</p><h2 id="Check-1:-matching-controls-and-operating-constraints"><a class="docs-heading-anchor" href="#Check-1:-matching-controls-and-operating-constraints">Check 1: matching controls and operating constraints</a><a id="Check-1:-matching-controls-and-operating-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Check-1:-matching-controls-and-operating-constraints" title="Permalink"></a></h2><p>First give the inverters DC availability of 3500, 4500 and 3000 W. The forward model uses <code>SequenceController</code> with converter-current targets. The optimisation model uses the same smooth voltage laws, sensing reference, balanced-current allocation and DC availability, then maximises total POC P. The plant has no LCL midpoint or POC shunt here, so both Q definitions use the same grid current at the POC. Inverter S/current saturation is inactive.</p><p>The broad native terminal-to-ground bounds are 200–280 V in this comparison. It does <strong>not</strong> impose the tighter network requirements introduced in Check 2.</p><pre><code class="language-julia hljs">using PowerOptLab
include(joinpath(pkgdir(PowerOptLab), &quot;scripts&quot;, &quot;formulations&quot;, &quot;inverter_network_opf.jl&quot;))
validation = inverter_full_opf_validation()
@assert validation.forward.status.publishable &amp;&amp; validation.matched.status.publishable
@assert validation.agreement.p_error_W &lt; .2
@assert validation.agreement.q_error_var &lt; .1
@assert validation.agreement.voltage_error_V &lt; .001
validation.agreement</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(exact_law_error_var = 11.334439525454457, smooth_law_error_var = 2.006572685786523e-11, p_error_W = 0.11667907642731734, q_error_var = 0.03618106056023862, voltage_error_V = 0.00017691045284677864, converter_current_error_A = 0.00016513493295029134, branch_current_error_A = 0.0004085494503777347)</code></pre><p>Maximum per-inverter discrepancies are approximately <strong>0.12 W and 0.04 var</strong>; the largest complex bus-voltage difference is <strong>0.00018 V</strong>. Branch and converter currents also agree within the declared tolerances.</p><p>Read this as a <strong>consistency check between two code paths</strong>, not as physical evidence. With saturation inactive, maximum export under <code>p_dc ≤ p_available</code> binds the source budget, which is exactly what the forward controller commands; both models then reduce to the same equations by construction. The residual is dominated by the forward limiter&#39;s smooth common scale (<span>$1-s \approx 2.6\times10^{-5}$</span> here), which multiplies the whole command. The regime in which the formulations are meant to differ, saturation, is covered by the single-device oracles and the <a href="../formulation_reproductions/">reproduction cases</a>.</p><h3 id="Does-Q-follow-the-declared-law?"><a class="docs-heading-anchor" href="#Does-Q-follow-the-declared-law?">Does Q follow the declared law?</a><a id="Does-Q-follow-the-declared-law?-1"></a><a class="docs-heading-anchor-permalink" href="#Does-Q-follow-the-declared-law?" title="Permalink"></a></h3><p>Satisfying the encoded Q equality is automatic, so the audit evaluates the volt-var law <strong>without the package&#39;s controller code</strong>, at the independently replayed voltages (local-neutral reference). It reports two comparisons:</p><ul><li>against a re-derivation of the smooth encoding: agreement to about <span>$10^{-11}$</span> var for the optimisation model, and exactly the limiter scale <span>$s$</span> for the forward model;</li><li>against the <strong>exact</strong> piecewise-linear law with hard extrema and hard positive/negative parts.</li></ul><pre><code class="language-julia hljs">[(inverter=i, Q_var=round(validation.matched.devices[i].plant.q_poc,digits=2),
  exact_law_var=round(x.exact_q_var,digits=2),
  deviation_var=round(x.exact_error_var,sigdigits=3),
  analytic_bound_var=x.smoothing_bound_var)
 for (i,x) in enumerate(validation.law_audit)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{@NamedTuple{inverter::Int64, Q_var::Float64, exact_law_var::Float64, deviation_var::Float64, analytic_bound_var::Float64}}:
 (inverter = 1, Q_var = -397.66, exact_law_var = -397.66, deviation_var = -3.3e-12, analytic_bound_var = 0.0)
 (inverter = 2, Q_var = -540.89, exact_law_var = -540.89, deviation_var = -1.39e-11, analytic_bound_var = 0.0)
 (inverter = 3, Q_var = -227.08, exact_law_var = -238.41, deviation_var = 11.3, analytic_bound_var = 32.5)</code></pre><p>The average-voltage and positive-sequence inverters follow the exact law, because their sensed voltages lie several volts from any curve breakpoint. The worst-phase <code>:net</code> inverter deviates by about <strong>11 var (0.23% of rating)</strong>. At this operating point its low-voltage branch requests only about 0.006 p.u., inside the <code>conflict_epsilon = 0.01</code> width of the smooth positive part. The algebraic smooth max/min errs by at most <span>$\varepsilon_c/2$</span> per branch, and the two-stage smooth phase extrema by at most <span>$\varepsilon_v$</span>, giving the bound <span>$S_{rated}(\varepsilon_c/2 + |\mathrm{d}q/\mathrm{d}V|\,\varepsilon_v) = 32.5$</span> var. The forward controller shares this deviation; reduce the widths when the exact firmware law matters more than solver robustness.</p><h2 id="Check-2:-coordinate-dispatch-under-binding-network-limits"><a class="docs-heading-anchor" href="#Check-2:-coordinate-dispatch-under-binding-network-limits">Check 2: coordinate dispatch under binding network limits</a><a id="Check-2:-coordinate-dispatch-under-binding-network-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Check-2:-coordinate-dispatch-under-binding-network-limits" title="Permalink"></a></h2><p>Now increase availability to each inverter&#39;s rating. The autonomous comparison retains its local voltage laws without adding the new service requirements. The coordinated OPF instead uses free Q within ±40% of each rating and imposes:</p><ul><li>phase-to-neutral service voltage between 220 and <strong>244 V</strong> at every downstream bus;</li><li>a <strong>12 A</strong> total fundamental conductor-current rating on all four feeder-head conductors;</li><li>the same inverter filter, loss, source and hardware constraints.</li></ul><p>It maximises an illustrative weighted-export objective with weights <span>$[1,1.25,0.9]$</span> and a quadratic reactive-use penalty. These are declared planning preferences, not firmware or market rules. The objective is</p><p class="math-container">\[\sum_i w_i\frac{P_i}{10000\,\mathrm W}
-0.05\sum_i\left(\frac{Q_i}{S_{rated,i}}\right)^2.\]</p><p>The code normally uses native <code>vpn_min</code> / <code>vpn_max</code> bus fields. <strong><code>v_min</code> / <code>v_max</code> bound terminal-to-ground voltage</strong>, which differs when the neutral moves. An alternative hook formulation writes the phase-to-neutral squared magnitudes directly. Tests compare their dispatch, objective and complex voltages; both formulations select the same solution within tolerance.</p><pre><code class="language-julia hljs">opf = validation.dispatch
audit = validation.audits.dispatch
@assert opf.status.publishable
@assert abs(audit.phase_neutral_max_V-244.) &lt; 1e-5
@assert abs(audit.feeder_max_A-12.) &lt; 1e-6
@assert validation.audits.unmanaged.phase_neutral_max_V &gt; 247.
[(inverter=i, P_W=d.plant.p_poc, Q_var=d.plant.q_poc)
 for (i,d) in enumerate(opf.devices)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">3-element Vector{@NamedTuple{inverter::Int64, P_W::Float64, Q_var::Float64}}:
 (inverter = 1, P_W = 5502.171595774799, Q_var = -2400.0000519416662)
 (inverter = 2, P_W = 2400.53751857757, Q_var = -2400.00005782413)
 (inverter = 3, P_W = 4959.281570484286, Q_var = -600.1336421928477)</code></pre><p>The resulting P/Q values are approximately:</p><table><tr><th style="text-align: left">Inverter</th><th style="text-align: right">P (W)</th><th style="text-align: right">Q (var)</th></tr><tr><td style="text-align: left">PV1</td><td style="text-align: right">5502.17</td><td style="text-align: right">−2400.00</td></tr><tr><td style="text-align: left">PV2</td><td style="text-align: right">2400.54</td><td style="text-align: right">−2400.00</td></tr><tr><td style="text-align: left">PV3</td><td style="text-align: right">4959.28</td><td style="text-align: right">−600.13</td></tr></table><p>Negative Q means reactive absorption. Both the 244 V and 12 A network limits bind; converter apparent-power bounds bind too. Downstream neutral voltage reaches about 1.6 V, making the voltage reference material to the result.</p><p>At the <strong>same high availability</strong>, the local-controller comparison reaches about 247.94 V and 13.29 A. It violates the newly declared network requirements. The coordinated solution is deliberately a different operating problem, so agreement with that autonomous dispatch would be the wrong validation target.</p><p>The example also solves a feasible benchmark fixing each inverter at 2000 W and zero Q under the same coordinated constraints. The optimised objective is better than that benchmark. This is a useful feasibility/improvement check; it does not establish a globally optimal solution of the nonconvex AC OPF.</p><h2 id="Check-3:-independently-replay-the-exported-dispatch"><a class="docs-heading-anchor" href="#Check-3:-independently-replay-the-exported-dispatch">Check 3: independently replay the exported dispatch</a><a id="Check-3:-independently-replay-the-exported-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#Check-3:-independently-replay-the-exported-dispatch" title="Permalink"></a></h2><p>The replay has no JuMP, BMOPFTools network equations or controller evaluator. It takes the physical impedances, loads and solved P/Q as inputs. At each trial voltage it calculates constant-PQ load currents and balanced inverter current:</p><p class="math-container">\[I_{load,k}=\overline{\frac{S_{load,k}}{V_k-V_n}},\qquad
I_{1,inv}=\overline{\frac{S_{inv}}{3U_1}}.\]</p><p>It reconstructs phase and neutral demand, sums branch currents backward through the radial tree, then updates four-conductor voltages forward using <span>$V_{child}=V_{parent}-ZI_{branch}$</span>. Iteration continues until the voltage change is below the declared tolerance. Replaying fixed P/Q checks electrical consistency, rather than reproducing an inverter&#39;s autonomous law.</p><pre><code class="language-julia hljs">for name in (:forward,:matched,:unmanaged,:dispatch,:benchmark)
    a = getproperty(validation.audits,name)
    @assert a.replay.converged
    @assert a.voltage_error_V &lt; 1e-5 &amp;&amp; a.current_error_A &lt; 1e-5
    @assert a.kcl_error_A &lt; 1e-5 &amp;&amp; a.kvl_error_V &lt; 1e-6
    @assert a.power_balance_error_VA &lt; .01
end
[(case=name, delta_V_V=getproperty(validation.audits,name).voltage_error_V,
  delta_I_A=getproperty(validation.audits,name).current_error_A,
  power_residual_VA=getproperty(validation.audits,name).power_balance_error_VA)
 for name in (:forward,:matched,:unmanaged,:dispatch,:benchmark)]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">5-element Vector{@NamedTuple{case::Symbol, delta_V_V::Float64, delta_I_A::Float64, power_residual_VA::Float64}}:
 (case = :forward, delta_V_V = 1.9594019218615392e-12, delta_I_A = 1.4030478339711528e-13, power_residual_VA = 8.926860331564177e-13)
 (case = :matched, delta_V_V = 1.9578122347836106e-12, delta_I_A = 1.401550049085241e-13, power_residual_VA = 8.531248465603559e-13)
 (case = :unmanaged, delta_V_V = 1.7914697433888505e-12, delta_I_A = 1.559591523760069e-13, power_residual_VA = 1.4828398730907772e-12)
 (case = :dispatch, delta_V_V = 1.511740511065831e-12, delta_I_A = 1.1656474695003935e-13, power_residual_VA = 9.680085421408877e-13)
 (case = :benchmark, delta_V_V = 2.4002613543177286e-12, delta_I_A = 1.6588322190970863e-13, power_residual_VA = 1.1098179413651046e-12)</code></pre><p>The residuals are near floating-point precision for this fixture. Tests use the wider physical-unit tolerances above. They additionally check filter and semiconductor losses, converter-terminal power, POC power, source budgets and capability margins. Changing the per-unit power base from 1 MVA to 10 kVA preserves the solution. A deliberately interrupted solve cannot publish a dispatch or a successful audit.</p><h2 id="What-is-ready,-and-what-remains-explicit?"><a class="docs-heading-anchor" href="#What-is-ready,-and-what-remains-explicit?">What is ready, and what remains explicit?</a><a id="What-is-ready,-and-what-remains-explicit?-1"></a><a class="docs-heading-anchor-permalink" href="#What-is-ready,-and-what-remains-explicit?" title="Permalink"></a></h2><table><tr><th style="text-align: left">Capability</th><th style="text-align: left">Current route</th></tr><tr><td style="text-align: left">Several inverters, full network equations, custom objective</td><td style="text-align: left">Shared staged model; executable example above</td></tr><tr><td style="text-align: left">THREE<em>LEG, FOUR</em>LEG, SPLIT_DC capability constraints</td><td style="text-align: left">Supported by <code>ConstrainedInverter</code>; this larger agreement fixture validates THREE_LEG</td></tr><tr><td style="text-align: left">Native network limits and additional operating constraints</td><td style="text-align: left">Native fields or explicit hook constraints, with the intended reference/units</td></tr><tr><td style="text-align: left">Multiple periods</td><td style="text-align: left"><code>build_multi_context</code> plus per-period requests and explicit linking constraints; an inverter alone has no stored-energy state</td></tr><tr><td style="text-align: left">Dedicated constrained-fleet/import/scheduling convenience API</td><td style="text-align: left">Not supplied; the current <code>ControlledInverterFleetSpec</code> describes forward controls</td></tr><tr><td style="text-align: left">Automatic PWM reserve closure, single-phase wrapper, GFM operating laws, complete exact-PWL controller graphs</td><td style="text-align: left">Remain outside this wrapper&#39;s supported scope</td></tr></table><p>This example validates classic per-unit coordinates and a radial four-wire constant-PQ network. Its independent replay does not cover transformers, shunts, meshes, LCL current allocation or unbalanced inverter sequence dispatch. Those need their corresponding oracle assumptions. The existing <a href="../formulation_reproductions/">LCL/sequence reproduction cases</a> and <a href="../../components/inverter_operating_constraints/#Simulation-and-optimisation-formulations">feature comparison table</a> document the separate coverage. Successful local solves and agreement checks provide no dynamic-stability, uniqueness or global-optimality guarantee.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../components/inverter_operating_constraints/">« Constraint-based inverter operation</a><a class="docs-footer-nextpage" href="../formulation_reproductions/">Simulation/optimisation reproductions »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
