<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Fleet and hardware studies · PowerOptLab.jl</title><meta name="title" content="Fleet and hardware studies · PowerOptLab.jl"/><meta property="og:title" content="Fleet and hardware studies · PowerOptLab.jl"/><meta property="twitter:title" content="Fleet and hardware studies · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li class="is-active"><a class="tocitem" href>Fleet and hardware studies</a><ul class="internal"><li><a class="tocitem" href="#Scientific-scope"><span>Scientific scope</span></a></li><li><a class="tocitem" href="#Replacement,-not-parallel-stamping"><span>Replacement, not parallel stamping</span></a></li><li><a class="tocitem" href="#Input-contract"><span>Input contract</span></a></li><li><a class="tocitem" href="#Objective-semantics"><span>Objective semantics</span></a></li><li><a class="tocitem" href="#Result-tables-and-aggregation"><span>Result tables and aggregation</span></a></li><li><a class="tocitem" href="#Verification-obligations"><span>Verification obligations</span></a></li><li><a class="tocitem" href="#Study-workflow"><span>Study workflow</span></a></li><li><a class="tocitem" href="#Matched-batch-experiments"><span>Matched batch experiments</span></a></li><li><a class="tocitem" href="#Outer-hardware-grids-and-sizing-diagnostics"><span>Outer hardware grids and sizing diagnostics</span></a></li><li><a class="tocitem" href="#API"><span>API</span></a></li></ul></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Fleet and hardware studies</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Fleet and hardware studies</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/network_control_studies.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Network-scale-control-studies"><a class="docs-heading-anchor" href="#Network-scale-control-studies">Network-scale control studies</a><a id="Network-scale-control-studies-1"></a><a class="docs-heading-anchor-permalink" href="#Network-scale-control-studies" title="Permalink"></a></h1><p><code>solve_controlled_inverter_fleet</code> is the single-snapshot bridge between the phase-aware controller/advanced-inverter model and prepared BMOPFTools network datasets. It is intended for comparative studies of local control laws, per-leg current requirements, and DC-link stress across many independent LV network snapshots.</p><h2 id="Scientific-scope"><a class="docs-heading-anchor" href="#Scientific-scope">Scientific scope</a><a id="Scientific-scope-1"></a><a class="docs-heading-anchor-permalink" href="#Scientific-scope" title="Permalink"></a></h2><p>For numerical reproducibility, implicit controller rows retain their physical coordinate scaling by default (<code>nlp_scaling_method=&quot;none&quot;</code> for Ipopt). Explicit solver options take precedence. <code>initialization=:automatic</code> makes at most two cold model builds: spread starts first, then consistent graph starts and an alternate default gradient scaling after a numerical/iteration-limit outcome. For a zero objective, the fallback solves a loss objective from spread starts and transfers only an accepted seed into the final zero objective. This gives at most three recorded objective stages, each with the supplied iteration budget; zero-iteration and time-limit outcomes are not retried. <code>:spread</code> disables the rebuild and <code>:consistent</code> selects the fallback directly. The fleet retains every raw outcome, stage, objective and actual scaling in <code>result.network[&quot;numerical_attempts&quot;]</code>. Final raw success and physical checks are mandatory; failed primals/duals never transfer between cold models.</p><p>The solver answers a deliberately narrow question: given one network state, one physical inverter design per selected IBR, one locally measured voltage-phasor control law, and one available-power request, what simultaneous network and inverter operating point satisfies all algebraic equations and physical limits?</p><p>It is a controlled power flow, not model-predictive control and not a local optimization. Every controller is a fixed smooth computation graph. Ipopt is used to solve the coupled network/device equations at scale; it does not choose the control policy. Independent time, penetration, and uncertainty snapshots belong in an outer study loop so failures and limit activation remain visible.</p><p>The initial fleet implementation supports selected dataset IBR records with <code>THREE_LEG</code> or <code>FOUR_LEG</code> AC port descriptions, each exposing three ordered phase conductors. Their PowerOptLab replacements are three-leg <code>AdvancedInverter</code>s. Native DC-network-coupled IBRs are rejected because replacing their AC formulation would otherwise remove native DC balance physics.</p><p>Selecting a native <code>FOUR_LEG</code> record therefore means deliberately studying a three-leg replacement at the same four-wire connection; it is not a claim that the hardware topologies are equivalent. A native <code>THREE_LEG</code> record is accepted only when the replacement has <code>neutral=nothing</code> and has neither an LCL midpoint shunt nor a POC shunt. These conditions preserve the native line-to-line port: the replacement has zero summed phase current and introduces no phase-to-ground or neutral current path.</p><h2 id="Replacement,-not-parallel-stamping"><a class="docs-heading-anchor" href="#Replacement,-not-parallel-stamping">Replacement, not parallel stamping</a><a id="Replacement,-not-parallel-stamping-1"></a><a class="docs-heading-anchor-permalink" href="#Replacement,-not-parallel-stamping" title="Permalink"></a></h2><p>The dataset continues to identify an inverter by <code>network[&quot;ibr&quot;][id]</code>. A <code>ControlledInverterFleetSpec</code> maps that same identifier to a <code>ControlledDevice</code> and an <code>InverterControlRequest</code>:</p><pre><code class="language-julia hljs">spec = ControlledInverterFleetSpec(
    Dict(&quot;pv_17&quot; =&gt; ControlledDevice(advanced_inverter, controller)),
    Dict(&quot;pv_17&quot; =&gt; InverterControlRequest(
        p_available=6.4e3, p_rated=8e3, q_scale=8e3)))

result = solve_controlled_inverter_fleet(network, spec)</code></pre><p>PowerOptLab assigns each selected <code>(:ibr, id)</code> to a per-component <code>OpfDeviceBuilder</code>. BMOPFTools therefore omits the native IBR equations and KCL injection for that identifier while retaining native physics for every unselected IBR. The advanced plant adds the only live terminal injection.</p><p>BMOPFTools declares its semantic native IBR current variables before ownership is resolved. PowerOptLab fixes those unused placeholders to zero. Published results then follow one unambiguous ownership rule:</p><ul><li><code>result.devices[id]</code> contains each replaced, controlled advanced inverter;</li><li><code>result.network[&quot;ibr&quot;]</code> contains only unselected native IBRs; and</li><li><code>result.build_manifest.component_owners[(:ibr, id)]</code> records <code>:PowerOptLab</code> or <code>:BMOPFTools</code>.</li></ul><p>This contract is stronger than inferring replacement from a coincident bus or from a near-zero duplicate injection. A selected native record with tight native power bounds cannot constrain the replacement plant. The number of placeholders fixed is derived from BMOPFTools&#39; resolved dataset neutral labels, not assumed to equal the replacement&#39;s three phases. This also closes every unused variable when a non-conventional neutral spelling makes BMOPFTools declare an additional semantic IBR-current pair.</p><p>One upstream qualification remains: if BMOPFTools does not recognise that neutral spelling, its native <code>:network_cost</code> construction also treats the terminal as a fourth phase. A costed record must consequently provide four cost entries or BMOPFTools rejects it while indexing the objective. This affects native and replaced IBRs alike; PowerOptLab closes the extra unused current pair, but does not reinterpret native cost data. Prefer BMOPFTools-recognised neutral metadata/spelling for production datasets.</p><h2 id="Input-contract"><a class="docs-heading-anchor" href="#Input-contract">Input contract</a><a id="Input-contract-1"></a><a class="docs-heading-anchor-permalink" href="#Input-contract" title="Permalink"></a></h2><p>For each selected identifier, construction validates before model mutation:</p><ol><li>the device and request dictionaries have identical nonempty key sets;</li><li>the dictionary key equals the wrapped advanced-inverter identifier;</li><li>the identifier exists in the network&#39;s native <code>ibr</code> collection;</li><li>native and replacement bus identifiers agree;</li><li>phase order agrees exactly, and a <code>FOUR_LEG</code> record places the matching neutral after the three phases; and</li><li>a <code>THREE_LEG</code> record is paired only with a neutral-free, shunt-free replacement; and</li><li>the native IBR has no DC-network coupling.</li></ol><p>Phase order is a physical convention, not presentation metadata: it determines the symmetrical-component transform and the reconstructed phase currents. Silently sorting phase labels would change the control law.</p><p>The controller formulation is currently supported only with <code>per_unit=true</code>. Configuration and extracted results nevertheless remain in SI units. The advanced inverter must use <code>pwm_strategy=:NONE</code>; calibrated PWM reserve terms may be supplied explicitly, but the separate PWM outer iteration is not part of the fleet solve.</p><h2 id="Objective-semantics"><a class="docs-heading-anchor" href="#Objective-semantics">Objective semantics</a><a id="Objective-semantics-1"></a><a class="docs-heading-anchor-permalink" href="#Objective-semantics" title="Permalink"></a></h2><p>Local controller equalities determine their current commands. The objective only selects freedom left elsewhere in the algebraic model:</p><ul><li><code>selection_objective=:loss</code> (default) minimizes selected inverter semiconductor and capacitor losses;</li><li><code>:zero</code> is an objective-invariance diagnostic; and</li><li><code>:network_cost</code> applies BMOPFTools&#39; native generation-cost expression to dispatchable unselected network devices.</li></ul><p>There is intentionally no silent weighted sum of economic cost and electrical loss: the quantities have no universal commensurate scale. For comparative control-law studies, pin exogenous loads, generation, and unselected IBR setpoints in each prepared snapshot, then use <code>:loss</code>. If dispatch of native devices is part of the experiment, state and use the economic objective explicitly. Results from different objective semantics are not interchangeable.</p><h2 id="Result-tables-and-aggregation"><a class="docs-heading-anchor" href="#Result-tables-and-aggregation">Result tables and aggregation</a><a id="Result-tables-and-aggregation-1"></a><a class="docs-heading-anchor-permalink" href="#Result-tables-and-aggregation" title="Permalink"></a></h2><p><code>ControlledInverterFleetResult</code> retains both the device-local results and the ordinary BMOPFTools network result, plus a defensive copy of the study specification used for provenance. <code>solve_status(result)</code> is the authoritative publication gate. Do not drop infeasible or non-publishable snapshots; retain their scenario identifiers and classify the failure mechanism.</p><p>The bus snapshot is canonicalized once per fleet result and shared by <code>result.network[&quot;bus&quot;]</code> and every <code>result.devices[id].bus</code>. Treat extracted results as immutable: mutating that shared dictionary changes every view of the same snapshot.</p><p>Two dependency-free extraction helpers produce table-ready named tuples:</p><pre><code class="language-julia hljs">device_rows = controlled_inverter_rows(result)
phase_rows = controlled_inverter_phase_rows(result)</code></pre><p><code>device_rows</code> has one row per inverter and scalar SI columns for POC and converter power, losses, voltage extrema and sequences (including <code>U₀</code>), VUF, requested power, limiter scales, maximum converter/grid current, sequence current, negative-sequence current angle, peak-phase/positive-sequence current ratio, 2ω ripple, DC-link ripple voltage, capacitor current, and the exact-versus-smooth current residual. <code>phase_rows</code> has one row per inverter and phase, retaining rectangular and magnitude voltage, converter-current, and grid-current values. Both helpers sort identifiers lexically, independent of dictionary insertion order.</p><p>The conventional <code>voltage_unbalance_factor</code> is <span>$|U_2|/|U_1|$</span>. It is distinct from <code>regularized_voltage_unbalance</code>, the controller&#39;s finite-denominator quantity. Keeping both prevents the controller&#39;s numerical regularization from being mistaken for a reported power-quality metric. It is also distinct from the NEMA/IEEE maximum-deviation approximations that share the name &quot;voltage unbalance&quot;; state which definition is reported (see Pillay and Manyage, and Girigoudar and Roald on unbalance metrics inside optimization models, in <a href="../references/#ibr-references">IBR references</a>), and note that neither this quantity nor its regularized companion is measured over a standardised power-quality window.</p><p><code>solve_diagnostics(result)</code> supplies lightweight fleet aggregates, including total controlled POC P/Q, total selected-inverter losses, the largest converter/grid phase current, and the largest exact-versus-smooth current residual. Study scripts should add scenario keys—time, feeder, penetration, random seed, and hardware/control configuration—before writing rows.</p><h2 id="Verification-obligations"><a class="docs-heading-anchor" href="#Verification-obligations">Verification obligations</a><a id="Verification-obligations-1"></a><a class="docs-heading-anchor-permalink" href="#Verification-obligations" title="Permalink"></a></h2><p>The unit tests exercise discriminative rather than merely feasible cases:</p><ul><li>selected native records have near-zero native ratings while their replacement plants deliver kilowatts, detecting accidental parallel native stamping;</li><li>selected and unselected IBRs coexist, with ownership and result channels checked explicitly;</li><li>average-voltage and worst-phase Volt-watt laws share one unbalanced network state and produce materially different requests;</li><li>output ordering and aggregate identities are deterministic; and</li><li>each solution satisfies three-leg zero-sum current, per-leg current limits, converter-terminal complex-power reconstruction, filter active-power balance, and DC-link power balance.</li></ul><p>These are software and model-consistency checks, not validation of a hardware controller. The study methodology still requires a stratified subset of balanced, unbalanced, current-limited, and ripple-limited cases against an independent averaged model and a switched EMT model. OpenDSS is suitable as a network-voltage oracle for cases whose inverter injection can be frozen, but it cannot independently validate the advanced converter, DC capacitor, or the simultaneous smooth controller equations. Use it to isolate network stamping; use averaged/EMT models for converter and control-law validation.</p><h2 id="Study-workflow"><a class="docs-heading-anchor" href="#Study-workflow">Study workflow</a><a id="Study-workflow-1"></a><a class="docs-heading-anchor-permalink" href="#Study-workflow" title="Permalink"></a></h2><p>For a publishable comparison, freeze a factorial design before inspecting results: feeder/scenario, PV penetration and phase allocation, irradiance, source-voltage unbalance, load realization, hardware rating, current target, positive-sequence policy, negative-sequence policy, and limiter settings. Use the same snapshot and hardware across controller variants.</p><p>Report at least:</p><ul><li>voltage compliance and phase extrema;</li><li>conventional VUF and negative-sequence current;</li><li>energy curtailed relative to the declared available-power trajectory;</li><li>empirical quantiles and worst cases of converter- and grid-side per-leg current;</li><li>frequency and identity of binding physical limits;</li><li>2ω ripple power, DC voltage ripple, capacitor RMS/thermal current, and capacitor stored energy <span>$C_{dc}V_{dc}^2/2$</span>; and</li><li>solver status, exact-versus-smooth residual, and sensitivity to smoothing widths on a representative subset.</li></ul><p>Current and capacitor sizing conclusions require outer parameter sweeps. A feasible point at one installed rating does not identify the minimum rating, and a smooth-NLP failure is not by itself a physical infeasibility certificate.</p><h2 id="Matched-batch-experiments"><a class="docs-heading-anchor" href="#Matched-batch-experiments">Matched batch experiments</a><a id="Matched-batch-experiments-1"></a><a class="docs-heading-anchor-permalink" href="#Matched-batch-experiments" title="Permalink"></a></h2><p><code>InverterControlStudyCase</code> and <code>run_inverter_control_study</code> implement the outer single-snapshot experiment loop without coupling unrelated operating points into one NLP. A case combines:</p><ul><li><code>scenario_id</code>: the feeder, placement, load/PV, weather, and uncertainty realization that must remain common across variants;</li><li><code>variant_id</code>: the controller or hardware configuration being compared;</li><li>one prepared BMOPF network and <code>ControlledInverterFleetSpec</code>;</li><li>a positive interval duration in hours and positive scenario weight; and</li><li>copied dataset metadata such as feeder, penetration, seed, and timestamp.</li></ul><pre><code class="language-julia hljs">cases = [
    InverterControlStudyCase(
        scenario_id=&quot;feeder_01/time_0042/seed_7&quot;,
        variant_id=&quot;average_voltage&quot;,
        network=network,
        fleet=average_fleet,
        duration_h=0.5,
        weight=1.0,
        metadata=Dict(&quot;penetration&quot; =&gt; 0.75, &quot;feeder&quot; =&gt; &quot;feeder_01&quot;)),
    InverterControlStudyCase(
        scenario_id=&quot;feeder_01/time_0042/seed_7&quot;,
        variant_id=&quot;worst_phase&quot;,
        network=network,
        fleet=worst_phase_fleet,
        duration_h=0.5,
        weight=1.0,
        metadata=Dict(&quot;penetration&quot; =&gt; 0.75, &quot;feeder&quot; =&gt; &quot;feeder_01&quot;)),
]

study = run_inverter_control_study(
    cases; solver_options=(&quot;max_iter&quot; =&gt; 500, &quot;tol&quot; =&gt; 1e-8))</code></pre><p>The returned <code>study.settings</code> records the common per-unit base, optimizer type, objective semantics, verbosity, and solver attributes. Retain this with exported tables; it is part of the computational provenance, not an incidental runtime detail.</p><p>Cases are solved serially in deterministic <code>(scenario_id, variant_id)</code> order. Serial execution is the reference reproducibility path. Large campaigns should partition the flat case list across worker processes and combine table rows; there is no mutable cross-snapshot state in this layer.</p><p>By default (<code>continue_on_error=true</code>, equivalently <code>:validation</code>), a case-level <code>ArgumentError</code> from dataset/model validation is retained with <code>error_class=:validation</code>, its exception type/message, and the study continues. Set <code>continue_on_error=false</code> to rethrow every exception. Programming, configuration, and unexpected solver exceptions are otherwise rethrown: they must not become apparent physical-failure statistics. For an unattended campaign, the explicit <code>continue_on_error=:all</code> mode retains nonfatal unexpected exceptions as <code>error_class=:unexpected</code>; these remain software/data failures and are counted separately from validation failures and physical solve status. Fatal process-level exceptions are always rethrown. A solve that returns a non-publishable status is retained as a fleet result with masked numerical data, distinct from a thrown error.</p><p>Extraction is split by purpose:</p><ul><li><code>inverter_control_study_case_rows</code> contains every case, including errors and non-publishable solves;</li><li><code>inverter_control_study_device_rows</code> and <code>inverter_control_study_phase_rows</code> prefix fleet rows with the matched case keys, duration, weight, and metadata;</li><li><code>inverter_control_study_summary_rows</code> always groups by control/hardware variant, optionally adds metadata cohorts, reports failure fractions over all cases, and computes energy/tail metrics only from publishable cases; and</li><li><code>inverter_control_paired_rows</code> reports device-level <code>variant - baseline</code> differences for every scenario. Missing, errored, non-publishable, or device-mismatched pairs remain as rows with <code>publishable_pair=false</code> and NaN differences. Duration, weight, metadata, device identifiers, physical hardware, requests, and the shared network must agree across a pair; <code>matched_case_definition</code> exposes that check and prevents unmatched exposure or confounding from entering a paired estimate. A separately materialized network may be accepted only after external equivalence validation. The <code>baseline_*</code> and <code>variant_*</code> columns retain each arm&#39;s own achieved value whenever that arm published, even when the pair is refused, with <code>baseline_published</code>/<code>variant_published</code> naming which arms those are, so a dropped pair can be characterized rather than only counted. Only <code>delta_*</code> is gated on <code>publishable_pair</code>; do not difference the two arms of an unmatched row by hand, because the refusal is the finding; and</li><li><code>inverter_control_paired_summary_rows</code> reports candidate, definition-matched, publishable, and dropped pair counts plus exposure-weighted mean and p05/p50/p95 deltas. Negative, positive, and numerically indistinguishable fractions use a declared magnitude-relative tolerance with a one-unit floor in each metric&#39;s reported unit. Per-metric finite-pair counts expose unavailable quantities. <code>dropped_pair_known_baseline_count</code> states how many dropped pairs have an inspectable baseline; comparing those baselines with the retained ones is what turns an attrition count into a bound on selection bias. Unmatched rows retain the baseline metadata, so they are attributed to the baseline cohort when grouped.</li></ul><p>Summary energy is the weighted sum of power times <code>duration_h</code> and is reported in kWh. Current, VUF, capacitor-current, and ripple-voltage p50/p95/p99 values are duration-and-weight inverse empirical CDFs over finite, publishable inverter-device points, not unweighted quantiles or quantiles of scenario maxima. Every metric has its own <code>*_finite_points</code> count; optional ratings can therefore never produce a confident-looking utilization tail from an undisclosed subset. The summary reports both ordinary and duration-times-weight exposure-adjusted publication fractions. Do not interpret metrics from different publication fractions as a fair control-law comparison; examine retained failure rows and paired results first.</p><p>A publication fraction on its own does not say why cases failed, and the two reasons are scientifically opposite. <code>termination_status_counts</code> gives the per-cohort histogram of case termination statuses (with <code>&quot;ERROR&quot;</code> for thrown cases), and <code>iteration_limit_case_count</code>, <code>locally_infeasible_case_count</code>, and <code>numerical_error_case_count</code> are named conveniences drawn from it. A <code>LOCALLY_INFEASIBLE</code> case is a candidate physical statement about the controller and hardware under test. An <code>ITERATION_LIMIT</code> or <code>NUMERICAL_ERROR</code> case is a statement about the smooth NLP&#39;s conditioning, and it is not portable: the same source, Julia version, and pinned dependencies can converge on one platform&#39;s linear-solver build and not on another&#39;s. Report the histogram beside any failure fraction, and never attribute unconverged cases to a control law without first re-solving them from a different start.</p><p>Fleet tails include both absolute current and rating-normalized utilization. The total converter/grid current companions combine declared carrier reserves with fundamental current in RMS quadrature; capacitor utilization uses the thermally weighted equivalent current. This prevents a heterogeneous fleet&#39;s largest nameplate from being mistaken for its most highly stressed device.</p><p>Case construction defensively copies metadata once. Extracted case, device, and phase rows then share that copied dictionary to avoid one metadata allocation per inverter or phase. Treat row metadata as immutable during analysis.</p><p>The library accepts already-prepared cases. Dataset ingestion, scenario generation, random customer placement, persistence formats, plots, and cluster scheduling remain in <code>scripts/studies/inverter_controls/</code> so the core API does not encode one dataset&#39;s schema.</p><h2 id="Outer-hardware-grids-and-sizing-diagnostics"><a class="docs-heading-anchor" href="#Outer-hardware-grids-and-sizing-diagnostics">Outer hardware grids and sizing diagnostics</a><a id="Outer-hardware-grids-and-sizing-diagnostics-1"></a><a class="docs-heading-anchor-permalink" href="#Outer-hardware-grids-and-sizing-diagnostics" title="Permalink"></a></h2><p>Hardware is varied outside the nonlinear network problem. First call <code>validate_inverter_control_campaign(cases)</code> to enforce a complete controller matrix and identical snapshot, hardware, request, duration, weight, and metadata across variants. By default it requires variants to share the same network object; this is a cheap drift guard, while a dataset adapter may opt out only after independently proving network equivalence.</p><p>This keeps every solve interpretable as one realizable nameplate design and avoids treating a current or capacitance rating as a freely optimized operating variable. <code>InverterHardwareSweepPoint</code> scales installed ratings relative to each inverter&#39;s base data, so heterogeneous devices retain their relative sizes:</p><pre><code class="language-julia hljs">hardware = [
    InverterHardwareSweepPoint(
        id=&quot;reference&quot;),
    InverterHardwareSweepPoint(
        id=&quot;more_silicon_and_capacitance&quot;,
        converter_current_scale=1.20,
        grid_current_scale=1.20,
        dc_capacitance_scale=1.50,
        capacitor_current_scale=1.20),
]

sweep_cases = expand_inverter_hardware_cases(cases, hardware)
sweep = run_inverter_control_study(sweep_cases)

requirements = inverter_control_hardware_requirement_rows(
    sweep; allowed_dc_ripple_fraction=0.02, current_margin=1.10)
summaries = inverter_control_study_summary_rows(
    sweep; group_by=[&quot;penetration&quot;, &quot;hardware_point_id&quot;])</code></pre><p>The expansion appends the hardware identifier to <code>scenario_id</code> but leaves <code>variant_id</code> as the control-law identifier. Paired rows therefore compare laws only at the same feeder snapshot and hardware point. The expansion records the base scenario, hardware identifier, and every effective scale in metadata (<code>1.0</code> for an unchanged axis) and rejects reserved-key collisions. The sweep-point struct still uses <code>nothing</code> to mean &quot;do not require or alter this optional rating.&quot; The network is still shared by reference; each fleet and advanced-inverter specification is new.</p><p>Converter-leg current, grid-side current, DC capacitance, and capacitor thermal current are distinct axes. A rating is changed only when its scale is explicitly supplied, and the all-<code>nothing</code> default is a true identity point. Asking to scale an absent <code>i_max</code>, <code>i_grid_max</code>, <code>c_dc</code>, or <code>i_cap_max</code> throws instead of silently introducing a physical constraint. Apparent-power rating and DC voltage remain fixed in this sweep; study them as separately declared hardware factors if required.</p><p><code>inverter_control_hardware_requirement_rows</code> reports achieved converter/grid RMS current, capacitor thermally equivalent current, and the closed-form monolithic-link requirement</p><p class="math-container">\[I_{2\omega,rms} = \frac{|\widetilde S|}{\sqrt{2}V_{dc}},\qquad
C_{2\omega,req} =
\frac{|\widetilde S|}{2\omega V_{dc}\Delta V_{allow}},\qquad
E_{2\omega,req}=\frac12 C_{2\omega,req}V_{dc}^2,\qquad
\Delta V_{allow}=\epsilon_{dc}V_{dc}.\]</p><p>The explicit 2ω current separates the low-frequency ripple mechanism from the total thermally equivalent capacitor current, which may also contain carrier and neutral-current contributions. Required and installed stored energy make capacitance alternatives comparable at their declared DC voltage. The rows also contain absolute ratings, explicitly named <code>*_requirement_utilization</code> ratios, and nullable compliance flags. These ratios include the declared current margin; the similarly named fleet operating utilizations do not. A current margin of at least one may be applied explicitly. Failed/non-publishable solves retain the known installed hardware but make no performance claim: requirements and utilizations are NaN, and compliance is <code>missing</code>.</p><p>Every scaled absolute rating is checked after multiplication. A scale that overflows to infinity or underflows to zero is rejected before model construction rather than becoming an invalid nameplate silently.</p><p>The allowed ripple is a zero-to-peak sinusoidal amplitude: a fraction of 0.02 means ±2% and therefore 4% peak-to-peak. Rows expose both the achieved <code>dv2</code> and the model&#39;s enforced <code>dv2_max</code>, plus binding flags for converter current, grid current, capacitor thermal current, DC ripple, and apparent power at <code>power_limit_location</code>. Both converter and PCC powers are reported. The inactive location&#39;s installed apparent-power rating is <code>NaN</code>; the generic <code>apparent_power_binding</code> flag refers to the selected circle. Controller-command curtailment and power/current allocation activity are reported separately. A <code>missing</code> binding flag means that no corresponding installed limit was declared or the solve was not publishable. A <code>false</code> flag only rules out that named limiter: it is not evidence that the operating point is unconstrained. In particular, the table does not exhaustively classify sampled modulation rails, internal-voltage bounds, sequence/neutral limits, or every optional plant constraint.</p><p>The independent <code>dc_capacitance_scale</code> changes ripple headroom only. It does not change <code>esr_dc</code>, capacitor-current rating, cost, tolerance, or lifetime, so it must not be interpreted as a realizable parallel-bank or capacitor-loss axis. A physical bank study must construct coupled plant alternatives—for an ideal parallel multiplication by <code>n</code>, typically <code>C → nC</code>, current rating <code>→ nI</code>, and <code>ESR → ESR/n</code>—and state its component assumptions explicitly.</p><p>There are two scientifically different uses:</p><ol><li>Run every law at one common, demonstrably non-binding oversized hardware point. The achieved-current and closed-form capacitance columns are useful first-pass requirements.</li><li>When a rating changes dispatch, limiter activation, switching feasibility, or network voltage, run the explicit hardware grid and judge each point using publication status plus the declared voltage, unbalance, curtailment, loss, and ripple service criteria.</li></ol><p>Do not infer a minimum rating from the current achieved at a binding rating; that is circular because the controller may curtail to satisfy the installed limit. Do not apply bisection unless the chosen service predicate has been shown monotone for that controller and scenario. Retain the full grid when active regimes change.</p><p>Hardware points are counterfactual alternatives, not additional time samples. Study summaries automatically add <code>&quot;hardware_point_id&quot;</code> to their grouping when all cases carry that metadata; summing energy across hardware points would multiply the represented exposure. The 2ω formula assumes the modeled monolithic three-leg link supplies the ripple. It does not size split half-banks, hold-up energy, transients, tolerance/ageing, thermal lifetime, or a frequency-dependent DC source, and it does not replace averaged-model and EMT validation.</p><h2 id="API"><a class="docs-heading-anchor" href="#API">API</a><a id="API-1"></a><a class="docs-heading-anchor-permalink" href="#API" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledInverterFleetSpec"><a class="docstring-binding" href="#PowerOptLab.ControlledInverterFleetSpec"><code>PowerOptLab.ControlledInverterFleetSpec</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ControlledInverterFleetSpec(devices, requests)</code></pre><p>Configuration for replacing selected native BMOPFTools IBRs with <a href="../../api/inverter_controls/#PowerOptLab.ControlledDevice"><code>ControlledDevice</code></a>s in one network snapshot. <code>devices</code> and <code>requests</code> are dictionaries keyed by the native dataset IBR identifier. The two key sets must be identical and each key must equal the wrapped device&#39;s <code>device_id</code>.</p><p>Unselected IBRs retain their native BMOPFTools formulation. Selected IBRs are owned by PowerOptLab through BMOPFTools&#39; per-component <code>OpfDeviceBuilder</code> contract, so the advanced plant replaces rather than supplements the native device.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_study.jl#L3-L15">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ControlledInverterFleetResult"><a class="docstring-binding" href="#PowerOptLab.ControlledInverterFleetResult"><code>PowerOptLab.ControlledInverterFleetResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of <a href="#PowerOptLab.solve_controlled_inverter_fleet"><code>solve_controlled_inverter_fleet</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_study.jl#L66">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_controlled_inverter_fleet"><a class="docstring-binding" href="#PowerOptLab.solve_controlled_inverter_fleet"><code>PowerOptLab.solve_controlled_inverter_fleet</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_controlled_inverter_fleet(net, spec; kwargs...)
    -&gt; ControlledInverterFleetResult</code></pre><p>Solve one network snapshot containing any number of locally controlled advanced inverters. Every selected native <code>network[&quot;ibr&quot;][id]</code> is replaced through BMOPFTools&#39; typed per-component ownership seam. Unselected IBRs and all other network devices keep their native formulations.</p><p>The controllers are fixed algebraic computation graphs based only on their local POC voltage phasors. This is therefore a simultaneous controlled power flow, not an optimization-based controller. <code>selection_objective=:loss</code> minimizes residual converter allocation freedom; <code>:zero</code> is provided for objective-invariance checks. <code>:network_cost</code> uses BMOPFTools&#39; native generation cost to select dispatchable <em>unselected</em> devices; it should only be used when that economic objective is part of the intended snapshot. The smooth nonlinear formulation currently requires <code>per_unit=true</code> and <code>pwm_strategy=:NONE</code>.</p><p><code>result.devices[id]</code> is authoritative for replaced IBRs. To prevent accidental comparison with unused native placeholder currents, selected identifiers are removed from <code>result.network[&quot;ibr&quot;]</code>; that dictionary contains only unselected native IBR results. <code>result.build_manifest</code> records ownership explicitly.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_study.jl#L231-L253">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_rows"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_rows"><code>PowerOptLab.controlled_inverter_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">controlled_inverter_rows(result)</code></pre><p>Return deterministic, one-row-per-device scalar records suitable for <code>DataFrame</code> construction or CSV/Arrow output. All electrical quantities are SI. The ordinary VUF column is <code>|U₂|/|U₁|</code>; the controller&#39;s regularized ratio is reported separately as <code>regularized_voltage_unbalance</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_study.jl#L353-L360">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.controlled_inverter_phase_rows"><a class="docstring-binding" href="#PowerOptLab.controlled_inverter_phase_rows"><code>PowerOptLab.controlled_inverter_phase_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">controlled_inverter_phase_rows(result)</code></pre><p>Return deterministic long-form records with one row for each controlled device and phase. Complex voltage and current components, plus magnitudes, are retained so phase-current ratings and current-location effects can be studied without parsing nested solver results.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_study.jl#L487-L494">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlStudyCase"><a class="docstring-binding" href="#PowerOptLab.InverterControlStudyCase"><code>PowerOptLab.InverterControlStudyCase</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">InverterControlStudyCase(; scenario_id, variant_id, network, fleet,
    duration_h=1, weight=1, metadata=Dict())</code></pre><p>One independently solved point in a matched inverter-control experiment. <code>scenario_id</code> identifies the common feeder/load/PV realization reused across control or hardware <code>variant_id</code>s. <code>duration_h</code> converts powers to energy; <code>weight</code> is a positive scenario multiplicity/probability weight. Arbitrary dataset keys belong in <code>metadata</code> and are copied defensively.</p><p>The network is deliberately retained by reference: large matched studies may reuse one prepared snapshot across variants. Treat it as immutable while a study is running.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L3-L16">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlStudyCaseResult"><a class="docstring-binding" href="#PowerOptLab.InverterControlStudyCaseResult"><code>PowerOptLab.InverterControlStudyCaseResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Outcome of one <a href="#PowerOptLab.InverterControlStudyCase"><code>InverterControlStudyCase</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L59">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterControlStudyResult"><a class="docstring-binding" href="#PowerOptLab.InverterControlStudyResult"><code>PowerOptLab.InverterControlStudyResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result of <a href="#PowerOptLab.run_inverter_control_study"><code>run_inverter_control_study</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L76">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.run_inverter_control_study"><a class="docstring-binding" href="#PowerOptLab.run_inverter_control_study"><code>PowerOptLab.run_inverter_control_study</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">run_inverter_control_study(cases; kwargs...)
    -&gt; InverterControlStudyResult</code></pre><p>Solve independent matched cases in deterministic <code>(scenario_id, variant_id)</code> order. Each case invokes <a href="#PowerOptLab.solve_controlled_inverter_fleet"><code>solve_controlled_inverter_fleet</code></a>; snapshots are not coupled into one NLP. <code>continue_on_error=true</code> (the default, equivalent to <code>:validation</code>) records case-specific <code>ArgumentError</code>s from dataset and model validation and continues. <code>continue_on_error=false</code> aborts on every exception. The explicit unattended-campaign mode <code>continue_on_error=:all</code> also records non-validation exceptions as <code>error_class=:unexpected</code>; fatal process-level exceptions are always rethrown. Use <code>:all</code> deliberately: unexpected errors are software/data failures, not physical infeasibility, and must be reported separately.</p><p>This implementation is deliberately serial and reproducible. Large studies should partition the case vector across processes outside this function and concatenate the resulting rows. All fleet-solver keyword arguments are shared across cases.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L140-L159">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_study_case_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_study_case_rows"><code>PowerOptLab.inverter_control_study_case_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Return one deterministic status/provenance row per study case.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L220">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_study_device_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_study_device_rows"><code>PowerOptLab.inverter_control_study_device_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_study_device_rows(result)</code></pre><p>Return one row per extracted controlled inverter, prefixed by case identity, duration, weight, and metadata. Cases that throw before producing a fleet result remain visible in <a href="#PowerOptLab.inverter_control_study_case_rows"><code>inverter_control_study_case_rows</code></a>, but have no device row. Non-publishable fleet solves retain device rows with masked numerical data.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L238-L245">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_study_phase_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_study_phase_rows"><code>PowerOptLab.inverter_control_study_phase_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Return one case-prefixed long-form row per controlled inverter phase.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L258">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_study_summary_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_study_summary_rows"><code>PowerOptLab.inverter_control_study_summary_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_study_summary_rows(result; group_by=String[])</code></pre><p>Return scalar cohort summaries as dictionaries. Every cohort is always grouped by <code>variant_id</code>; <code>group_by</code> may add standard case fields or metadata keys such as <code>&quot;penetration&quot;</code> and <code>&quot;feeder&quot;</code>. If every case carries <code>&quot;hardware_point_id&quot;</code> metadata, that counterfactual axis is added automatically; partial hardware tagging is rejected. Failure fractions use all cases. Electrical and energy metrics use publishable device rows only.</p><p>Energy totals weight power by <code>duration_h*weight</code>. Current/VUF/capacitor tails are duration-and-weight empirical inverse-CDF quantiles at 50, 95, and 99 %. Every tail metric reports its own <code>*_finite_points</code> denominator; this is essential for utilization metrics whose optional rating may be absent.</p><p><code>termination_status_counts</code> is the authoritative per-cohort histogram of case termination statuses, with <code>&quot;ERROR&quot;</code> covering thrown cases. The named <code>iteration_limit_case_count</code>, <code>locally_infeasible_case_count</code>, and <code>numerical_error_case_count</code> are conveniences drawn from it. Report them with any failure fraction: a non-publishable case may be a physical infeasibility or merely a solver that did not converge, and the second is toolchain-dependent rather than a property of the controller under test.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L304-L326">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_paired_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_paired_rows"><code>PowerOptLab.inverter_control_paired_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_paired_rows(result, baseline_variant;
    require_shared_network=true)</code></pre><p>Return matched device-level differences <code>variant - baseline</code> for every scenario and non-baseline variant in the study. Missing, errored, or non-publishable pairs are retained with <code>publishable_pair=false</code> and NaN differences.</p><p>The <code>baseline_*</code> and <code>variant_*</code> columns report each arm&#39;s own achieved value whenever that arm published, whether or not the pair itself is publishable, and <code>baseline_published</code>/<code>variant_published</code> state which arms those are without inferring it from a NaN. A dropped pair whose baseline solved is therefore characterizable, so the attrition counts can be turned into a selection-bias argument instead of only a caveat. Only <code>delta_*</code> is gated on <code>publishable_pair</code>, because only the difference is a matched estimate; never difference the two arms of an unmatched row by hand.</p><p>A pair is matched only when exposure metadata, physical inverter specifications, requests, device identifiers, and (by default) the network object agree. This prevents both attrition and hardware/network confounding. Set <code>require_shared_network=false</code> only after an external adapter has proved separately materialized networks equivalent.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L456-L479">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_paired_summary_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_paired_summary_rows"><code>PowerOptLab.inverter_control_paired_summary_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_paired_summary_rows(result, baseline_variant;
    group_by=String[], require_shared_network=true,
    delta_relative_tolerance=1e-6)</code></pre><p>Summarize matched device-level <code>variant - baseline</code> rows without hiding attrition. Each cohort reports all candidate, definition-matched, publishable, and dropped device pairs. Delta means, p05/p50/p95 quantiles, and direction fractions use <code>duration_h*weight</code> exposure over finite publishable pairs only. A delta is indistinguishable when its magnitude is at most <code>delta_relative_tolerance*max(abs(baseline), abs(variant), 1)</code> in the metric&#39;s reported unit; the unit floor gives zero-valued comparisons a numerical band. Negative, positive, and indistinguishable fractions are all reported so ties and solver-scale noise are not conflated with one-sided effects. Per-metric finite-pair counts expose structurally unavailable quantities.</p><p><code>group_by</code> accepts the same standard case fields as <a href="#PowerOptLab.inverter_control_study_summary_rows"><code>inverter_control_study_summary_rows</code></a>, or baseline metadata keys. Unmatched pairs are assigned to the baseline case&#39;s cohort because their row retains baseline exposure/provenance.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_experiments.jl#L623-L643">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.InverterHardwareSweepPoint"><a class="docstring-binding" href="#PowerOptLab.InverterHardwareSweepPoint"><code>PowerOptLab.InverterHardwareSweepPoint</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">InverterHardwareSweepPoint(; id, converter_current_scale=nothing,
    grid_current_scale=nothing, dc_capacitance_scale=nothing,
    capacitor_current_scale=nothing)</code></pre><p>One counterfactual hardware point for an outer inverter-control study. Scales are applied to each device&#39;s installed rating, preserving heterogeneous fleet nameplates. <code>nothing</code> leaves the corresponding rating unchanged; a numerical scale requires that the base rating is explicitly present. Consequently a point constructed with only <code>id</code> is an identity transformation, including for legal plants whose optional ratings are absent.</p><p>Apparent-power rating, DC voltage, ripple allowance, controller parameters, and all other plant data remain fixed. This isolates the four named hardware axes.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_sizing.jl#L3-L17">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.resize_controlled_inverter_fleet"><a class="docstring-binding" href="#PowerOptLab.resize_controlled_inverter_fleet"><code>PowerOptLab.resize_controlled_inverter_fleet</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">resize_controlled_inverter_fleet(spec, point)</code></pre><p>Return a new fleet with every advanced inverter scaled by <code>point</code>. Controllers and operating-point requests are retained; the input fleet is not mutated. Optional grid-side and capacitor-current scales require explicit base ratings, preventing an absent physical constraint from being silently introduced.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_sizing.jl#L91-L98">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.validate_inverter_control_campaign"><a class="docstring-binding" href="#PowerOptLab.validate_inverter_control_campaign"><code>PowerOptLab.validate_inverter_control_campaign</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">validate_inverter_control_campaign(cases; require_shared_network=true)</code></pre><p>Validate the fixed-hardware matched-design contract used for control-law comparisons. Every scenario must contain the same variant set. Within a scenario, variants must have identical duration, weight, metadata, controlled device identifiers, physical <code>AdvancedInverter</code> specifications, and requests. Only the controller may differ.</p><p>By default, variants must also share the exact network object, an inexpensive and strong guard against accidental snapshot drift. Set <code>require_shared_network=false</code> only when equivalent networks were deliberately materialized separately and validated by the dataset adapter.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_sizing.jl#L120-L133">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.expand_inverter_hardware_cases"><a class="docstring-binding" href="#PowerOptLab.expand_inverter_hardware_cases"><code>PowerOptLab.expand_inverter_hardware_cases</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">expand_inverter_hardware_cases(cases, points)</code></pre><p>Expand matched inverter-control cases over a counterfactual hardware grid. Each hardware point is appended to <code>scenario_id</code>, while <code>variant_id</code> remains the controller identifier. Consequently <a href="#PowerOptLab.inverter_control_paired_rows"><code>inverter_control_paired_rows</code></a> continues to compare controllers at identical hardware.</p><p>The original scenario identifier and effective hardware scales are added to metadata (<code>1.0</code> for an unchanged axis). Expanded cases retain the original network by reference. Hardware points are counterfactual alternatives: aggregate summaries must group by <code>&quot;hardware_point_id&quot;</code> and must never sum their energy as if they were successive time intervals.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_sizing.jl#L187-L201">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.inverter_control_hardware_requirement_rows"><a class="docstring-binding" href="#PowerOptLab.inverter_control_hardware_requirement_rows"><code>PowerOptLab.inverter_control_hardware_requirement_rows</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">inverter_control_hardware_requirement_rows(study;
    allowed_dc_ripple_fraction, current_margin=1,
    binding_tolerance=1e-4)</code></pre><p>Return one first-pass hardware-requirement row per extracted inverter. For a publishable point, converter/grid total RMS currents and the capacitor&#39;s thermally weighted equivalent current are multiplied by <code>current_margin</code>. Converter and grid requirements combine the fundamental phase currents with any declared manual carrier-current reserves in RMS quadrature. The monolithic three-leg DC-link quantities are</p><p class="math-container">\[I_{2\omega,rms}=|\widetilde S|/(\sqrt{2}V_{dc}),\qquad
C_{2\omega,req}=|\widetilde S|/(2\omega V_{dc}\Delta V_{allow}),\qquad
E_{2\omega,req}=\tfrac12 C_{2\omega,req}V_{dc}^2.\]</p><p><code>allowed_dc_ripple_fraction</code> defines <code>ΔV_allow = allowed_dc_ripple_fraction*Vdc</code> and must lie in <code>(0, 1)</code>. It is the zero-to-peak sinusoidal amplitude, so <code>0.02</code> means ±2% or 4% peak-to-peak. Non-publishable numerical requirements are NaN and compliance fields are <code>missing</code>.</p><p>Binding diagnostics cover the installed converter/grid/capacitor/ripple ratings and the apparent-power circle at <code>power_limit_location</code>. Converter and POC achieved powers are both reported; the inactive location&#39;s installed apparent-power rating is NaN. Separate controller flags identify command curtailment and activation of its power/current allocation scales. A <code>false</code> value for one rating says only that particular rating is not active; it never proves that the operating point is free of other limits. Sampled modulation rails, internal-voltage bounds, sequence/neutral limits, and other optional plant constraints are not exhaustively classified here.</p><p>This diagnostic is a sizing result only when evaluated at a common hardware point that does not alter dispatch or activate a limiter. Otherwise use it to seed the explicit outer hardware grid. It assumes the modeled three-leg link supplies the 2ω ripple; it is not a split-link, hold-up, lifetime, or EMT sizing calculation.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/inverter_control_sizing.jl#L277-L316">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../parameter_selection/">« Choosing parameters</a><a class="docs-footer-nextpage" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
