<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Phase-aware control laws · PowerOptLab.jl</title><meta name="title" content="Phase-aware control laws · PowerOptLab.jl"/><meta property="og:title" content="Phase-aware control laws · PowerOptLab.jl"/><meta property="twitter:title" content="Phase-aware control laws · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li class="is-active"><a class="tocitem" href>Phase-aware control laws</a><ul class="internal"><li><a class="tocitem" href="#Normative-conventions"><span>Normative conventions</span></a></li><li><a class="tocitem" href="#Candidate-and-implementation-status"><span>Candidate and implementation status</span></a></li><li><a class="tocitem" href="#Relationship-to-standards-and-reference-tools"><span>Relationship to standards and reference tools</span></a></li><li><a class="tocitem" href="#Current-behaviour-in-BMOPFTools"><span>Current behaviour in BMOPFTools</span></a></li><li><a class="tocitem" href="#The-unavoidable-three-leg-constraints"><span>The unavoidable three-leg constraints</span></a></li><li><a class="tocitem" href="#Candidate-laws"><span>Candidate laws</span></a></li><li><a class="tocitem" href="#Network-scale-smooth-formulation"><span>Network-scale smooth formulation</span></a></li><li><a class="tocitem" href="#DC-capacitor-implications"><span>DC capacitor implications</span></a></li><li><a class="tocitem" href="#Bill-of-materials-consequences"><span>Bill-of-materials consequences</span></a></li><li><a class="tocitem" href="#Supported-studies-and-evidence-limits"><span>Supported studies and evidence limits</span></a></li></ul></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Phase-aware control laws</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Phase-aware control laws</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/phase_aware_control_laws.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ibr-phase-aware-control-laws"><a class="docs-heading-anchor" href="#ibr-phase-aware-control-laws">Phase-aware local control laws</a><a id="ibr-phase-aware-control-laws-1"></a><a class="docs-heading-anchor-permalink" href="#ibr-phase-aware-control-laws" title="Permalink"></a></h1><p>This note develops and classifies steady-state local Volt-var and Volt-watt extensions for unbalanced three-phase voltages. The controller may use the local RMS voltage phasors and their relative angles, but no remote measurements or feeder-wide optimisation. The immediate target is a three-leg, three-wire converter. A four-leg converter can use the same framework with the zero-sequence channel enabled.</p><p>The proposal deliberately separates two questions:</p><ol><li><strong>What response would the voltage curves prefer?</strong> Existing piecewise-linear primitives answer this question.</li><li><strong>What current can this converter actually produce?</strong> Topology-aware algebraic limiters answer this question without pretending that three phase-power commands are independent. A numerical optimiser is useful as an</li></ol><p>offline oracle, but is not required in the deployed controller.</p><p>The contribution is not a new symmetrical-component controller by itself. Dual-sequence reference generation is established prior art — dual current control (Song and Nam), the unbalanced-power algebra and its four real degrees of freedom (Suh and Lipo), scalar-weighted flexible positive/negative-sequence reference generation (Rodríguez et al.), and the negative-sequence virtual-admittance family (Savaghebi et al.); see <a href="../references/#ibr-references">IBR references</a>. The contribution under study is a fixed-structure algebraic controller that can be stamped into a sparse network NLP while retaining a separate exact reference evaluator.</p><div class="admonition is-warning" id="Assumptions-and-validity-d29c6fa351c72393"><header class="admonition-header">Assumptions and validity<a class="admonition-anchor" href="#Assumptions-and-validity-d29c6fa351c72393" title="Permalink"></a></header><div class="admonition-body"><p>All phasors are fundamental-frequency RMS quantities at one equilibrium. Sequence extraction is ideal and instantaneous. There is no PLL, measurement delay, controller bandwidth, ramp rate, hysteresis, anti-windup, ride-through state machine, or dynamic-stability model. The implemented controller is three-leg and therefore has <span>$I_0=0$</span>. A solved equilibrium establishes neither closed-loop stability nor conformance with a standardised time response.</p></div></div><h2 id="Normative-conventions"><a class="docs-heading-anchor" href="#Normative-conventions">Normative conventions</a><a id="Normative-conventions-1"></a><a class="docs-heading-anchor-permalink" href="#Normative-conventions" title="Permalink"></a></h2><table><tr><th style="text-align: right">Item</th><th style="text-align: right">Convention</th></tr><tr><td style="text-align: right">Phase order and rotation</td><td style="text-align: right"><span>$a,b,c$</span> and <span>$\alpha=e^{j2\pi/3}$</span></td></tr><tr><td style="text-align: right">Fortescue scaling</td><td style="text-align: right">factor <span>$1/3$</span> in both voltage and current transforms</td></tr><tr><td style="text-align: right">Voltage/current phasors</td><td style="text-align: right">RMS; current positive from converter into network</td></tr><tr><td style="text-align: right">Complex power</td><td style="text-align: right"><span>$S=UI^*$</span>; positive <span>$P,Q$</span> are injection</td></tr><tr><td style="text-align: right">Volt-var sign</td><td style="text-align: right">positive <span>$Q$</span> injects vars at low voltage; negative <span>$Q$</span> absorbs vars at high voltage</td></tr><tr><td style="text-align: right"><span>$\lvert \widetilde S\rvert$</span></td><td style="text-align: right">peak Fourier amplitude of 2ω complex power, not RMS</td></tr><tr><td style="text-align: right">Public units</td><td style="text-align: right">SI; per-unit is internal numerical conditioning only</td></tr></table><h2 id="Candidate-and-implementation-status"><a class="docs-heading-anchor" href="#Candidate-and-implementation-status">Candidate and implementation status</a><a id="Candidate-and-implementation-status-1"></a><a class="docs-heading-anchor-permalink" href="#Candidate-and-implementation-status" title="Permalink"></a></h2><table><tr><th style="text-align: right">Candidate</th><th style="text-align: right">Status</th><th style="text-align: right">Role</th></tr><tr><td style="text-align: right">average-magnitude scalar droop</td><td style="text-align: right">implemented</td><td style="text-align: right">legacy comparator</td></tr><tr><td style="text-align: right">positive-sequence droop with maximum-phase watt guard</td><td style="text-align: right">implemented</td><td style="text-align: right">sequence comparator</td></tr><tr><td style="text-align: right">split min/max worst-phase droop</td><td style="text-align: right">implemented</td><td style="text-align: right">recommended phase-aware scalar law</td></tr><tr><td style="text-align: right">negative-sequence admittance and ripple blend</td><td style="text-align: right">implemented</td><td style="text-align: right">unbalance/ripple study law</td></tr><tr><td style="text-align: right">P/Q watt, var, proportional priority</td><td style="text-align: right">implemented</td><td style="text-align: right">positive-sequence capability comparison</td></tr><tr><td style="text-align: right">plant-aware per-leg, apparent-power, and <code>dv2_max</code> backoff</td><td style="text-align: right">implemented</td><td style="text-align: right">physical protection surrogate</td></tr><tr><td style="text-align: right">virtual-delta droop</td><td style="text-align: right">future</td><td style="text-align: right">line-to-line sensor comparator</td></tr><tr><td style="text-align: right">closest-feasible per-phase projection</td><td style="text-align: right">future offline oracle</td><td style="text-align: right">upper-performance benchmark</td></tr><tr><td style="text-align: right">power-versus-balance sequence priority</td><td style="text-align: right">implemented (<code>SequencePriorityLimiter</code>)</td><td style="text-align: right">service allocation comparison</td></tr><tr><td style="text-align: right">grid-forming virtual-impedance negative sequence</td><td style="text-align: right">implemented (<code>negative_sequence_virtual_impedance</code>)</td><td style="text-align: right">passive voltage-source comparator</td></tr></table><h3 id="Position-in-the-reference-generation-taxonomy"><a class="docs-heading-anchor" href="#Position-in-the-reference-generation-taxonomy">Position in the reference-generation taxonomy</a><a id="Position-in-the-reference-generation-taxonomy-1"></a><a class="docs-heading-anchor-permalink" href="#Position-in-the-reference-generation-taxonomy" title="Permalink"></a></h3><p>Unbalanced-voltage current-reference strategies are usually classified as in Wang, Duarte and Hendrix and in Rodríguez et al. (see <a href="../references/#ibr-references">IBR references</a>). The implemented policies map onto that classification as follows; only sinusoidal (fundamental-phasor) strategies can be represented by this model.</p><table><tr><th style="text-align: right">Classical strategy</th><th style="text-align: right">Defining property</th><th style="text-align: right">Implemented counterpart</th></tr><tr><td style="text-align: right">BPSC — balanced positive-sequence current</td><td style="text-align: right"><span>$I_2=0$</span></td><td style="text-align: right"><code>NoUnbalanceControl</code>; leaves <span>$\widetilde S=3U_2I_1$</span></td></tr><tr><td style="text-align: right">PNSC — positive/negative-sequence compensation</td><td style="text-align: right">constant active power, sinusoidal current</td><td style="text-align: right">ripple-cancelling target, <code>ripple_blend=1</code></td></tr><tr><td style="text-align: right">AARC — average active/reactive control</td><td style="text-align: right">conductance-like current <span>$I\propto U$</span> in every sequence</td><td style="text-align: right">negative-sequence admittance with <span>$\phi_2=0$</span>; the classical gain tracks the power command, the implemented <span>$\kappa(\eta)$</span> is a voltage-unbalance droop</td></tr><tr><td style="text-align: right">IARC — instantaneous active/reactive control</td><td style="text-align: right">constant instantaneous power, non-sinusoidal current</td><td style="text-align: right">not representable at the fundamental; excluded</td></tr><tr><td style="text-align: right">flexible/pliant weighting</td><td style="text-align: right">scalar blend between strategies</td><td style="text-align: right"><code>ripple_blend</code> between the voltage-oriented and PNSC targets</td></tr><tr><td style="text-align: right">positive/negative-sequence voltage support</td><td style="text-align: right"><span>$I_2$</span> opposing <span>$U_2$</span> under a peak-current limit (Camacho et al.)</td><td style="text-align: right">admittance droop with <code>SequencePriorityLimiter</code></td></tr><tr><td style="text-align: right">grid-forming voltage source</td><td style="text-align: right">balanced EMF behind <span>$Z_v$</span></td><td style="text-align: right"><code>negative_sequence_virtual_impedance</code></td></tr></table><p>The LV distribution analogue of the AARC row is the &quot;resistive&quot; behaviour of Meersman et al., in which a three-phase converter presents a conductance to the negative sequence. Their conclusion — that this reduces voltage unbalance on resistive LV feeders without communication — is the direct predecessor of the <code>impedance_angle=0</code> default and should be cited with it.</p><p><img src="../../assets/ibr/generated-control-signal-chain.svg" alt="Implemented phase-aware control signal chain"/></p><h2 id="Relationship-to-standards-and-reference-tools"><a class="docs-heading-anchor" href="#Relationship-to-standards-and-reference-tools">Relationship to standards and reference tools</a><a id="Relationship-to-standards-and-reference-tools-1"></a><a class="docs-heading-anchor-permalink" href="#Relationship-to-standards-and-reference-tools" title="Permalink"></a></h2><p>This software is a research model, not a conformance implementation. The table maps concepts without claiming clause-level equivalence; a compliance study must use the licensed, current edition and its prescribed test procedure.</p><table><tr><th style="text-align: right">Source</th><th style="text-align: right">Public scope relevant here</th><th style="text-align: right">Mapping and non-coverage</th></tr><tr><td style="text-align: right"><a href="https://standards.ieee.org/ieee/1547/5915/">IEEE 1547-2018</a> and <a href="https://standards.ieee.org/ieee/1547.1/6039/">IEEE 1547.1-2020</a></td><td style="text-align: right">DER reactive capability, voltage/power control, abnormal conditions, and conformance testing</td><td style="text-align: right">motivates explicit curve bases and P/Q priority; this steady-state model does not reproduce response-time or conformance tests</td></tr><tr><td style="text-align: right"><a href="https://standards.ieee.org/ieee/2800/10453/">IEEE 2800-2022</a></td><td style="text-align: right">interconnection and capability of IBRs on transmission systems, including required behaviour under unbalanced conditions and negative-sequence current injection</td><td style="text-align: right">addresses negative-sequence current behaviour normatively; it is a bulk-system document and is not an LV controller specification</td></tr><tr><td style="text-align: right">VDE-AR-N 4110 / 4120 and ENTSO-E NC RfG (EU 2016/631)</td><td style="text-align: right">MV/HV connection rules; fault-time reactive and negative-sequence current injection proportional to the voltage deviation (&quot;k-factor&quot;)</td><td style="text-align: right">the negative-sequence admittance droop is the steady-state analogue of k-factor injection with a fixed angle; these are fault-ride-through requirements, not continuous LV unbalance control, and their clause numbers and editions are unverified here</td></tr><tr><td style="text-align: right"><a href="https://www.aemo.com.au/initiatives/major-programs/nem-distributed-energy-resources-der-program/standards-and-connections/as-nzs-4777-2-inverter-requirements-standard">AEMO overview of AS/NZS 4777.2</a></td><td style="text-align: right">LV inverter performance, testing, and smart-inverter functions</td><td style="text-align: right">motivates an Australian comparator; no claim is made against a clause without the current amended licensed text</td></tr><tr><td style="text-align: right">EN 50549-1/-2 and VDE-AR-N 4105</td><td style="text-align: right">European LV/MV connection requirements for generating plants</td><td style="text-align: right">jurisdictional comparator for fixed low-voltage/high-voltage priority; cited for scope only, and their designations/editions are unverified here</td></tr><tr><td style="text-align: right"><a href="https://webstore.iec.ch/en/publication/71611">IEC 61000-4-30:2025</a></td><td style="text-align: right">power-quality measurement methods</td><td style="text-align: right"><span>$\lvert U_2\rvert /\lvert U_1\rvert$</span> is reported from ideal phasors, not a specified measurement window or instrument class</td></tr><tr><td style="text-align: right"><a href="https://webstore.iec.ch/en/publication/4145">IEC TR 61000-3-13</a></td><td style="text-align: right">negative-sequence allocation at MV/HV/EHV</td><td style="text-align: right">useful planning context, explicitly not an LV controller specification</td></tr><tr><td style="text-align: right">EN 50160</td><td style="text-align: right">supply-voltage characteristics</td><td style="text-align: right">a network-quality benchmark, not a local inverter-control prescription; the designation and edition are listed unverified in <a href="../references/#ibr-references">IBR references</a> and must be pinned before use</td></tr><tr><td style="text-align: right"><a href="https://opendss.epri.com/Commonproperties.html">OpenDSS <code>InvControl</code></a></td><td style="text-align: right">monitored-voltage <code>AVG</code>, <code>MAX</code>, and <code>MIN</code> modes</td><td style="text-align: right">independent balanced fixed-point oracle; it does not implement this split low/high Volt-var conflict law or negative-sequence droop</td></tr></table><div class="admonition is-danger" id="Open-novelty-check-—-do-this-before-submission-212a5112418ae60"><header class="admonition-header">Open novelty check — do this before submission<a class="admonition-anchor" href="#Open-novelty-check-—-do-this-before-submission-212a5112418ae60" title="Permalink"></a></header><div class="admonition-body"><p>The scalar contribution below is stated against <em>public</em> summaries of AS/NZS 4777.2 and IEEE 1547-2018, because their normative text is licensed and is not reproduced here. Both standards prescribe which voltage a multi-phase DER shall observe for Volt-var and Volt-watt, and at least one of them may already require an extreme-phase (rather than averaged) reference. <strong>Someone must read the current licensed clause in both documents.</strong> If extreme-phase monitoring is already normative, the split minimum/maximum envelope is prior art and only the conflict rule, its continuity argument, and the smooth network surrogate remain as contributions. That would not invalidate any result on this page, but it would change the claim.</p></div></div><p>OpenDSS already provides a maximum-monitored-voltage Volt-watt mode, so that guard is not claimed as novel. Subject to the check above, the specific scalar contribution is the split minimum/maximum treatment of the two Volt-var branches, a declared continuous conflict rule, and a matching fixed-structure smooth network surrogate.</p><h3 id="The-measured-voltage-reference-is-part-of-the-law"><a class="docs-heading-anchor" href="#The-measured-voltage-reference-is-part-of-the-law">The measured voltage reference is part of the law</a><a id="The-measured-voltage-reference-is-part-of-the-law-1"></a><a class="docs-heading-anchor-permalink" href="#The-measured-voltage-reference-is-part-of-the-law" title="Permalink"></a></h3><p>Every phase-magnitude comparator on this page is stated in phase-to-neutral voltage, but a magnitude only has meaning relative to a reference conductor. The implemented controller measures the POC voltage referred to the plant&#39;s declared <code>neutral</code> terminal; when the composed inverter is three-wire (<code>neutral=nothing</code>, which is also the only form accepted for a native <code>THREE_LEG</code> fleet record) that reference is the network&#39;s ground.</p><p>The distinction is the local zero-sequence displacement <span>$U_0$</span>, and it is not cosmetic:</p><ul><li><span>$U_1$</span> and <span>$U_2$</span> are invariant to it, so the positive-sequence Volt-var comparator and the negative-sequence droop give identical commands under any common-mode offset. <code>PositiveSequenceVoltVarWatt</code> as a whole is invariant only with <code>worst_phase_watt_guard=false</code>; its default Volt-watt guard reads the largest phase magnitude;</li><li>the minimum, maximum, and mean phase magnitudes are <strong>not</strong> invariant, so the worst-phase and average comparators respond to <span>$U_0$</span>. The extreme phases move to first order in <span>$|U_0|$</span>. The first-order shifts of the three phase magnitudes cancel in their mean when <span>$U_2=0$</span>, so the average comparator responds only at order <span>$|U_0||U_2|/|U_1|$</span> and <span>$|U_0|^2/|U_1|$</span>; and</li><li>a three-leg bridge has <span>$I_0=0$</span> and therefore cannot act on the very component it is reacting to.</li></ul><p>This is the same objection raised against averaged references in §&quot;Virtual-delta line-to-line droop&quot;, applied to the recommended law itself. It is a sensor specification, not a modelling artefact: a product that senses phase-to-neutral and a product that senses phase-to-ground implement different laws on the same feeder. Studies using a phase-magnitude comparator should therefore report <span>$U_0$</span> alongside <span>$|U_2|$</span> — <code>InverterControlResult.voltage_sequence[1]</code> — so the reference-dependent share of each curtailment decision is visible. The invariance contract is pinned by a common-mode metamorphic test; see <a href="../verification/#ibr-verification">Verification and benchmark cases</a>.</p><p>The sensing reference is therefore declared on the law, independently of the power-stage wiring: <code>SequenceController(...; sensing_reference=:device)</code> uses the plant&#39;s <code>neutral</code> (ground for a three-wire plant), <code>:ground</code> always senses phase-to-ground, and a terminal name such as <code>&quot;n&quot;</code> models a three-wire power stage with a neutral sensing lead. The smooth stamp, exact-law fixed points and network sensitivities all read the same declared reference.</p><h2 id="Current-behaviour-in-BMOPFTools"><a class="docs-heading-anchor" href="#Current-behaviour-in-BMOPFTools">Current behaviour in BMOPFTools</a><a id="Current-behaviour-in-BMOPFTools-1"></a><a class="docs-heading-anchor-permalink" href="#Current-behaviour-in-BMOPFTools" title="Permalink"></a></h2><p>The present implementation is not an averaged three-leg controller:</p><ul><li><code>PN_PER_PHASE</code> is the default Volt-var/Volt-watt reference for <code>FOUR_LEG</code> and <code>SINGLE_PHASE</code> IBRs;</li><li>the <code>*_AVERAGED</code> references are explicit alternatives, and the legacy <code>voltage_aggregation=&quot;AVERAGE&quot;</code> field can also request averaging; and</li><li>Volt-var/Volt-watt is currently disabled for <code>THREE_LEG</code>, with a warning and fallback to static power boxes.</li></ul><p>The built-in <code>THREE_LEG</code> injection model uses cyclic line-to-line branch currents. <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> instead represents physical phase-conductor currents and imposes <span>$I_a+I_b+I_c=0$</span>. The latter is the appropriate feasibility oracle for developing a controller intended for a physical three-leg bridge.</p><h2 id="The-unavoidable-three-leg-constraints"><a class="docs-heading-anchor" href="#The-unavoidable-three-leg-constraints">The unavoidable three-leg constraints</a><a id="The-unavoidable-three-leg-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#The-unavoidable-three-leg-constraints" title="Permalink"></a></h2><p>Let <span>$U_0$</span>, <span>$U_1$</span>, and <span>$U_2$</span> and <span>$I_0$</span>, <span>$I_1$</span>, and <span>$I_2$</span> be the RMS Fortescue voltage and current phasors. For a three-leg, three-wire converter,</p><p class="math-container">\[I_0=0,\qquad I_a+I_b+I_c=0.\]</p><p>It therefore has four real fundamental-current degrees of freedom: the complex positive- and negative-sequence currents. It can affect negative-sequence voltage, but it cannot inject zero-sequence current or directly correct a zero-sequence voltage. This is a physical boundary, not a control-design limitation.</p><p>This does not imply that network <span>$U_0$</span> is invariant to the controller. In an asymmetric sequence-impedance matrix, <span>$Z_{01}I_1$</span> and <span>$Z_{02}I_2$</span> can change it even with <span>$I_0=0$</span>; voltage-dependent changes in other loads add another indirect path. The missing degree of freedom is independent I₀ actuation.</p><p>That four-real-degree budget is the organising constraint. Two complex current references consume it completely; constant active power, constant reactive power, balanced current, and a prescribed negative-sequence attenuation cannot all be imposed independently. Every practical law therefore embeds a priority or accepts a residual. This degree-of-freedom accounting is the standard unbalanced-converter result rather than a new observation here; see Suh and Lipo for the derivation, <a href="https://doi.org/10.1109/TPEL.2015.2479601">Nejabatkhah, Li, and Wu</a> for the control taxonomy, and the maintained <a href="../references/#ibr-references">IBR references</a>.</p><p>Using the sequence convention in <code>AdvancedInverter</code>, aggregate mean complex power and the double-frequency oscillating-power phasor are</p><p class="math-container">\[S=3(U_1I_1^*+U_2I_2^*),
\qquad
\widetilde S=3(U_1I_2+U_2I_1).\]</p><p>These equations expose the principal tradeoff. Negative-sequence current is the useful actuator for voltage-unbalance attenuation, but it interacts with positive-sequence voltage to change phase-current peaks and DC-link 2ω power. A balanced positive-sequence current is not ripple-free under unbalanced voltage either: with <span>$I_2=0$</span>, <span>$\widetilde S=3U_2I_1$</span>.</p><p>Every candidate controller must ultimately satisfy all of the following, not only an aggregate apparent-power circle:</p><ul><li><span>$I_0=0$</span> and each phase-conductor current limit;</li><li>net DC active-power availability: the plant may not draw more than the available DC power, and net import is permitted only to cover losses the DC source cannot supply (implemented through the AC-available power cap described in the <a href="../../components/inverter_controls/#inverter-control-api">control modelling guide</a>);</li><li>selected-location apparent-power limits and converter losses;</li><li>internal-voltage/filter KVL and the instantaneous switching hull;</li><li>negative-sequence policy limits; and</li><li>DC-bus 2ω voltage and capacitor RMS-current limits.</li></ul><p>The physical plant should use converter-terminal <span>$U_{int}$</span> and <span>$I_{conv}$</span> for converter power and DC-link checks. POC powers alone omit filter voltage drop, loss, and LCL shunt current. PowerOptLab therefore derives total and sequence powers from solved converter-terminal phasors. The control law may command either converter-side current or grid-side current, but both converter-leg and grid-conductor limits remain hard constraints and take precedence over the requested service.</p><h2 id="Candidate-laws"><a class="docs-heading-anchor" href="#Candidate-laws">Candidate laws</a><a id="Candidate-laws-1"></a><a class="docs-heading-anchor-permalink" href="#Candidate-laws" title="Permalink"></a></h2><h3 id="1.-Worst-phase-scalar-droop"><a class="docs-heading-anchor" href="#1.-Worst-phase-scalar-droop">1. Worst-phase scalar droop</a><a id="1.-Worst-phase-scalar-droop-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Worst-phase-scalar-droop" title="Permalink"></a></h3><p>This is the lowest-risk baseline. Keep a balanced positive-sequence output, but replace the mean-voltage input by direction-aware envelopes:</p><ul><li>Volt-watt uses the highest monitored phase voltage, so one overvoltage phase cannot be hidden by two normal phases;</li><li>the injecting side of Volt-var uses the lowest phase voltage;</li><li>the absorbing side of Volt-var uses the highest phase voltage; and</li><li>if low- and high-voltage requests coexist, a declared priority or deadlock rule resolves the conflict rather than allowing their average to select the wrong direction.</li></ul><p>The recommended first rule is <strong>continuous dominant severity</strong>. Normalise the positive and negative branch ordinates by their respective branch maxima, form their signed severity difference <span>$d$</span>, and blend with <span>$w=(1+d/\sqrt{d^2+\epsilon_c^2\rho^2})/2$</span>, where the conflict measure <span>$\rho=m/(m+\epsilon_c)$</span> uses the smaller normalized severity <span>$m$</span>. Because <span>$\rho=0$</span> when only one branch is active, the rule changes nothing outside a genuine conflict. The implementation blends the signed normalized command and then maps it through the same smooth branch-scale selector. The request approaches winner-take-all away from the tie and returns zero continuously at equal normalized severity, including for asymmetric injecting and absorbing curve ranges. This avoids both <code>:net</code> cancellation away from a tie and the equilibrium/conditioning problems of a discontinuous switch. The equilibrium half of that argument is a known property of local Volt-var feedback rather than a claim made here: Farivar, Chen, and Low give existence and convergence conditions for local voltage control, and Zhu and Liu bound the droop slope under limited reactive power. Neither result has been applied to this law, which is why the continuity argument is stated as motivation and not as a proof. Fixed low-voltage and fixed high-voltage priorities remain useful jurisdictional comparators, while <code>:net</code> is retained as a legacy scientific baseline.</p><p><img src="../../assets/ibr/generated-control-curves.svg" alt="Illustrative Volt-var and Volt-watt curves with minimum/maximum phase inputs"/></p><p>A conservative smooth proxy can use <span>$|U_1|\pm k|U_2|$</span> instead of hard minimum and maximum operators. This law prevents the most harmful averaged decisions and needs only firmware, but it does not actively compensate voltage unbalance.</p><h3 id="2.-Virtual-delta-line-to-line-droop"><a class="docs-heading-anchor" href="#2.-Virtual-delta-line-to-line-droop">2. Virtual-delta line-to-line droop</a><a id="2.-Virtual-delta-line-to-line-droop-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Virtual-delta-line-to-line-droop" title="Permalink"></a></h3><p>Measure</p><p class="math-container">\[U_{ab}=U_a-U_b,\quad U_{bc}=U_b-U_c,\quad U_{ca}=U_c-U_a,\]</p><p>apply the existing PWL curves to <span>$|U_{xy}|/\sqrt{3}$</span>, and translate the desired virtual branch currents into terminal currents with the delta incidence matrix. The result satisfies <span>$I_a+I_b+I_c=0$</span> by construction.</p><p>This is attractive when the product already senses line-to-line voltages: it requires no neutral-voltage sensor and does not react to an unobservable and uncontrollable zero-sequence voltage. It should be implemented in terminal current space, or with a minimum-norm branch-current gauge. Treating three cyclic branch powers as independently rated physical legs would introduce a nonphysical circulating degree of freedom.</p><h3 id="3.-Closest-feasible-per-phase-droop"><a class="docs-heading-anchor" href="#3.-Closest-feasible-per-phase-droop">3. Closest-feasible per-phase droop</a><a id="3.-Closest-feasible-per-phase-droop-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Closest-feasible-per-phase-droop" title="Permalink"></a></h3><p>Evaluate the familiar curves independently to obtain preferred phase powers <span>$s_\phi^0=p_\phi^0+jq_\phi^0$</span>, then convert them to preferred currents,</p><p class="math-container">\[i_\phi^0=\left(s_\phi^0/u_\phi\right)^*.\]</p><p>Do <strong>not</strong> apply those powers directly. Project the preferred current vector onto the converter feasible set:</p><p class="math-container">\[\mathop{\mathrm{minimize}}_{i_a,i_b,i_c}
\sum_\phi w_\phi|i_\phi-i_\phi^0|^2
\quad\text{subject to}\quad
i_a+i_b+i_c=0\]</p><p>together with current, net-power, switching, and DC-ripple constraints. With only the KCL equality and equal weights, the projection has the simple closed form <span>$i=i^0-\operatorname{mean}(i^0)$</span>. The constrained version is a small local allocator.</p><p>This is the most literal generalisation of per-phase Volt-var/Volt-watt. It can use phase-asymmetric active power, reactive power, and power circulation to counter unbalance. The realised phase powers will not in general lie exactly on all three curves; the projection residual is therefore a required diagnostic, not an error to hide. Because the fully constrained projection is an online optimisation, this law is better retained initially as a research benchmark and offline oracle than as the manufacturer-facing implementation. Local controllers that track the solution of an optimisation problem online are an established family — see Dall&#39;Anese and Simonetto in <a href="../references/#ibr-references">IBR references</a> — and this candidate should be positioned inside it rather than as a bespoke construction.</p><h3 id="4.-Dual-sequence-droop"><a class="docs-heading-anchor" href="#4.-Dual-sequence-droop">4. Dual-sequence droop</a><a id="4.-Dual-sequence-droop-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Dual-sequence-droop" title="Permalink"></a></h3><p>Use the positive-sequence channel for ordinary aggregate voltage/power control and reserve the negative-sequence channel for unbalance:</p><p class="math-container">\[I_1^*=F_1(U_1),\qquad
I_2^*=\operatorname{sat}\!\left(-k_2\widehat H_2^{-1}U_2\right),\]</p><p>where <span>$H_2$</span> is the locally observed negative-sequence voltage sensitivity to injected current. A fixed virtual admittance is the simplest implementation. An online perturb-and-observe estimate can learn the useful angle using the same local voltage/current sensors and measurement history, without communications.</p><p>This reference family is established in the dual-sequence control literature (<a href="https://doi.org/10.1109/TPEL.2015.2479601">Nejabatkhah, Li, and Wu</a>); optimal attenuation under current and power constraints is treated by <a href="https://doi.org/10.48550/arXiv.2109.10974">Guo, Pal, and Jabr</a>.</p><p>The static negative-sequence closed loop gives a useful sizing check. With the local Thévenin convention</p><p class="math-container">\[U_2=E_2+Z_2I_2,\qquad I_2=-\kappa e^{-j\phi_2}U_2,\]</p><p>one obtains</p><p class="math-container">\[\frac{|U_2|}{|E_2|}
=\frac{1}{|1+\kappa Z_2e^{-j\phi_2}|}
=\frac{1}{\sqrt{1+g^2+2g\cos\delta}},
\quad g=\kappa|Z_2|,\quad \delta=\arg Z_2-\phi_2.\]</p><p>For angle alignment, halving <span>$|U_2|$</span> requires <span>$g=1$</span> and hence <span>$\kappa=1/|Z_2|$</span>. For <span>$|Z_2|=0.2$</span>–<span>$0.5\ \Omega$</span>, that is <span>$2$</span>–<span>$5\ \mathrm{A/V}$</span>. The illustrative <span>$0.08\ \mathrm{A/V}$</span> example has only <span>$g=0.016$</span>–<span>$0.04$</span>, or about 1.6–3.8% attenuation when aligned. It is chosen to keep the API example lightly actuated, not as a recommended product setting. Angle mismatch can amplify unbalance when <span>$g^2+2g\cos\delta&lt;0$</span>. This is a static equilibrium result only; it does not establish dynamic stability.</p><p>The sensitivity angle matters. Pure negative-sequence reactive current is not generally the best voltage actuator on a resistive LV connection, and an incorrect high gain can worsen voltage or destabilise a weak-grid controller. This law therefore needs current priority, gain scheduling, anti-windup, and a dynamic impedance/stability study beyond the steady-state OPF model.</p><h3 id="5.-Ripple-cancelling-negative-sequence-current"><a class="docs-heading-anchor" href="#5.-Ripple-cancelling-negative-sequence-current">5. Ripple-cancelling negative-sequence current</a><a id="5.-Ripple-cancelling-negative-sequence-current-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Ripple-cancelling-negative-sequence-current" title="Permalink"></a></h3><p>For a three-wire converter, the unconstrained choice</p><p class="math-container">\[I_2^{ripple}=-\frac{U_2}{U_1}I_1\]</p><p>makes <span>$\widetilde S=0$</span>. The implemented law does not divide by <span>$U_1$</span>. It uses the regularized target</p><p class="math-container">\[I_2^{ripple}=-\frac{U_2U_1^*}{|U_1|^2+U_{floor}^2}I_1,
\qquad
\widetilde S=3U_2I_1\frac{U_{floor}^2}{|U_1|^2+U_{floor}^2},\]</p><p>with <span>$U_{floor}$</span> taken from <code>NegativeSequenceAdmittanceDroop.voltage_floor</code> — a <em>different</em> declared floor from the <code>power_voltage_floor</code> used in the <span>$P,Q\mapsto I_1$</span> conversion. The closed-form residual, not an assertion of exact zero, is the unit-test oracle, and the disk radius quoted below inherits the same regularization. This is valuable as a reference policy and as one endpoint of a tradeoff sweep. It is not automatically a voltage-unbalance controller: its current angle is selected to cancel DC power pulsation and may oppose the angle needed to attenuate <span>$U_2$</span>.</p><p>A useful research oracle chooses <span>$I_2$</span> by minimising</p><p class="math-container">\[w_v|I_2-I_2^{unbalance}|^2
+w_{dc}|U_1I_2+U_2I_1|^2
+w_i\max_\phi |I_\phi|^2,\]</p><p>subject to the exact converter limits. Varying <span>$w_v/w_{dc}$</span> produces a transparent Pareto frontier between voltage unbalance, semiconductor utilisation, and capacitor stress. This optimisation-based form is not the implemented manufacturer-facing law. The implemented <code>ripple_blend</code> is a fixed algebraic interpolation between the two endpoints. Related voltage-unbalance/oscillating- power tradeoffs are discussed by <a href="https://doi.org/10.14416/j.asep.2023.01.003">Helaly</a>.</p><h3 id="6.-Sequence-droop-with-algebraic-limiters-(recommended)"><a class="docs-heading-anchor" href="#6.-Sequence-droop-with-algebraic-limiters-(recommended)">6. Sequence droop with algebraic limiters (recommended)</a><a id="6.-Sequence-droop-with-algebraic-limiters-(recommended)-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Sequence-droop-with-algebraic-limiters-(recommended)" title="Permalink"></a></h3><p>The manufacturer-facing controller can avoid a QP or MPC entirely. At each phasor update:</p><ol><li><p>Compute <span>$U_1$</span> and <span>$U_2$</span> with the fixed Fortescue transform. If the controller already receives phasors, this is only a few complex additions and constant multiplications.</p></li><li><p>Evaluate the existing Volt-var/Volt-watt PWL curves for the aggregate positive-sequence <span>$P,Q$</span> request. Retain a maximum-phase-voltage guard for Volt-watt so that a single high phase cannot be hidden.</p></li><li><p>Evaluate a new PWL <strong>voltage-unbalance droop</strong> on <span>$\eta=|U_2|/\sqrt{|U_1|^2+U_{floor}^2}$</span>. Its output <span>$\kappa(\eta)$</span> is a negative-sequence admittance gain.</p></li><li><p>Give that admittance a fixed configured angle relative to <span>$U_2$</span>,</p><p class="math-container">\[I_2^v=-\kappa(\eta)e^{-j\phi_2}U_2,\]</p><p>where <span>$\phi_2$</span> represents the expected local negative-sequence impedance angle. A product family can expose a small set of LV/resistive, mixed, and MV/inductive presets. Online impedance identification can remain an optional later feature. The admittance form goes continuously to zero at <span>$U_2=0$</span>, needs no unit-phasor division, and is especially convenient for a smooth network model. A bounded current-magnitude droop can still be obtained with the downstream current limiter.</p></li><li><p>Optionally blend toward the ripple-cancelling target using one fixed setting,</p><p class="math-container">\[I_2^{req}=(1-\lambda)I_2^v+\lambda I_2^{ripple},
\qquad 0\le\lambda\le1.\]</p><p>A single scalar weighting between two sequence-current references is the flexible positive/negative-sequence construction of Rodríguez et al.; <span>$\lambda$</span> should be presented as an instance of it, not as a new knob.</p></li><li><p>Apply the ordinary product priority and saturation logic described below.</p></li></ol><p>For fixed <span>$I_1$</span>, the 2ω power limit is especially cheap to enforce. Since</p><p class="math-container">\[\widetilde S=3U_1(I_2-I_2^{ripple}),\]</p><p><span>$|\widetilde S|\leq\widetilde S_{max}$</span> is just a disk in the complex <span>$I_2$</span> plane:</p><p class="math-container">\[|I_2-I_2^{ripple}|\le
\frac{\widetilde S_{max}}{3|U_1|}.\]</p><p>Clipping <span>$I_2^{req}$</span> to this disk is one magnitude comparison and one scalar rescaling. No optimisation solver is involved. The current implementation uses an even simpler conservative common-current scale when <code>dv2_max</code> is declared; the disk clip remains a candidate for a less conservative balance-priority allocator.</p><p><img src="../../assets/ibr/generated-control-ripple-disk.svg" alt="Ripple-limited negative-sequence-current disk"/></p><p>The phase currents are reconstructed directly,</p><p class="math-container">\[I_a=I_1+I_2,\qquad
I_b=\alpha^2I_1+\alpha I_2,\qquad
I_c=\alpha I_1+\alpha^2I_2.\]</p><p>If any phase exceeds its limit, a common scale <span>$\gamma=\min(1,I_{max}/\max_\phi|I_\phi|)$</span> is a safe, very cheap fallback (<code>CommonScaleLimiter</code>). It also curtails the reserved service: when negative-sequence support saturates a phase, positive-sequence active power is cut with it. The less conservative <code>SequencePriorityLimiter</code> reserves either <span>$I_1$</span> or <span>$I_2$</span> and gives the other request the largest admissible scale. With reserved phase contribution <span>$a_\phi$</span> and requested contribution <span>$b_\phi$</span>, each phase needs <span>$|a_\phi+t\,b_\phi|\le I_{max}$</span>. The largest such <span>$t$</span> is the positive root of a quadratic, written in rationalised form so that it remains defined at <span>$b_\phi=0$</span>:</p><p class="math-container">\[t_\phi=\frac{n_\phi}{c_\phi+\sqrt{c_\phi^2+|b_\phi|^2n_\phi}},\qquad
n_\phi=I_{max}^2-|a_\phi|^2,\quad c_\phi=\Re\{a_\phi b_\phi^*\},\qquad
t=\min\Big(1,\min_\phi t_\phi\Big).\]</p><p>The reserved sequence is first limited to <span>$(1-h)I_{max}$</span> with the declared <code>priority_headroom_fraction</code> <span>$h$</span>, so <span>$n_\phi&gt;0$</span>. This is a closed-form, one-dimensional limiter, not optimisation-based control. It is the fixed-structure analogue of the peak-current-constrained sequence references of Camacho et al. and Afshari et al. (see <a href="../references/#ibr-references">IBR references</a>).</p><p>The reconstructed current can be applied at either side of an output filter. Converter-current control maps most directly to semiconductor protection and converter power. Grid-current control maps most directly to network response and is already familiar in LCL implementations. With an LCL filter the two currents are unequal, so a grid-current command must also be checked against converter-leg headroom. The implemented plant-aware allocator represents the non-target LCL current as a local shunt-current offset and backs off the common command against both per-leg ratings, converter-terminal apparent power, and a declared <code>dv2_max</code>. It is conservative but fixed-structure and prevents ordinary protection saturation from becoming an infeasible equality.</p><p>Two declared modes are preferable to hidden weights:</p><ul><li><strong>power priority</strong> (<code>SequencePriorityLimiter(priority=:power)</code>) preserves the conventional positive-sequence Volt-var/Volt-watt request and gives unbalance control the remaining target phase-current headroom; and</li><li><strong>balance priority</strong> (<code>priority=:balance</code>) reserves the negative-sequence request, then curtails positive-sequence current if necessary.</li></ul><p>Both act on the target-side per-leg rating and on the plant-aware protection (both filter-side ratings, converter apparent power and <code>dv2_max</code>). The protection first scales only the lower-priority sequence with the reserved one held as an offset, and touches the reserved sequence only if that alone violates a limit. This matters most for the ripple limit: because <span>$\widetilde S=3(U_1I_2+U_2I_1)$</span> is dominated by <span>$U_1I_2$</span>, common scaling would give up a lot of active power for little ripple reduction. The positive-sequence allocator separately offers watt, var, and proportional P/Q priority. In all modes, protection retains absolute priority: phase current, DC voltage, capacitor current, and modulation margin; then net active-power availability; then the selected power/balance service priority. The deployed code therefore consists of PWL evaluation, a Fortescue transform, complex arithmetic, and scalar saturation—the same broad implementation class as conventional droop plus current limiting.</p><h2 id="Network-scale-smooth-formulation"><a class="docs-heading-anchor" href="#Network-scale-smooth-formulation">Network-scale smooth formulation</a><a id="Network-scale-smooth-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Network-scale-smooth-formulation" title="Permalink"></a></h2><p>Large-network simulation strengthens, rather than weakens, the case for the sequence law. The deployed controller remains algebraic, so the OPF should stamp those equations directly. It must not embed one optimisation problem, KKT system, complementarity system, or integer mode selector per inverter.</p><h3 id="Sequence-measurement"><a class="docs-heading-anchor" href="#Sequence-measurement">Sequence measurement</a><a id="Sequence-measurement-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-measurement" title="Permalink"></a></h3><p>The Fortescue transform is affine in rectangular voltage components. For negative-sequence droop the smooth model uses</p><p class="math-container">\[\nu_2=\sqrt{|U_2|^2+\epsilon_2^2}-\epsilon_2,\qquad
\nu_1=\sqrt{|U_1|^2+U_{floor}^2},\qquad
\eta=\nu_2/\nu_1.\]</p><p>BMOPFTools&#39; shared <code>smooth_norm</code> supplies <span>$\nu_2$</span> and records its approximation. The width is <span>$\epsilon_2=0.1\epsilon_\eta U_{floor}$</span>, so the unbalance-input error is at most <span>$0.1\epsilon_\eta$</span>. The exact evaluator retains <span>$|U_2|$</span>. <span>$U_{floor}$</span> is a declared low-voltage control regularization; it is not a norm smoothing width. No zero-root equality is introduced at balanced voltage.</p><p>The PWL curve <span>$\kappa(\eta)$</span> uses the shared PWL interface, with BMOPFTools softplus as the default and a selectable smoothing family. In rectangular form, multiplication by <span>$-\kappa e^{-j\phi_2}$</span> is only two smooth algebraic equalities for <span>$I_2$</span>. It avoids angle variables, <code>atan</code>, and a normalised <span>$U_2/|U_2|$</span> direction.</p><h3 id="Smooth-worst-phase-guards"><a class="docs-heading-anchor" href="#Smooth-worst-phase-guards">Smooth worst-phase guards</a><a id="Smooth-worst-phase-guards-1"></a><a class="docs-heading-anchor-permalink" href="#Smooth-worst-phase-guards" title="Permalink"></a></h3><p>Represent the three phase-voltage magnitudes by implicit nonnegative square-root variables. Replace hard <code>max</code> and <code>min</code> in the model by pairwise smooth maximum and minimum operators using a declared SI voltage width. The square roots inside those selectors are direct expressions with strictly positive radicands. Because there are only three arguments, this adds constant work per device. The firmware may retain exact comparisons; the smoothed OPF law should be tested against it around every transition.</p><h3 id="Smooth-protection-behaviour"><a class="docs-heading-anchor" href="#Smooth-protection-behaviour">Smooth protection behaviour</a><a id="Smooth-protection-behaviour-1"></a><a class="docs-heading-anchor-permalink" href="#Smooth-protection-behaviour" title="Permalink"></a></h3><p>Hard current, apparent-power, switching, and ripple capability inequalities are already smooth when written as squared norms. However, stamping an unconstrained controller equality alongside those inequalities makes a stressed equilibrium infeasible instead of reproducing the controller&#39;s saturation. The saturation policy must therefore be part of the algebraic controller model.</p><p>For the common-scale fallback, first form unconstrained sequence commands <span>$\widehat I_1$</span>, <span>$\widehat I_2$</span> and their phase currents. Use upper norms <span>$n_\epsilon(z)=\sqrt{|z|^2+(\epsilon_I/4)^2}$</span> and</p><p class="math-container">\[M_I=\operatorname{smax}_{\epsilon_I}
  (I_{max},n_\epsilon(\widehat I_a),n_\epsilon(\widehat I_b),
   n_\epsilon(\widehat I_c)),\qquad
\gamma_I=I_{max}/M_I.\]</p><p>This denominator cannot underestimate a phase-current magnitude. Converter and grid per-leg checks, apparent-power and optional ripple checks then allocate remaining headroom using the local converter voltage and filter shunt current. They also use upper norms, with the appropriate current or power width. An identically-zero offset is exactly zero and needs no root variable. PWM reserve is subtracted from the relevant fundamental-current limit before allocation.</p><p>Nonnegative scale factors are combined by <span>$c_\delta(a,b)=ab/\operatorname{smax}_\delta(a,b)$</span>. This stays between zero and the hard minimum and deviates by at most <span>$\delta/2$</span>. Use dimensionless ratios <span>$\delta=\epsilon_I/I_{max}$</span> or <span>$\epsilon_S/S_{max}$</span>; using per-unit amperes or VA here would change the physical law when the OPF base changes.</p><p>The positive-headroom expression exceeds the exact positive part by at most half its width. All exact squared capability inequalities remain in the plant; controller approximation bounds do not replace physical validation.</p><p>Watt/var/proportional priority is applied before this final protection scale. <code>SequencePriorityLimiter</code> replaces the target-side common scale with the reserved-sequence limit and the per-phase quadratic fill above. Its smooth model overestimates the square root by at most a quarter of its width and uses upper selector denominators, so the smooth fill never exceeds the exact one. Declared <code>i_positive_max</code> and <code>i_negative_max</code> limit converter-arm sequence currents, including the mandatory loss-import and LCL shunt offsets. The legacy profile clips the independent sequence services first: common scaling retains one ray, while sequence priority clips each sequence independently before its coupled phase-current, VA and ripple protection. PCC mode includes those same physical sequence disks in its declared service order. A balanced P/Q direction does not consume I₂ headroom, including after balance-first I₂ saturation.</p><p>Three-leg capacitor thermal allocation is included in the composed controller. Switching-hull, internal-voltage and modulation protection are still plant constraints without a corresponding command allocator; they can make a local controller equilibrium infeasible and must be reported. The common-scale law is the first large-network implementation because it has fixed structure, no active-set logic, and an obvious firmware counterpart.</p><h3 id="Sparsity-and-numerical-policy"><a class="docs-heading-anchor" href="#Sparsity-and-numerical-policy">Sparsity and numerical policy</a><a id="Sparsity-and-numerical-policy-1"></a><a class="docs-heading-anchor-permalink" href="#Sparsity-and-numerical-policy" title="Permalink"></a></h3><p>Each controller touches only its own terminal voltage and current variables. The Fortescue expressions, norms, two PWL evaluations, and limiter add <code>O(1)</code> work per IBR; different devices still couple only through the existing bus KCL. The Jacobian and Hessian therefore retain the network&#39;s block sparsity as device count grows.</p><p>For scalable Ipopt studies:</p><ul><li>work in rectangular coordinates and per unit;</li><li>cache and register sequence magnitudes instead of rebuilding repeated expression trees;</li><li>use one documented smoothing scale for curve corners and separate, voltage-relative regularisation for complex norms;</li><li>bound droop slopes and gains so that steep controls do not create a badly conditioned equilibrium problem;</li><li>keep the model structure fixed when coefficients are parameterised;</li><li>verify independent starts at the same declared smoothing parameters; and</li><li>report the exact-versus-smooth controller residual as well as ordinary KCL and device-limit residuals.</li></ul><p>The additional nonlinearities remain nonconvex, so Ipopt still finds a local equilibrium/optimum. Large-scale validation should include independent starts and explicit scaling sweeps in both device count and controller gain. The smooth controlled solvers use fixed smoothing parameters. Separate <a href="../closed_loop_evidence/">exact-law network calculations</a> are available for single inverters and fleets, with convergence, cycling and plant-solve checks.</p><h3 id="Accuracy,-sparsity-and-conditioning"><a class="docs-heading-anchor" href="#Accuracy,-sparsity-and-conditioning">Accuracy, sparsity and conditioning</a><a id="Accuracy,-sparsity-and-conditioning-1"></a><a class="docs-heading-anchor-permalink" href="#Accuracy,-sparsity-and-conditioning" title="Permalink"></a></h3><p>The shifted expression is appropriate for current-linear losses because its one-sided loss error is known: at most <span>$a_{loss}\sum_k\epsilon_k$</span> in watts. The plant now calls BMOPFTools&#39; <code>smooth_norm</code>, preserving its established physical width and recording the approximation. It is not used uncorrected in capability denominators, where underestimating the norm could enlarge the command.</p><p>Direct expressions remove unnecessary squared equalities. Repeated subexpressions are retained as normalized definitions <span>$y=f(x)/s$</span> with derivative one in their output variable. This avoids both <span>$y^2=0$</span> degeneracy and excessive duplication of nested limiter expressions. Squared roots are retained for energized voltage magnitudes and priority-capacity calculations with their declared headroom and domain constraints.</p><p>A smaller smoothing width reduces approximation error but increases curvature near zero. Choose widths from physical error budgets, keep them independent of solver tolerances, and validate both numerical residuals and physical quantities. No single solver option establishes accuracy or convergence across all feeders.</p><p>The unused <code>a_loss == 0</code> magnitude epigraphs in the standalone physical plant remain an empirical solver-path workaround. Removing them in isolation regressed sequence/ripple tests; they are not physical loss terms or mathematically justified regularization. This broader plant-conditioning issue is separate from the eliminated controller zero-root equalities.</p><p>The controller regressions use fixed target smoothing, independent starts and multiple per-unit bases. They check strict solve status, original constraint residuals, conductor currents, converter power, ripple volts and exact-versus- smooth command disagreement at the solved point. These checks do not certify global optimality or closeness to an independently solved exact-law equilibrium.</p><h2 id="DC-capacitor-implications"><a class="docs-heading-anchor" href="#DC-capacitor-implications">DC capacitor implications</a><a id="DC-capacitor-implications-1"></a><a class="docs-heading-anchor-permalink" href="#DC-capacitor-implications" title="Permalink"></a></h2><p>For a monolithic link with a DC source that contributes negligibly at 2ω, the small-ripple relation already implemented by <code>AdvancedInverter</code> gives</p><p class="math-container">\[|D|=\frac{|\widetilde S|}{2\omega C_{dc}V_{dc}},\qquad
C_{dc,min}=\frac{|\widetilde S|}{2\omega V_{dc}\Delta V_{2,max}},\]</p><p>where <span>$|D|$</span> and <span>$\Delta V_{2,max}$</span> are peak sinusoidal amplitudes. The associated capacitor-current RMS component is</p><p class="math-container">\[I_{2\omega,rms}=\frac{|\widetilde S|}{\sqrt2 V_{dc}}.\]</p><p>Consequently:</p><ul><li>a negative-sequence voltage controller can require a larger capacitor even though a three-leg converter carries no neutral current;</li><li>a ripple-aware negative-sequence angle can reduce the required 2ω capacitance and RMS-current rating, at the cost of less voltage-unbalance attenuation or more phase current;</li><li>capacitance and ripple-current rating are separate design constraints;</li><li>the calculation must be combined with switching ripple, ESR versus frequency, DC-source impedance, hold-up energy, lifetime, and transient-control needs; and</li><li>a finite-bandwidth DC source or DC/DC stage can share 2ω current, so the open-source formula is a conservative topology-specific limit, not a universal sizing rule.</li></ul><p>For a four-leg converter, zero-sequence current flows in the fourth leg and does not pass through a monolithic DC capacitor as fundamental neutral current. For a split-link three-leg converter it does pass through the half-banks, creates midpoint motion, and shares their thermal budget with 2ω and switching current. Those are materially different capacitor-sizing problems.</p><h2 id="Bill-of-materials-consequences"><a class="docs-heading-anchor" href="#Bill-of-materials-consequences">Bill-of-materials consequences</a><a id="Bill-of-materials-consequences-1"></a><a class="docs-heading-anchor-permalink" href="#Bill-of-materials-consequences" title="Permalink"></a></h2><p>The recommended three-leg laws need no fourth leg, neutral conductor, split DC link, or extra magnetic component. They need:</p><ul><li>positive/negative-sequence extraction in firmware, normally using the DSP and PLL-class processing already present;</li><li>the existing phase-current and DC-voltage feedback; and</li><li>either three phase-to-neutral voltage phasors or a line-to-line-only mode.</li></ul><p>The line-to-line mode has the strongest no-new-sensor case. If phase-to-neutral voltage is not already measured, adding a neutral-referenced sensing channel can be a real BOM, isolation, and certification change. It still does not give a three-leg bridge authority over zero-sequence voltage.</p><p>Larger capacitance is not intrinsically required by phase-aware control. It is required only when the chosen negative-sequence policy leaves more <span>$|\widetilde S|$</span> than the existing link and ripple specification can tolerate. The algebraic ripple backoff can derate the complete request; a future disk limiter can redirect negative-sequence support before hardware limits are crossed. A separate scalar thermal limiter can turn <code>i_cap_max</code> into the corresponding allowable <span>$\widetilde S_{max}$</span> after reserving the measured or modelled switching-current component.</p><h2 id="Supported-studies-and-evidence-limits"><a class="docs-heading-anchor" href="#Supported-studies-and-evidence-limits">Supported studies and evidence limits</a><a id="Supported-studies-and-evidence-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Supported-studies-and-evidence-limits" title="Permalink"></a></h2><p>Fleet construction, matched-case execution and hardware sweeps are implemented; see <a href="../control_study_methodology/#ibr-control-study-methodology">Inverter-control study methodology</a>. The <a href="../verification/">verification guide</a> describes exact-law network comparisons, while the numerical-policy discussion above explains the current start, scale and per-unit restrictions. Virtual-delta, closest-feasible projection and sequence-service-priority laws remain outside the implemented policy set.</p><p>The three-leg plant constrains realizable coupled phase currents. Independently imposing preferred per-phase power curves would bypass the topology, DC and modulation constraints that the study is intended to retain.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../foundations/">« Scientific foundations</a><a class="docs-footer-nextpage" href="../control_study_methodology/">Control-study methodology »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 02:56">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
