# Post-OPF voltage operability roadmap

> Developer workflow record, excluded from the documentation build.
> Current user-facing contracts live in the operability reference guide.

> **Original recorded review date:** 2026-08-22 · **Document role:** historical
> design and implementation notes · **Scope:**
> static, fundamental-frequency, unbalanced four-wire networks.
>
> Current API behavior, supported physics and result semantics are documented in
> the [operability reference](../../docs/src/problems/operability.md) and
> [study tutorial](../../docs/src/tutorials/post_opf_operability_study.md). The milestones and
> review checklists below record the development plan; they do not identify an
> active branch or PR, and some proposed steps are already implemented.

This page preserves the scientific and implementation plan for a processor that
checks the voltage operability of an OPF-determined equilibrium. It is not an API
promise and it does not claim that a static post-processor proves dynamic voltage
stability.

## Implementation checkpoint

The implementation inventory below records the native static slice in
`src/problems/operability.jl`:

- independent static-load endpoint residuals with explicit scope exclusions;
- audited-policy-scaled Jacobian evidence, singular values, and critical-mode
  participation;
- connection-level and sequence-level observables plus uniform load-scale and
  named P/Q sensitivities, with requested-versus-realized power records and
  path-qualified `dP/dV`; opt-in independent finite-difference re-solves now
  validate the implicit uniform-load and named P/Q state derivatives, and the
  report now classifies the path slope as a high-side/near-nose/low-side
  indicator under its declared sign convention, with complementary positive-/
  negative-sequence magnitude and VUF derivatives; focused regressions now also
  exercise constant-current and constant-impedance continuation/sensitivity
  paths alongside the constant-power and delta/three-phase cases; reports now
  retain a machine-readable load-model/connection inventory in provenance;
- an opt-in HELM endpoint cross-check that records the energized no-load
  homotopy, supported-physics preflight, HELM status, and endpoint mismatch; and
- a natural-parameter load-scale continuation trace with damped Newton
  correctors, residual/singular-value history, and explicit near-singular or
  corrector-failure events; and
- a first static pseudo-arclength predictor/corrector slice that records
  target-parameter crossings, fixed-λ target refinements, tangent-based fold
  candidates with critical left/right mode participation, voltage-normalized
  arclength provenance, and the same endpoint evidence. An analytic two-bus
  high-/low-voltage branch regression now checks
  that a locally feasible low branch is distinguished from the no-load-connected
  high branch; and
- an explicit `stop_at_target=false` stress mode now continues past the audited
  λ=1 crossing and exercises bordered fold localization on the analytic nose;
- optional `stop_on_voltage_limit=true` termination distinguishes a declared
  operational voltage-limit failure from an inconclusive corrector failure;
- continuation results now retain a path-specific margin summary for the first
  declared voltage-limit or localized fold boundary relative to λ=1, while
  reporting `:not_observed` when the recorded trace did not establish one;
- pseudo-arclength results now retain tangent-turning curvature and accepted
  arclength-step histories, with conservative curvature-aware step control;
- `operability_continuation_rows` exposes deterministic one-row-per-point
  records so study tables can retain the trace ordering, event evidence, and
  the Jacobian/load-scale forcing methods used by the trace;
- named finite stress directions now have an explicit network builder and a
  bounded `operability_stress_rows` campaign adapter. P/Q scales, optional
  load weights, and connection weights are recorded by direction; the solver
  remains an explicit callback, and rows retain endpoint/certificate status
  plus errors without implying a global envelope;
- `operability_stress_summary` and
  `operability_stress_ensemble_rows` now aggregate finite campaigns with
  explicit status precedence, first non-pass boundary, condition/voltage
  minima, and model labels. A missing boundary is `:not_observed`, not an
  unlimited-margin claim;
- `operability_snapshot_row` now provides a compact single-snapshot projection
  for study tables, keeping endpoint, regularity, voltage/VUF, branch-indicator,
  certificate, HELM, and scope evidence together without adding contingency
  semantics; scope status, closure/control closure, and source-topology
  readiness are retained explicitly so pooled rows cannot hide applicability;
  primary endpoint, limit, regularity, and sensitivity check statuses are also
  retained as row fields, and the exact unsupported-reason list is preserved
  alongside its count. Rows now carry an explicit schema version and
  one-solved-equilibrium claim scope so future contingency layers can remain
  separate; the upstream adapter version, public seam, and deterministic
  adapter fingerprint are retained for study-to-study drift detection;
- `operability_snapshot_rows` now provides a deterministic dictionary/paired-
  iterable adapter for pooling solved snapshots while preserving each row's
  explicit snapshot label and single-snapshot scope;
- pseudo-arclength stress traces now refine every λ=1 crossing, enforce a
  declared lower λ-domain boundary (default 0), and can finish with a localized
  fold plus model-domain termination rather than spending the stress budget in
  negative-load territory;
- all continuation and bordered-fold entry points now share the snapshot
  `operability_scope_audit` preflight, returning `:not_applicable` with the
  topology audit instead of attempting a singular solve on missing-source
  networks;
- an opt-in Bernstein-style fixed-point certificate now uses the native
  source-eliminated Z-bus map. On the native constant-P/I/Z, ZIP, and finite
  exponential-law scope it builds a conservative connection-aware contraction
  region around the energized no-load solution, now using a deterministic
  componentwise polydisc search with the prior uniform-radius result retained
  as a fallback. It records invariant-radius, lower-voltage, and contraction
  margins, checks that the candidate lies inside the selected region, and
  retains an independent `fixed_point_oracle` trace. Wye and delta incidence
  are handled explicitly; non-finite or unsupported law parameters remain
  `:not_applicable`; each accepted contraction region also records a
  three-radius finite-difference validation of the connection current-law
  Jacobian against its analytic Lipschitz bound;
- the certificate now also reports a separate candidate-centered contraction
  region for local uniqueness evidence. Its status is deliberately independent
  of the no-load-connected reachability certificate, so a low-branch candidate
  can remain locally regular without being called reachable;
- a conservative Euclidean-ball contraction certificate now complements the
  polydisc geometries using connection-incidence norms and the same load-law
  derivative bounds; it is reported as a separate sufficient claim with its
  own candidate-inclusion test;
- machine-readable complexity indicators now record free-node/state dimension,
  load-connection and sensitivity-direction counts, dense Jacobian/Z-bus byte
  estimates, and fixed-point scan budgets so large-network runs can be
  reviewed for computational risk rather than treated as size-independent;
- regular snapshot sensitivities now reuse one dense Jacobian factorization
  across the uniform and named P/Q right-hand sides, avoiding repeated cubic
  refactorization while retaining the reference dense result contract;
- an opt-in `jacobian_spectrum=:extremes` reduced mode now estimates only the
  largest and smallest singular values iteratively, explicitly omitting
  critical singular-vector participation while retaining the full-SVD default;
- a generated radial-feeder benchmark now records local timing, allocation,
  state-size, and dense-Jacobian evidence for full versus reduced spectrum
  modes; it is explicitly diagnostic and machine-specific, not a performance
  guarantee;
- an opt-in sparse Jacobian storage path now pairs with the reduced spectrum
  mode, retaining compressed finite-difference structure and sparse LU solves;
  full SVD and sparse-storage combinations are rejected explicitly until a
  sparse spectral contract is defined;
- the fixed-point certificate now reuses an implicit Ybus factorization for
  no-load solves, connection products, and map iterations instead of forming
  an explicit dense inverse; sparse LU fill-in remains an observed study cost;
- table-ready snapshot rows now retain the Jacobian spectrum/storage mode,
  nonzero count, byte estimate, and implicit Zbus storage mode so pooled
  reports preserve computational-cost context;
- snapshot rows now retain declared limits, validation relative errors, HELM
  endpoint mismatch/tolerance, deterministic check messages, all-check and
  primary-check status counts, and section-level claim statuses so a study
  table can audit both the numerical result and the reason for each claim;
- the Euclidean fixed-point certificate now includes the connection-incidence
  ``\ell_2`` factor in its state-space Lipschitz assembly; a lightly loaded
  floating-neutral single-edge tightness probe plus a multi-bus four-wire
  phase-rotation smoke probe regress this claim, while region reports identify
  their distinct invariance formulations;
- contraction scans now retain the largest certified member of each geometry
  family, and Jacobian regularity uses a relative singular-value threshold
  without an absolute ``σ_max`` floor;
- fixed-point reports now separate largest-radius containment
  (`condition_margin`) from the best finite-scan contraction margin
  (`max_condition_margin`), so stress summaries and snapshot rows do not
  compare bisection-boundary noise across models;
- finite stress campaigns now support explicit callback arity and rethrow
  programming/interrupt errors instead of converting them to inconclusive
  science rows; benchmark output records warm-up state, nonzero count,
  storage-specific bytes, and failing-check annotations;
- reduced singular-spectrum estimation now scales its iteration budget with
  state dimension, uses a bounded dense fallback when available, and reports
  estimator non-convergence separately from near-singularity; regression rows
  compare full and reduced spectra on the multi-bus four-wire fixture;
- sparse finite-difference pattern arrays are now explicitly gated by
  `record_jacobian_pattern`, retaining nnz/byte summaries when provenance
  payload size must be minimized; the default is now `false` for sparse
  large-network reports;
- fixed-point geometry scans now use a deterministic 33-point coarse grid plus
  12 refinement iterations, preserving largest-certified-radius selection
  while avoiding four full 2001-point sweeps;
- `operability_scope_audit` now exposes a pre-solve, serialisable readiness
  contract for the frozen-dispatch native seam, including explicit generator/
  IBR/control-closure reasons before a solution is audited; its topology
  inventory also catches missing or dangling voltage-source references before
  the residual checker is called. `operability_upstream_audit()` now preserves
  the pinned BMOPFTools version, public equilibrium seam, and the one private
  load-decomposition boundary in the same provenance record; its deterministic
  fingerprint and availability status make seam drift explicit;
- relative singular-value-ratio evidence, normalized residual verdicts, and
  explicit frozen-dispatch provenance now align the numerical checks with the
  audited scaling and closure contracts; aggregate status no longer reports a
  bare `:pass` when all primary operational claims are `:not_applicable`;
- non-SI audits now reject incomplete per-bus coordinate-base maps instead of
  silently falling back to unit bases; focused covariance regressions verify
  that equivalent SI/classic-per-unit audits preserve physical snapshot
  conclusions while retaining coordinate-dependent residual evidence, and
  unsupported generators, IBRs, and load configurations retain structured
  `:not_applicable` scope provenance;
- a single-snapshot research-study tutorial now documents the stable checker,
  table-row projection, finite stress/model ensembles, scaling evidence, and
  explicit scope semantics without introducing contingency claims;
- a runnable `scripts/run_post_opf_operability_study.jl` fixture now exercises
  constant-power/ZIP model ensembles plus unbalanced DELTA and floating-neutral
  WYE cases and a transformer-separated low-voltage zone, named loading
  directions, connection-aware fixed-point margins, neutral-displacement
  evidence, and table-ready snapshot output with finite-study assertions;
- an opt-in bordered-equation fold localizer solving ``F=0``, ``Jv=0``, and
  ``‖v‖₂=1`` from a declared approximate fold state; pseudo-arclength fold
  candidates now retain its localized status and residual evidence when invoked.

These additions are evidence-producing diagnostics, not a claim of globally
complete branch discovery or a production-grade fold certificate. The current
pseudo-arclength slice is limited to the native static ybus load scope; target
refinement improves endpoint matching but does not replace fold refinement or
global branch discovery. The bordered localizer is a local candidate solver and
does not certify uniqueness or global reachability. The pinned BMOPFTools
revision exposes the scaling-policy types and staged policy seam used by the
current reference. Supply the audited context, retained scaling provenance or
an explicit matching policy as described there.

The fixed-point certificate is a sufficient contraction result, not a
necessary test. Its `:inconclusive` outcome is deliberately conservative when
the norm bound cannot be satisfied, when the candidate is outside the certified
  polydisc, or when the load law is outside the implemented native static
  scope.

## Historical review scope

The native frozen-dispatch, single-snapshot implementation includes endpoint/model-domain checks,
connection-aware phase and sequence evidence, local Jacobian and directional
sensitivities, HELM and sufficient fixed-point certificates, natural and
pseudo-arclength continuation with local fold evidence, finite stress-study
adapters, and table-ready snapshot/continuation rows with scaling, limit,
validation, and claim provenance.

The following remain outside the declared implementation scope:

- generator, IBR, droop/PV, inverter-capability, and other controller residual
  equations remain outside the pinned native-ybus derivative seam;
- full global branch discovery, production-grade fold certification, and
  multidimensional closest-boundary searches are not claimed;
- sparse/iterative certificate backends for routine very-large meshed studies
  remain a later performance milestone; and
- contingency orchestration remains separate from this
  single-snapshot API.

The reference guide documents the public fields, claim scope and scientific
interpretation of the native static implementation. Historical milestones below
are not a checklist of currently missing API features.

## Research question and intended claims

Given a network model and a candidate OPF solution, determine separately:

1. whether the published point satisfies the declared network and device
   equations when evaluated independently;
2. whether its device-terminal, conductor, neutral, and sequence voltages meet
   declared operating criteria;
3. whether the equilibrium is locally regular and how it responds to declared
   active- and reactive-power perturbations;
4. whether it lies on the real solution sheet connected to a specified energized
   base state without crossing a fold or an incompatible control event; and
5. how far that sheet can be followed along declared stress directions before a
   saddle-node or an operational limit is encountered.

The result must retain a claim hierarchy. Each check reports `pass`, `fail`,
`inconclusive`, or `not_applicable`, with its model, path, scaling, tolerance,
and numerical evidence. There will be no aggregate `operable = true` that hides
which of these different claims was established.

The four per-check outcomes are initially **operability-local vocabulary**, not
a repository-wide replacement for result-specific solver statuses or
[`SolveStatus`](../../docs/src/api.md). Milestone 0 will define one local type and aggregation
rules before result structs ship. Promotion to a shared repository vocabulary
requires a separate review against the existing result contracts.

## Terminology

Use **energized-base-connected branch** or **no-load-connected branch**, rather
than assuming that the desired solution is componentwise the "highest-voltage"
solution. Under unbalance, reverse power flow, distributed controls, and
voltage-dependent devices, componentwise voltage ordering need not define a
unique branch.

In the initial implementation, *reachable* will mean reachable through a
specific, documented homotopy. It will not mean dynamically reachable under
arbitrary disturbances or controls. Reachability is path-dependent.

The processor studies a static equilibrium. Induction-motor dynamics, load
restoration, protection, tap timing, controller dynamics, and short- or
long-term dynamic voltage stability are outside its initial claims.

## Equilibrium model

Write the post-OPF equilibrium in real coordinates as

```math
F(z, \lambda; m,c)=0,
```

where ``z`` contains every free rectangular voltage component and any algebraic
controller states retained by the chosen closure, ``\lambda`` is a declared
loading/stress parameter, ``m`` identifies load laws, and ``c`` identifies
connection and control modes.

Two closures answer different questions and must not be mixed:

- **frozen dispatch:** optimized setpoints, taps, and other independent controls
  are fixed at the OPF values; and
- **operational equilibrium:** physical algebraic controls such as droop or PV
  regulation remain in ``F``, with their active limit mode recorded.

The implemented native slice currently accepts only
`closure=:frozen_dispatch`; it records that choice in checker, continuation,
and fold-localization provenance. Operational closures remain a future seam,
not an implicit interpretation of the present static residual.

The OPF KKT matrix is not the power-flow Jacobian and does not answer which
power-flow branch contains the primal voltage point.

### Scaling provenance is part of the audited point

The checker must inherit the effective scaling policy used to build the audited
OPF, rather than choose a new per-unit convention. BMOPFTools exposes
`AbstractOpfScalingPolicy`, `SIUnitsScaling`, `ClassicPerUnitScaling`,
`ConsistentPerUnitScaling`, `ZonePerUnitScaling`, and
`opf_scaling_policy(ctx)`; `opf_research_provenance(ctx)` retains a serialisable
description of that effective policy.

The preferred input is therefore an OPF context or explicit research
provenance alongside the SI-valued solution. If only a detached solution
dictionary is available and its scaling provenance was not retained, the
caller must supply the policy explicitly. The checker must not infer one from
nominal voltage or silently fall back to `ClassicPerUnitScaling`.

Endpoint mismatch is evaluated in physical SI coordinates and also normalized
with the audited policy's coordinate bases for tolerances and attribution. The
Jacobian factorization, singular values, and rank thresholds use that same
policy. A mismatched or incomplete policy is an input/provenance failure, not a
new operability conclusion.

At a regular endpoint,

```math
J = F_z,
\qquad
\frac{dz}{d\lambda}=-J^{-1}F_\lambda.
```

For a derived observable ``g(z,\lambda)``, report the directional sensitivity

```math
\frac{dg}{d\lambda}=g_z\frac{dz}{d\lambda}+g_\lambda.
```

Near a generic fold, ``J`` loses rank and natural-parameter sensitivities
become unbounded. Pseudo-arclength continuation augments the equations so that
the solution curve can still be followed and the fold can be bracketed.

## Connection-aware device derivatives

All voltage checks and derivatives start in the actual device-terminal basis.
For a real terminal-incidence matrix ``C``, let

```math
u=Cv,
\qquad
i_{\mathrm{node}}=C^{\mathsf T}i_{\mathrm{branch}}(u).
```

Rows of ``C`` form phase-to-neutral voltages for wye devices and line-to-line
voltages for delta devices. With

```math
C_R=\begin{bmatrix}C&0\\0&C\end{bmatrix},
```

the rectangular contribution is

```math
J_{\mathrm{device}}=C_R^{\mathsf T}J_{\mathrm{branch}}C_R.
```

This representation is required: it captures cross-phase delta coupling,
floating-neutral displacement, and the distinction among phase-to-earth,
phase-to-neutral, and phase-to-phase voltages without special sensitivity
formulas for each topology.

Load laws must contribute their exact incremental characteristic. For example,
a ZIP active-power branch may use

```math
P(|u|)=P_0\left(a_P+a_I\frac{|u|}{u_0}
                    +a_Z\frac{|u|^2}{u_0^2}\right),
```

with a corresponding reactive-power law. Constant-power, constant-current,
constant-impedance, ZIP, and supported exponential laws therefore produce
different equilibrium Jacobians even if they consume equal power at the OPF
point.

The implementation should obtain this physics through a public BMOPFTools
equilibrium/residual seam if one exists or is added. The current upstream audit
is already recorded in `src/upstream.jl`: the pinned BMOPFTools release lacks a
public read-only seam for the load decomposition, so HELM isolates
`_load_subloads`, `_subload_S`, `_subload_yz`, `_stamp_pair!`,
`_neutral_terminal`, `_neutral_labels`, and `_DEFAULT_CONFIG` in that single
compatibility adapter. Milestone 0 must begin from that finding, extend the same
adapter only if unavoidable, and propose the smallest upstream public seam. It
must not create a second private-import boundary.

The current implementation exposes `operability_upstream_audit()` so every
scope audit and snapshot report can retain that seam decision. The next
upstream-facing implementation step is to replace the private load-decomposition
imports with a public residual/device-derivative API before admitting
generator, IBR, or controller equations into this processor.

The snapshot sensitivity records also retain the complementary reactive
`dQ/dV` path derivative and explicit numerator (`dP/dlambda`, `dQ/dlambda`)
terms, with a status for near-zero voltage tangents. This keeps the reported
`dP/dV` sign tied to its declared path and avoids presenting a singular
quotient as branch evidence.

Aggregate branch evidence now retains derivative availability counts and
near-zero-tangent counts, preserving the distinction between an unsupported
path, a finite slope, and a turning-tangent singular quotient.

Table-ready rows also retain bounded positive-/negative-sequence and VUF
sensitivity summaries, while preserving the per-bus phasors and terminal-level
records as the authoritative unbalanced evidence.

Terminal records now retain angle and angle-tangent quantities in radians,
including a compact maximum-absolute angle derivative in snapshot rows. This
completes the first-slice reporting of both magnitude and phase directional
voltage response without treating phase rotation as a voltage-limit verdict.

An opt-in Jacobian step-stability check now compares the scaled finite-
difference matrix at ``h`` and ``h/10``. A material difference is retained as
`:inconclusive` numerical evidence rather than being promoted to an operability
failure; analytic/automatic-differentiation cross-checks remain a later
Milestone 2 task.

The processor should not create a second, silently divergent copy of the OPF
device equations. An independent evaluation path is still required for
validation; independence should come from the residual assembly and numerical
method, not from changing the physics.

## Interpreting ``dP/dV``

``dP/dV`` is retained as a path-specific reported diagnostic, not the primary
classifier.

For the scalar constant-power two-bus relation

```math
P(V)=\frac{V(E-V)}{R},
\qquad
\frac{dP}{dV}=\frac{E-2V}{R},
```

the consumption-sign convention gives a negative slope on the high-voltage
side, zero at the nose, and a positive slope on the low-voltage side. That sign
does not generalize without declaring:

- which requested power or stress direction is being varied;
- which device-terminal or derived voltage is observed;
- whether ``P`` means requested power, realized voltage-dependent load power,
  or network injection; and
- which controls are fixed or responding.

For voltage-dependent loads, the derivative of realized power contains the
load law's own voltage dependence. The tip of a plotted realized-P versus V
curve need not identify the equilibrium fold. The implementation will therefore
store requested/stress power and realized device power as different quantities.

For a one-dimensional continued curve with arclength ``s``, a displayed
``dP/d|u|`` may be formed as

```math
\frac{dP/ds}{d|u|/ds}
```

where the denominator is nonzero. The continuation tangent, fold history, and
full Jacobian evidence remain the branch evidence.

## Phase, terminal, and sequence observables

The reporting hierarchy is:

1. device-terminal quantities;
2. conductor and per-phase quantities; and
3. sequence aggregates at complete three-phase buses.

The endpoint report should include, where defined:

- phase-to-neutral magnitude and angle for wye devices;
- line-to-line magnitude and angle for delta devices;
- phase-to-earth voltage when grounding or insulation makes it relevant;
- neutral displacement and neutral/reference integrity;
- phase-angle separation;
- zero-, positive-, and negative-sequence phasors;
- voltage-unbalance factor ``|V_2|/|V_1|``; and
- all corresponding directional sensitivities requested by the study.

For a sequence transform ``T``, both state and tangent are transformed:

```math
V_{012}=T V_{abc},
\qquad
\frac{dV_{012}}{d\lambda}=T\frac{dV_{abc}}{d\lambda}.
```

For example,

```math
\frac{d|V_1|}{d\lambda}
=\Re\left\{\frac{V_1^*}{|V_1|}\frac{dV_1}{d\lambda}\right\}.
```

Positive-sequence quantities are useful system-level summaries, but they can
hide a weak phase, negative/zero sequence, and neutral displacement. They are
also not intrinsically defined at one- or two-phase buses. They will never
replace terminal-level checks.

## Local regularity and sensitivity evidence

Use the full rectangular current-balance Jacobian, including whichever
controller equations belong to the selected closure. Transform state and
residual coordinates using the audited OPF's effective scaling policy before
factorization; do not introduce a processor-local per-unit system.

Report at least:

- smallest scaled singular value ``\sigma_{\min}(J)``;
- a reciprocal condition estimate;
- left and right critical singular vectors;
- bus, terminal, device, phase, and sequence participation in the critical
  mode; and
- declared directional ``d|V|/d\lambda``, ``d\theta/d\lambda``,
  ``d|V_1|/d\lambda``, and selected ``d|V|/dP_k`` / ``d|V|/dQ_k`` values.

The determinant is not a headline metric because it is badly scaled and its
sign depends on coordinate conventions. A reduced Q-V Jacobian is not the
default because high-R/X and unbalanced distribution systems do not justify the
usual decoupling assumptions.

The current implementation still obtains the equilibrium Jacobian and ``F_λ``
by finite differences. Local load-law slopes now have an analytic
sub-load-coefficient path cross-checked against finite differences, but the
full network Jacobian and ``F_λ`` remain numerical. Its re-solve checks are
therefore still FD-versus-FD-composed for the network residual; ForwardDiff or
analytic network/device derivatives remain an explicit follow-on before
claiming the full Milestone 2 exit criterion.

The opt-in `compute_analytic_jacobian_validation` path now assembles the full
native static rectangular Jacobian from the analytic load-law current tangent
and compares it with finite differences, including wye/delta incidence. This
is the first analytic-versus-FD network cross-check; endogenous controls and
generator/IBR equations remain outside the native seam.

The regression fixtures now exercise that cross-check on balanced delta and
floating-neutral wye topology in addition to the scalar feeder, guarding the
cross-phase and neutral-incidence signs that determine the Jacobian spectrum.

An opt-in analytic load-scale `F_lambda` check now uses the zero-load/native-
Ybus decomposition and compares that right-hand side with a central finite
difference. This covers the directional forcing term separately from `F_z`.
The regression matrix now exercises that check across constant-I/Z and
ZIP/exponential laws, balanced delta incidence, and floating-neutral wye
incidence; the cross-check remains explicitly native-static evidence rather
than a claim about unavailable generator, IBR, or controller equations.

Local nonsingularity is not a branch classifier: high- and low-voltage sheets
are both locally regular away from a fold.

PowerOptLab already exports `finite_difference_jacobian`,
`fixed_point_oracle`, and `screen_fixed_point_gain`, together with network
sensitivity result types, from `src/problems/closed_loop_evidence.jl`. Milestone
2 should reuse their input validation, scale-aware step conventions, and result
semantics where applicable. `finite_difference_jacobian` now supports a fixed
rectangular real map (`m × n`) while retaining the same scale-aware central
steps; `screen_fixed_point_gain` remains explicitly square because its
eigenvalue-based screen requires a square map. This shared primitive can now
cover ``F_\lambda`` and other rectangular directional maps without a
near-duplicate helper.

## Branch reachability and margin

### HELM cross-check

PowerOptLab's existing [four-wire HELM implementation](../../docs/src/algorithms/helm.md)
starts from the energized no-load germ and analytically continues its selected
branch. When the HELM physics covers the case and its endpoint converges to the
OPF voltage vector, that agreement is strong independent evidence for
no-load-connected reachability. The [HELM versus nonlinear power-flow
tutorial](../../docs/src/tutorials/helm_vs_nonlinear_power_flow.md) states the existing
cross-method evidence contract.

The current HELM scope is constant-power and constant-impedance load parts; it
does not yet reproduce arbitrary current/exponential loads, generators, IBRs,
or OPF controls. Because `helm_series` is the proposed programmatic cross-check,
its relevant status symbols are `:series_diverged` and `:max_order_reached`;
they remain numerical outcomes, not non-existence certificates.

Before calling `helm_series`, the operability processor must run an explicit
supported-physics preflight. Unsupported physics returns `not_applicable` with
the named devices and reasons. The expected `ArgumentError` currently raised by
HELM for unsupported loads must not escape as an uncaught processor failure.
Unexpected exceptions remain errors rather than being relabelled as scientific
inconclusiveness.

### General continuation

Harden and extend the first predictor-corrector pseudo-arclength slice on the
same connection-aware equilibrium model:

1. construct and verify the energized base equilibrium;
2. orient a homotopy from that base toward the OPF endpoint;
3. adapt the arclength step using corrector convergence and curvature;
4. monitor the scaled Jacobian, tangent, and device/control events;
5. detect and refine folds;
6. detect every crossing of the target parameter ``\lambda=1``; and
7. compare the first pre-fold target crossing with the OPF voltage and retained
   controller states.

The current implementation covers the static native-ybus slice and records
items 1, 2, 4, and 6 provisionally, with fixed-λ refinement when a target
crossing is bracketed. Curvature-aware step control is now a conservative first
slice with recorded turning history; fold refinement beyond the local bordered
candidate, deflation, and controller/generator closures remain Milestone 3
work.

Pseudo-arclength tangent and corrector equations now reuse the validated
native-static analytic load-scale forcing term and analytic native Jacobian when
the topology is compatible, and retain finite-difference fallbacks with
provenance. This improves the continuation tangent evidence but does not extend
the derivative seam to controls, generators, or IBRs.
Bordered fold localization now uses the same λ-matched analytic native Jacobian
inside ``Jv=0`` when available and records its method in fold provenance/events.
Natural, pseudo-arclength, and bordered traces also retain an endpoint
analytic-versus-finite-difference Jacobian validation record. Natural and
pseudo-arclength traces additionally retain an independent endpoint validation
of the analytic load-scale forcing term ``F_\lambda`` against central finite
differences, so both ingredients of the augmented tangent carry numerical
evidence.

The initial default homotopy proposed for review is:

- keep passive network elements, physical shunts, grounding, and the source
  boundary energized;
- scale all demand nameplate terms, including P/I/Z fractions, from zero to the
  endpoint values while retaining their fractions and connection;
- scale fixed non-slack generator/IBR injections from zero to their OPF values;
  and
- keep optimized independent settings fixed, while offering a separate
  operational-control continuation when their physical laws are available.

A successful endpoint match establishes reachability only along that recorded
homotopy. A first fold below ``\lambda=1`` rejects reachability on the pre-fold
sheet along that path. A corrector failure without a refined singular point is
inconclusive.

Continue beyond the endpoint, when requested, to find the first of:

- a saddle-node/fold;
- a voltage or current limit;
- reactive-power or inverter-capability saturation;
- a tap, deadband, or other discrete-control event; or
- a model-domain failure such as a device terminal approaching zero voltage.

Margins are path-specific. The current continuation margin summary is only a
first-boundary report for the recorded uniform load-scale trace; it does not
interpolate an unseen boundary or imply unlimited margin when no event was
observed. Initial stress directions should include uniform
fixed-power-factor demand, feeder/area demand, weakest-phase demand, DER trip or
export increase, and reactive-power loss. A later closest-boundary calculation
in a multidimensional injection space is a different and harder research task.

## Relationship to operating envelopes

[`solve_operating_envelope`](../../docs/src/api.md) allocates feasible import/export capacities
over declared forecast/model scenarios, while [`verify_operating_envelope`](../../docs/src/api.md)
checks fixed allocations at selected utilization points. The operability
processor answers an adjacent question about one returned equilibrium: endpoint
validity, local regularity, branch reachability, and path-specific margin.

The initial APIs remain deliberately separate. An operating-envelope solve does
not automatically acquire a branch or voltage-stability certificate, and the
operability processor does not allocate capacity. Later,
`verify_operating_envelope` or a counterexample-guided envelope study may invoke
the processor for selected snapshots and retain its evidence, but it must report
the finite scenario/utilization/path scope rather than upgrade it to a global
robust-feasibility claim.

## Sufficient certificates

Where its assumptions match the compiled model, add the multiphase fixed-point
conditions of Bernstein et al. as a sufficient existence/uniqueness and
Jacobian-nonsingularity certificate. A passed condition is valuable evidence;
a failed condition is `inconclusive`, not evidence of multiplicity or collapse.

The first implementation instantiates this idea as a connection-aware
source-eliminated Z-bus contraction bound. For each load connection it bounds
the current-map derivative using the no-load connection voltage and the
incidence vector (so delta edges are not silently treated as grounded wye
loads). The reported invariant radius, lower connection-voltage margin, and
row-sum contraction factor are sufficient-condition evidence; they are not
replacements for the full theorem when additional load laws or controller
closures are introduced.

HELM convergence, fixed-point certificates, local Jacobian regularity, and CPF
each establish different claims. The report will not silently substitute one
for another.

## Proposed result structure

The eventual structured result should separate:

| Section | Evidence |
|---|---|
| provenance | network/solution identity, units, grounding, load laws, connections, controls, tolerances |
| endpoint | independent current/power mismatch and model-domain checks |
| voltage quality | terminal, phase, neutral, angle, and sequence observables versus caller-supplied limits |
| local regularity | scaled singular values, conditioning, rank tolerance, critical modes |
| sensitivities | named perturbation directions and phase/terminal/sequence responses |
| reachability | base state, homotopy, continuation history, folds/events, endpoint distance |
| margin | first limiting mechanism and path-specific parameter/arclength margin |
| certificates | sufficient conditions, assumptions, pass or inconclusive outcome |
| cross-checks | HELM/nonlinear/OpenDSS or other independent-oracle comparisons |

Every numerical array must carry an ordering map back to buses, terminals,
devices, and controller variables. Raw singular vectors without that provenance
are not publishable research output.

## Implementation roadmap

### Milestone 0 — contracts and analytic fixtures

- Finalize terminology, sign conventions, tolerances, and operability-local
  result-status semantics.
- Require the effective upstream `AbstractOpfScalingPolicy` through a live
  context, retained research provenance, or an explicit caller argument; define
  how missing or mismatched provenance fails before analysis.
- Specify the frozen-dispatch and operational-equilibrium closures.
- Start from the existing `src/upstream.jl` compatibility audit; determine which
  additional connection-aware residual/device derivative data are missing,
  extend only that adapter if unavoidable, and propose the smallest upstream
  public seam.
- Add closed-form two-node fixtures for constant P, I, Z, ZIP/exponential cases,
  including both sides of a known saddle-node where applicable.
- Add balanced wye/delta equivalence, unbalanced delta, floating-neutral, and
  deliberately perturbed endpoint fixtures.

**Exit criterion:** the scientific contract and expected fixture results are
reviewed before a public API is fixed.

### Milestone 1 — endpoint and voltage audit

- Compile the free-voltage ordering and device-terminal incidence maps.
- Reconstruct the candidate OPF phasor state without using solver start values.
- Evaluate independent KCL/device mismatch and model-domain checks.
- Use the audited OPF scaling policy for normalized residual tolerances and
  record its serialised provenance in the report.
- Publish terminal/phase/neutral/sequence observables with configurable limits.
- Record unsupported devices explicitly; never omit them silently.

**Exit criterion:** a valid endpoint passes, a deliberately perturbed endpoint
fails, and all reported quantities trace to their terminal definitions.

### Milestone 2 — local Jacobian and directional sensitivities

- Assemble the full rectangular equilibrium Jacobian.
- Reuse or deliberately generalize the existing `finite_difference_jacobian`
  for square ``F_z`` checks; validate ``F_\lambda`` and rectangular directional
  maps with separately named tests rather than a duplicate square-map helper.
- Validate analytic/automatic derivatives against scale-aware central
  differences and directional residual tests.
- Add audited-policy-scaled SVD/conditioning and critical-mode attribution.
- Solve named P/Q stress directions and transform their responses into device,
  phase, and sequence coordinates.
- Report path-qualified ``dP/dV`` only after requested and realized powers are
  separated.

**Exit criterion:** derivative checks pass across P/I/Z, wye/delta, unbalanced,
and floating-neutral fixtures, and conclusions are invariant to equivalent unit
scaling.

### Milestone 3 — continuation and branch matching

- Implement adaptive pseudo-arclength predictor/corrector continuation.
- Refine folds and record left/right critical modes.
- Match the first pre-fold ``\lambda=1`` crossing to the OPF endpoint.
- Preflight HELM support, map unsupported physics to a reasoned
  `not_applicable`, and cross-check compatible fixtures against `helm_series`.
- Expose failed correctors as inconclusive unless a limiting mechanism is
  independently established.

**Exit criterion:** analytic saddle-node locations and high/low endpoint labels
are recovered, and the checker distinguishes endpoint feasibility from
base-connected reachability.

### Milestone 4 — controls and limit-induced events

- Retain smooth droop/PV/controller equations in the operational closure.
- Add PV-PQ, inverter capability, and other continuous limit transitions.
- Add explicit piecewise-smooth event handling for taps, deadbands, and switched
  devices where the network model supports it.
- Distinguish a saddle-node from a limit-induced loss of the current operating
  mode.

**Exit criterion:** control events are reproducible and carry pre/post model
provenance; no derivative is reported through an unacknowledged discontinuity.

### Snapshot core hardening — current focus

- Treat `check_opf_operability(network, solution; spec, context)` as the stable
  core API for one solved equilibrium.
- Keep `OperabilityResult` and `operability_snapshot_row` complete enough for a
  study table without requiring contingency-specific fields.
- Close remaining native-static fixture gaps and verify scale/unit covariance,
  unsupported-physics reporting, and snapshot status aggregation. In
  particular, a non-SI audit must provide bases for every bus and physically
  equivalent SI/per-unit audits must agree on the snapshot claim outcomes.

**Exit criterion:** one snapshot produces reproducible, scale-audited,
connection-aware evidence with explicit claim scope and no implicit
contingency or operating-envelope guarantee.

### Milestone 5 — certificates, snapshot robustness, and studies

- Use the landed `law_bound_validation` evidence in study campaigns, and
  broaden the certified voltage-domain geometry beyond the landed
  componentwise polydisc where useful; the candidate-centered region now adds
  a separate local-uniqueness geometry while retaining `:inconclusive`
  semantics when the no-load-connected sufficient condition does not hold.
- Run multiple named stress directions and model ensembles for ZIP/exponential
  uncertainty using `operability_stress_rows`, then aggregate finite path
  margins without promoting them to a global guarantee.
- Provide table-ready rows and maintain the documented research-study tutorial.
- Measure the dense Jacobian/SVD and explicit-Zbus cost indicators on target
  network classes; define a sparse/iterative certificate backend or a reduced
  diagnostic mode before treating large meshed networks as routine scope.

**Exit criterion:** every positive claim is tied to a theorem, continuation
trace, or declared finite study; conservative certificate failures remain
inconclusive.

Contingency orchestration is intentionally deferred to a separate PR. That
future layer should iterate over solved contingency cases and call the stable
single-snapshot API; it is not part of this processor's claim contract.

## Proposed repository layout

The processor and the continuation algorithm have different roles. A proposed
layout, subject to review, is:

```text
src/problems/operability.jl          # public types and orchestration
src/problems/operability/equilibrium.jl # residual, ordering, incidence
src/problems/operability/metrics.jl  # terminal/phase/sequence observables
src/problems/operability/sensitivity.jl # Jacobian and directional solves
src/algorithms/continuation.jl       # reusable pseudo-arclength engine
test/operability_tests.jl
test/continuation_tests.jl
docs/src/problems/operability.md
docs/src/tutorials/post_opf_operability.md
```

The public entry point might ultimately resemble
`check_opf_operability(network, solution; specification=...)`, but naming and
types should be chosen only after Milestone 0 establishes the upstream seams and
result contract.

## Verification matrix

The maintained test matrix should include:

| Feature | Required oracle |
|---|---|
| two-node constant-P fold | closed-form voltage, slope, and collapse loading |
| constant-I/Z and ZIP/exponential | closed-form or independently evaluated device law and finite differences |
| balanced wye/delta | symmetry and analytically equivalent terminal loading |
| unbalanced delta | cross-phase residual/Jacobian blocks and OpenDSS comparison where available |
| four-wire wye | neutral rise and phase-to-neutral versus phase-to-earth distinction |
| high and low solutions | continuation history from the energized base, not solver initialization |
| scaling-policy covariance | physically identical SI/classic/consistent/zone-policy solves, each audited under its own retained upstream policy, give invariant physical and dimensionless conclusions; missing/mismatched provenance is rejected |
| control saturation | known first event and active-mode transition |
| HELM-compatible cases | HELM/CPF/nonlinear endpoint agreement on common physics |
| unsupported physics | explicit `not_applicable` or `inconclusive`, never silent omission |

ForwardDiff, analytic derivatives, and central finite differences should be
compared on small fixtures, reusing `finite_difference_jacobian` for its square
map scope. Sparse factorizations may replace dense reference calculations only
after numerical parity is established.

## Review decisions before implementation

1. Confirm the proposed default homotopy, especially whether fixed non-slack
   injections scale from zero and whether every load ZIP fraction scales by the
   same nameplate multiplier.
2. Confirm whether Milestone 1 initially covers only native BMOPFTools static
   devices or must also compile PowerOptLab advanced IBR equations.
3. Decide which optimized controls are frozen by default and which physical
   controls remain endogenous.
4. Confirm that voltage/unbalance thresholds are caller-supplied study data;
   the library should not embed one jurisdiction's limits as universal facts.
5. Decide whether the public result should retain complete continuation states
   or a compact trace plus an opt-in full trajectory.
6. Agree on the smallest public BMOPFTools seam needed to prevent device-physics
   duplication, beginning from and preserving the single adapter in
   `src/upstream.jl`.
7. Confirm that the audited OPF's effective `AbstractOpfScalingPolicy` is a
   required provenance input and that detached solution dictionaries without
   that provenance must supply it explicitly.

## Scientific references

- V. Ajjarapu and C. Christy, [“The continuation power flow: a tool for steady
  state voltage stability analysis”](https://doi.org/10.1109/59.141737), IEEE
  Transactions on Power Systems, 1992.
- I. Dobson and H.-D. Chiang, [“Towards a theory of voltage collapse in electric
  power systems”](https://doi.org/10.1016/0167-6911(89)90072-8), Systems &
  Control Letters, 1989.
- T. J. Overbye, [“Effects of load modelling on analysis of power system voltage
  stability”](https://doi.org/10.1016/0142-0615(94)90037-X), International
  Journal of Electrical Power & Energy Systems, 1994.
- V. Ajjarapu and S. Battula, [“Effect of load modeling on steady state voltage
  stability”](https://doi.org/10.1080/07313569508955639), Electric Machines &
  Power Systems, 1995.
- A. Bernstein et al., [“Load-Flow in Multiphase Distribution Networks:
  Existence, Uniqueness, Non-Singularity and Linear
  Models”](https://doi.org/10.1109/TPWRS.2018.2823277), IEEE Transactions on
  Power Systems, 2018; [open manuscript](https://arxiv.org/abs/1702.03310).
- A. Trias, [“Fundamentals of the Holomorphic Embedding Load-Flow
  Method”](https://arxiv.org/abs/1509.02421), 2015.
- P. S. Nirbhavane et al., [“TPCPF: Three-Phase Continuation Power Flow Tool for
  Voltage Stability Assessment of Distribution Networks With Distributed
  Energy Resources”](https://doi.org/10.1109/TIA.2021.3088384), IEEE
  Transactions on Industry Applications, 2021.
- P. Juanuwattanakul and M. A. S. Masoum, [“Analysis and Comparison of Bus
  Ranking Indices for Balanced and Unbalanced Three-Phase Distribution
  Networks”](https://www.researchgate.net/publication/254012429_Analysis_and_comparison_of_bus_ranking_indices_for_balanced_and_unbalanced_three-phase_distribution_networks),
  AUPEC, 2011.
- M. Jereminov et al., [“Impact of Load Models on Power Flow
  Optimization”](https://arxiv.org/abs/1902.04154), IEEE PES General Meeting,
  2019.
