<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Parameter estimation · PowerOptLab.jl</title><meta name="title" content="Parameter estimation · PowerOptLab.jl"/><meta property="og:title" content="Parameter estimation · PowerOptLab.jl"/><meta property="twitter:title" content="Parameter estimation · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../devices/">Storage &amp; EVs</a></li><li><a class="tocitem" href="../multiperiod/">Multi-period OPF</a></li><li><a class="tocitem" href="../state_estimation/">State estimation</a></li><li class="is-active"><a class="tocitem" href>Parameter estimation</a><ul class="internal"><li><a class="tocitem" href="#Why-multiple-time-steps"><span>Why multiple time steps</span></a></li><li><a class="tocitem" href="#How-it-works"><span>How it works</span></a></li><li><a class="tocitem" href="#Worked-example"><span>Worked example</span></a></li><li><a class="tocitem" href="#Scope"><span>Scope</span></a></li></ul></li><li><a class="tocitem" href="../operating_envelope/">Operating envelopes</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter</a></li><li><a class="tocitem" href="../api/">API reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Parameter estimation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Parameter estimation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/parameter_estimation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Parameter-estimation-(calibration)"><a class="docs-heading-anchor" href="#Parameter-estimation-(calibration)">Parameter estimation (calibration)</a><a id="Parameter-estimation-(calibration)-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-estimation-(calibration)" title="Permalink"></a></h1><p><a href="../api/#PowerOptLab.solve_parameter_estimation"><code>solve_parameter_estimation</code></a> calibrates uncertain <strong>network parameters</strong> — line lengths and transformer/regulator tap ratios — from smart-meter data. It is the <em>shared-parameter dual</em> of <a href="../state_estimation/">state estimation</a>:</p><table><tr><th style="text-align: right"></th><th style="text-align: right">fixes</th><th style="text-align: right">estimates</th></tr><tr><td style="text-align: right"><strong>State estimation</strong></td><td style="text-align: right">the parameters</td><td style="text-align: right">the per-snapshot <strong>state</strong></td></tr><tr><td style="text-align: right"><strong>Parameter estimation</strong></td><td style="text-align: right">nothing about the uncertain elements</td><td style="text-align: right">the shared, time-invariant <strong>parameters</strong></td></tr></table><p>Distribution GIS records are frequently wrong — line lengths are approximate and tap positions drift or are mislogged — which quietly biases every downstream power-flow, hosting-capacity, and OPF study. Given enough metered snapshots, the true parameters are recoverable by fitting the physics to the data.</p><h2 id="Why-multiple-time-steps"><a class="docs-heading-anchor" href="#Why-multiple-time-steps">Why multiple time steps</a><a id="Why-multiple-time-steps-1"></a><a class="docs-heading-anchor-permalink" href="#Why-multiple-time-steps" title="Permalink"></a></h2><p>A single snapshot cannot separate a <em>long line</em> from a <em>heavy load</em>: both pull the downstream voltage down by the same amount, so infinitely many (length, load) pairs explain one reading. With <code>T</code> snapshots of <strong>diverse loads</strong> the shared parameters become over-determined — the one length (or tap) that explains <em>every</em> snapshot at once is pinned. Calibration therefore needs a time series; this is the essential difference from a one-shot state estimate.</p><h2 id="How-it-works"><a class="docs-heading-anchor" href="#How-it-works">How it works</a><a id="How-it-works-1"></a><a class="docs-heading-anchor-permalink" href="#How-it-works" title="Permalink"></a></h2><p>Every snapshot is built into <strong>one shared JuMP model</strong> (the multi-period build pattern). The uncertain elements are the unknowns, so they are <em>not</em> part of the per-snapshot physics nets — those carry the known source, the known lines, and each snapshot&#39;s metered loads. The unknowns are stamped into the shared model by a <code>model_hook!</code>, each with a single free variable reused across all snapshots:</p><ul><li>a <strong>variable-length line</strong> — <span>$V_f - V_t = (r_0 + j x_0)\,\ell\,I$</span> with the length <span>$\ell$</span> free (<code>CalibLine</code>);</li><li>a <strong>variable-ratio ideal transformer</strong> — <span>$V_f = a\,V_t$</span>, <span>$I_s = a\,I_p$</span> with <span>$a = a_0\,\tau$</span> and the tap multiplier <span>$\tau$</span> free (<code>CalibTap</code>).</li></ul><p>Both introduce bilinear terms (<span>$\ell\cdot I$</span>, <span>$\tau\cdot V$</span>), so the calibration is a smooth nonlinear program solved by Ipopt. The objective is the combined weighted-least-squares voltage residual over every snapshot, <span>$\sum_{t}\sum_i (z_{t,i} - |V|_{t,i})^2 / \sigma_i^2$</span>.</p><p>Smart meters supply both halves of the data: the <strong>loads</strong> (baked into each snapshot net as fixed injections) and the <strong>voltage magnitudes</strong> (the <a href="../api/#PowerOptLab.Measurement"><code>Measurement</code></a>s of kind <code>:vmag</code> to fit).</p><h2 id="Worked-example"><a class="docs-heading-anchor" href="#Worked-example">Worked example</a><a id="Worked-example-1"></a><a class="docs-heading-anchor-permalink" href="#Worked-example" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf, solve_pf

# Physics net for one snapshot: known source + metered loads, but NOT the
# uncertain line l1 (src→b1) — that length is the unknown we estimate.
r0, x0 = 0.4, 0.25
calnet(p) = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{
   &quot;src&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
   &quot;b1&quot;: {&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]}},
 &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;src&quot;,&quot;terminal_map&quot;:[&quot;1&quot;],&quot;v_magnitude&quot;:[230.0],&quot;v_angle&quot;:[0.0]}},
 &quot;load&quot;:{&quot;d1&quot;:{&quot;bus&quot;:&quot;b1&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],&quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[$p],&quot;q_nom&quot;:[0.0]}}}
&quot;&quot;&quot;; from_string=true)

# Diverse-load snapshots + the voltage the meter at b1 reported in each.
loads = [1000.0, 4000.0, 7000.0, 2500.0]
nets  = [calnet(p) for p in loads]
meas  = [[Measurement(kind=:vmag, bus=&quot;b1&quot;, value=v, sigma=0.5)]
         for v in (229.3, 226.8, 224.1, 228.0)]   # smart-meter readings (V)

r = solve_parameter_estimation(nets, meas;
        lines=[CalibLine(id=&quot;l1&quot;, bus_from=&quot;src&quot;, bus_to=&quot;b1&quot;,
                         r_per_length=r0, x_per_length=x0)])

r.line_length[&quot;l1&quot;]   # estimated length of l1
r.residual_rms        # RMS voltage misfit (V) — near the meter noise floor if the fit is good
r.snapshots           # per-snapshot fitted state (SI)</code></pre><p>Add <code>CalibTap</code>s to the <code>taps</code> keyword to calibrate transformer/regulator taps in the same solve; lengths and taps are estimated jointly. A <code>residual_rms</code> well above the known meter noise is the diagnostic that something structural is still wrong (a misidentified tap, a missing line, an unmetered load).</p><h2 id="Scope"><a class="docs-heading-anchor" href="#Scope">Scope</a><a id="Scope-1"></a><a class="docs-heading-anchor-permalink" href="#Scope" title="Permalink"></a></h2><p>This is a <strong>prototype</strong> capability. It handles single-phase elements (one terminal per element end — add one <code>CalibLine</code>/<code>CalibTap</code> per phase for a multi-phase feeder), models taps as lossless ideal transformers, and runs in SI units so the residual is directly in volts. Estimating series impedance <em>type</em> (not just length), regularising toward GIS priors, and per-unit conditioning of the transformer base referral are natural extensions left for later.</p><p>See the API reference for <a href="../api/#PowerOptLab.CalibLine"><code>CalibLine</code></a>, <a href="../api/#PowerOptLab.CalibTap"><code>CalibTap</code></a>, <a href="../api/#PowerOptLab.solve_parameter_estimation"><code>solve_parameter_estimation</code></a>, and <a href="../api/#PowerOptLab.ParameterEstimationResult"><code>ParameterEstimationResult</code></a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../state_estimation/">« State estimation</a><a class="docs-footer-nextpage" href="../operating_envelope/">Operating envelopes »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Saturday 11 July 2026 07:22">Saturday 11 July 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
