<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Bilevel control guide · PowerOptLab.jl</title><meta name="title" content="Bilevel control guide · PowerOptLab.jl"/><meta property="og:title" content="Bilevel control guide · PowerOptLab.jl"/><meta property="twitter:title" content="Bilevel control guide · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox" checked/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Bilevel control guide</a><ul class="internal"><li><a class="tocitem" href="#Modelling-interpretation"><span>Modelling interpretation</span></a></li><li><a class="tocitem" href="#Limitations-to-keep-explicit"><span>Limitations to keep explicit</span></a></li><li><a class="tocitem" href="#API-reference"><span>API reference</span></a></li></ul></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li><a class="is-disabled">Bilevel PV and tap control</a></li><li class="is-active"><a href>Bilevel control guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Bilevel control guide</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/problems/bilevel.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Bilevel-PV-export-and-utility-tap-control"><a class="docs-heading-anchor" href="#Bilevel-PV-export-and-utility-tap-control">Bilevel PV export and utility tap control</a><a id="Bilevel-PV-export-and-utility-tap-control-1"></a><a class="docs-heading-anchor-permalink" href="#Bilevel-PV-export-and-utility-tap-control" title="Permalink"></a></h1><blockquote><p><strong>Kind:</strong> Problem specification · <strong>Maturity:</strong> proof of concept · <strong>Direction:</strong> hierarchical · <strong>Temporal:</strong> single-snapshot</p></blockquote><p>This page is a proof of concept for a hierarchical distribution-network model:</p><ol><li>the utility chooses a continuous transformer tap;</li><li>the PV systems respond through native BMOPFTools Volt-var and Volt-watt curves; and</li><li>the utility evaluates the lower-level response and minimises a smooth voltage stress metric plus tap movement. The upper-level search is safeguarded and one-dimensional; each trial uses a fresh lower-level solve.</li></ol><p>The important implementation detail is that the lower model remains a live staged BMOPFTools model. Its utility tap is a <code>JuMP.Parameter</code> bound to the native transformer tap with <code>bind_opf_parameter!</code>. After the lower model is solved, <code>DiffOpt.forward_differentiate!</code> gives the local derivative of monitored voltages with respect to the tap. The outer loop uses that derivative in a safeguarded derivative search.</p><pre><code class="language-julia hljs">using PowerOptLab

net = bilevel_demo_network()
bilevel = solve_bilevel_pv_tap(net;
    transformer_id=&quot;reg&quot;,
    pv_ids=[&quot;pv1&quot;, &quot;pv2&quot;],
    monitored_buses=[&quot;lv1&quot;, &quot;lv2&quot;],
    max_iterations=12)

centralized = solve_single_level_pv_tap(net;
    transformer_id=&quot;reg&quot;,
    pv_ids=[&quot;pv1&quot;, &quot;pv2&quot;],
    monitored_buses=[&quot;lv1&quot;, &quot;lv2&quot;],
    export_weight=0.25)

(bilevel.tap, bilevel.exported_power_W, bilevel.voltages_V)
(centralized.tap, centralized.exported_power_W, centralized.voltages_V)</code></pre><p>For a fixed tap, the lower-level response and its local voltage sensitivity can be inspected directly. This is useful for reproducing the DiffOpt-versus-finite difference checks in the accompanying case-study repository:</p><pre><code class="language-julia hljs">response = solve_bilevel_pv_response(net;
    transformer_id=&quot;reg&quot;, pv_ids=[&quot;pv1&quot;, &quot;pv2&quot;],
    monitored_buses=[&quot;lv1&quot;, &quot;lv2&quot;], tap=1.0,
    lower_level=:local_controller)

response.voltage_sensitivity_V_per_tap</code></pre><p>Voltage outputs and sensitivities are keyed consistently by <code>(bus, phase)</code> tuples. The default monitored quantity is phase-to-neutral (<code>voltage_measurement=:pn</code>); use <code>:pg</code> for phase-to-ground or <code>:pp</code> for cyclic phase-to-phase monitoring on three-wire or delta configurations.</p><p>There are two lower-level interpretations:</p><pre><code class="language-julia hljs">aggregate = solve_bilevel_pv_tap(net;
    transformer_id=&quot;reg&quot;, pv_ids=[&quot;pv1&quot;, &quot;pv2&quot;],
    monitored_buses=[&quot;lv1&quot;, &quot;lv2&quot;], lower_level=:aggregate)

local_controller = solve_bilevel_pv_tap(net;
    transformer_id=&quot;reg&quot;, pv_ids=[&quot;pv1&quot;, &quot;pv2&quot;],
    monitored_buses=[&quot;lv1&quot;, &quot;lv2&quot;], lower_level=:local_controller)</code></pre><p><code>:aggregate</code> is the shared greedy <code>Max sum(p_pv)</code> formulation. It is useful when the lower-level abstraction is a coordinated export maximiser. The <code>:local_controller</code> option removes that shared objective and adds one deterministic response equation per PV: native Volt-var supplies reactive power, while active power follows Volt-watt and is smoothly capped by the remaining apparent-power capability. This is the closer model of independent PV controllers responding to their observed local voltage. DiffOpt is appropriate here because the controller equations and network equilibrium are still one smooth differentiated lower-level solve; it is not being used to differentiate through a discrete best-response or a nonsmooth kink.</p><p>The centralized solve can optionally include an export reward with <code>export_weight</code>; the default is zero so the voltage/tap objective is not silently changed. It chooses the tap and PV decisions together and answers a different question from the hierarchy.</p><h2 id="Modelling-interpretation"><a class="docs-heading-anchor" href="#Modelling-interpretation">Modelling interpretation</a><a id="Modelling-interpretation-1"></a><a class="docs-heading-anchor-permalink" href="#Modelling-interpretation" title="Permalink"></a></h2><p>The IBR <code>control_profile</code> carries the native smooth Volt-var/Volt-watt equations. For the current BMOPFTools DiffOpt wrapper, use <code>softplus=:builtin</code>; the stable user-defined softplus is not accepted by that wrapper. The demo uses <code>q_ref=&quot;VAR_MAX&quot;</code> for Volt-var and <code>p_ref=&quot;S_MAX&quot;</code> for Volt-watt. For Volt-Watt, BMOPFTools interprets <code>p_limits</code> as <code>[p_low, p_high]</code>, so the demo&#39;s <code>[0.0, 1.0]</code> setting retains full output at the low-voltage breakpoint and curtails toward the high-voltage breakpoint.</p><p>Monitored voltages are constructed using the actual bus terminals. Result keys use the consistent <code>(bus, phase)</code> tuple form for both single- and multi-phase measurements. The default is phase-to-neutral; <code>voltage_measurement=:pg</code> and <code>:pp</code> support phase-to-ground and cyclic phase-to-phase measurements.</p><p>The aggregate lower-level objective is <code>Max sum(p_pv)</code>. This is an aggregate greedy model: all consumers value export positively and there is no export price or penalty. It is not a full non-cooperative Nash model. The local controller option is different: it prescribes each consumer&#39;s response rather than solving a shared dispatch problem. A true consumer-by-consumer game would require a best-response loop (or a generalized Nash/MPEC formulation) because consumers share network voltage constraints.</p><p>On the small nominal demo, the aggregate and local-controller responses may coincide. That is expected when the aggregate objective selects the same native Volt-Watt/apparent-power-limited export point as the deterministic controller; it is not evidence that the two formulations are interchangeable in general. Use a stressed feeder or the centralized free-dispatch benchmark to expose authority differences without manufacturing a gap between mathematically aligned lower-level objectives.</p><p>The outer objective is</p><p class="math-container">\[\sum_i \left((V_i - V_\mathrm{ref})/\Delta V\right)^4
  + \rho (t-1)^2,\]</p><p>subject to the lower-level network bounds. The fourth-power term penalises voltage excursions smoothly while remaining differentiable for DiffOpt. It is not a probabilistic robustness certificate; for uncertainty, solve several scenarios and take the worst-case margin.</p><h2 id="Limitations-to-keep-explicit"><a class="docs-heading-anchor" href="#Limitations-to-keep-explicit">Limitations to keep explicit</a><a id="Limitations-to-keep-explicit-1"></a><a class="docs-heading-anchor-permalink" href="#Limitations-to-keep-explicit" title="Permalink"></a></h2><ul><li>BMOPFTools&#39; IVR-EN OPF is nonconvex, so both lower-level solutions and sensitivities are local.</li><li>DiffOpt derivatives are valid only while the lower-level active set remains stable. Volt-watt corners and voltage-bound transitions need perturbation checks.</li><li>Continuous tap control is used here; discrete regulator positions need a mixed-integer outer layer or enumeration.</li><li><code>BilevelPVResult.converged</code> and <code>termination_reason</code> report whether the upper-level derivative search reached a stationary point, a tap bound, or a numerical/iteration limit. A lower-level <code>LOCALLY_SOLVED</code> status alone is not an upper-level convergence certificate.</li><li>The consumer objective does not include negative export prices, curtailment compensation, or fairness. Those are policy choices that can be added as lower-level weights or a game layer later.</li></ul><h2 id="API-reference"><a class="docs-heading-anchor" href="#API-reference">API reference</a><a id="API-reference-1"></a><a class="docs-heading-anchor-permalink" href="#API-reference" title="Permalink"></a></h2><p>The <a href="../../api/bilevel/">bilevel control API</a> lists the public types, functions and result fields for this guide.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../api/inverter_operating_constraints/">« Inverter operating-constraint API</a><a class="docs-footer-nextpage" href="../../api/bilevel/">Bilevel control API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
