<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Constrained NLLS model · PowerOptLab.jl</title><meta name="title" content="Constrained NLLS model · PowerOptLab.jl"/><meta property="og:title" content="Constrained NLLS model · PowerOptLab.jl"/><meta property="twitter:title" content="Constrained NLLS model · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../state_estimation/">Legacy WLS model</a></li><li class="is-active"><a class="tocitem" href>Constrained NLLS model</a><ul class="internal"><li><a class="tocitem" href="#Electrical-support-preflight-and-initialization"><span>Electrical support preflight and initialization</span></a></li><li><a class="tocitem" href="#Transformer-and-regulator-validation"><span>Transformer and regulator validation</span></a></li><li><a class="tocitem" href="#Modelling-decisions"><span>Modelling decisions</span></a></li><li><a class="tocitem" href="#Build-and-solve"><span>Build and solve</span></a></li><li><a class="tocitem" href="#Measurements"><span>Measurements</span></a></li><li><a class="tocitem" href="#Exact-devices-and-continuation"><span>Exact devices and continuation</span></a></li><li><a class="tocitem" href="#Diagnostics,-multipliers,-and-uncertainty"><span>Diagnostics, multipliers, and uncertainty</span></a></li><li><a class="tocitem" href="#Time-series"><span>Time series</span></a></li><li><a class="tocitem" href="#Current-limitations"><span>Current limitations</span></a></li><li><a class="tocitem" href="#Validation-and-computational-scope"><span>Validation and computational scope</span></a></li><li><a class="tocitem" href="#API-reference"><span>API reference</span></a></li></ul></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>Constrained NLLS model</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Constrained NLLS model</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/problems/constrained_state_estimation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Constrained-nonlinear-least-squares-state-estimation"><a class="docs-heading-anchor" href="#Constrained-nonlinear-least-squares-state-estimation">Constrained nonlinear least-squares state estimation</a><a id="Constrained-nonlinear-least-squares-state-estimation-1"></a><a class="docs-heading-anchor-permalink" href="#Constrained-nonlinear-least-squares-state-estimation" title="Permalink"></a></h1><blockquote><p><strong>Kind:</strong> Problem specification (compiled) · <strong>Maturity:</strong> prototype · <strong>Direction:</strong> inverse · <strong>Temporal:</strong> single snapshot or sequential time series</p></blockquote><p>This is the new four-wire estimator.  It solves the equality-constrained nonlinear least-squares problem</p><p class="math-container">\[\min_x \frac12\lVert r(x)\rVert_2^2 \qquad \text{subject to}\qquad c(x)=0.\]</p><p>It also offers a classic Ipopt backend over the same compiled evaluator. Every solver reports the conventional statistic <code>J=sum(abs2,r)</code> and degrees of freedom through <code>solve_diagnostics</code>; the factor one half above is only an internal optimization convention. The original <a href="../state_estimation/">native WLS formulation</a> remains separate; see <a href="../../estimation/comparison/">Choosing a formulation</a> for the head-to-head. Use this API when the distinction between <strong>uncertain information</strong> and a <strong>genuinely exact electrical equation</strong> matters, or when branch telemetry, exact nonlinear devices, or selective covariance are required. Both estimators retain explicitly modelled ungrounded neutral voltages.</p><div class="admonition is-warning" id="Prototype-scope-dff32cbc80aba918"><header class="admonition-header">Prototype scope<a class="admonition-anchor" href="#Prototype-scope-dff32cbc80aba918" title="Permalink"></a></header><div class="admonition-body"><p>The dense, sparse and shared Ipopt solvers are reference/prototype implementations.  The sparse Hachtel step and 5–40-bus feeder comparisons are available, but broader scaling studies, bad-data processing, topology hypotheses, ideal-transformer current states, and sparse rank/covariance backends remain future work.</p></div></div><h2 id="Electrical-support-preflight-and-initialization"><a class="docs-heading-anchor" href="#Electrical-support-preflight-and-initialization">Electrical support preflight and initialization</a><a id="Electrical-support-preflight-and-initialization-1"></a><a class="docs-heading-anchor-permalink" href="#Electrical-support-preflight-and-initialization" title="Permalink"></a></h2><p>Call <code>state_estimator_preflight(net, measurements; zero_injection, exact_devices, injection_connections)</code> before compiling to inspect the snapshot interpretation. The same report is retained as <code>structure.preflight</code>; compilation throws <code>SEUnsupportedNetwork</code> with its report if any error is present. <code>supported</code> means representable by this compiled finite-primitive model. It does <strong>not</strong> certify observability, a correct network calibration, or convergence.</p><p>Switch topology follows BMOPFTools: <code>open_switch=true</code> leaves the terminals separate; <code>false</code> or an absent field closes the switch. Preflight reports this interpretation and rejects non-Boolean values and the unsupported legacy <code>status</code> field, which would otherwise be ignored by upstream Ybus assembly.</p><pre><code class="language-julia hljs">report = state_estimator_preflight(net, measurements)
report.findings                 # severity, code, element, explanation
report.elements                 # passive elements, aliases, fixed taps
report.omitted                  # injections, controls, operating bounds
report.sources                  # prescribed phasors
report.grounded_terminals       # declared perfect grounds
report.measurements             # locations and voltage references
report.exact_equations          # requested zero injections and devices

s = compile_state_estimator(net, measurements)
p = SEParameters(s, measurements)
x0 = initial_state_estimator(s, p)
result = solve_sparse_state_estimator(s, p, x0)</code></pre><p>The initializer solves the free-conductor, load-free current equations with sparse QR using the current source phasors. Transformer ratios and phase shifts therefore enter the initial guess. This is a numerical starting point, not a load-flow operating point, a prior, or an extra measurement. A source-free or reference-deficient network may require a physical warm start; floating modes are not repaired by initialization. Trust-region voltage scaling uses local load-free bus levels (with a 1 V floor), so a low-voltage secondary does not inherit the primary&#39;s voltage scale. Neutral components inherit their bus&#39;s phase scale without being grounded.</p><table><tr><th style="text-align: right">Electrical feature</th><th style="text-align: right">Contract</th></tr><tr><td style="text-align: right">Finite lines, shunts and capacitors</td><td style="text-align: right">Valid finite primitives and declared terminal maps required</td></tr><tr><td style="text-align: right">Closed ideal switches / negligible-impedance line aliases</td><td style="text-align: right">Imported as node aliases; open switches remain open</td></tr><tr><td style="text-align: right">Single-phase, center-tap, wye–delta, delta–wye transformers</td><td style="text-align: right">Finite leakage, valid winding maps and positive fixed ratios</td></tr><tr><td style="text-align: right">Single-phase and open-delta regulators</td><td style="text-align: right">Finite leakage and known fixed taps; no automatic control or tap estimation</td></tr><tr><td style="text-align: right">General n-winding transformers</td><td style="text-align: right">Finite primitive, positive winding voltages, nonnegative winding resistance, WYE/DELTA connections, equal nonzero phase counts and a/b/c/n names required; independent three-winding tests include mixed connections and grounding</td></tr><tr><td style="text-align: right">Ideal or degenerate transformers</td><td style="text-align: right">Rejected; auxiliary current states and exact winding relations require a future augmented formulation</td></tr><tr><td style="text-align: right">Loads, generators and inverters in network data</td><td style="text-align: right">Not automatically imported as injections; listed in <code>omitted</code></td></tr><tr><td style="text-align: right">Operating limits and controls</td><td style="text-align: right">Inventoried but not imposed on the estimated state</td></tr></table><p>Do not insert an arbitrary small transformer impedance to bypass rejection. Use physical leakage data or an appropriate augmented formulation. The guard matches the pinned BMOPFTools exporter: ordinary transformer leakage components all at or below <code>1e-6</code> ohm are classified as ideal, and series-line norm at or below <code>1e-4</code> ohm follows its alias rule. These are exporter thresholds, not physical accuracy guarantees. Primitive warnings become preflight errors, rather than allowing a skipped or shunt-only substitute to pass silently.</p><p>For n-winding data, fixed ratios are encoded in the winding <code>v_nom</code> values; separate tap fields, including winding-local taps, are rejected because the exporter does not apply them. Use <code>configuration=&quot;WYE&quot;</code> or <code>&quot;DELTA&quot;</code>, not <code>connection</code>. WYE <code>v_nom</code> is the phase-neutral coil voltage; DELTA <code>v_nom</code> is the phase-phase coil voltage. <code>r_winding</code> is in ohms on that winding&#39;s coil base, and every pair in <code>x_sc</code> is referred to winding 1&#39;s coil base.</p><p>A DELTA map contains phases only. <code>delta_roll=1</code> connects each phase to the next phase in its ordered map; <code>-1</code> connects it to the preceding phase. These are explicit coil orientations, not universal OpenDSS lead/lag labels: matching vector groups also depends on the reference connection and conductor order. Other roll values are rejected. For an explicit WYE neutral, include <code>n</code> in the winding and bus maps. Leaving that neutral ungrounded preserves its state; use <code>perfectly_grounded_terminals</code> for an ideal earth bond or a separate finite shunt for an electrode. N-winding <code>r_neutral</code>/<code>x_neutral</code> fields are rejected because the exporter ignores them. A WYE map without <code>n</code> references its coils directly to earth and cannot represent a floating star point.</p><p>Recompile after changing taps, topology, impedances or terminal maps. <code>SEParameters</code> updates measurements, source phasors and supported exact-device parameters; it cannot change compiled transformer ratios. A forecast remains an uncertain measurement with an appropriate covariance, rather than an exact zero-injection constraint. A successful preflight does not turn nominal load data into pseudomeasurements.</p><h2 id="Transformer-and-regulator-validation"><a class="docs-heading-anchor" href="#Transformer-and-regulator-validation">Transformer and regulator validation</a><a id="Transformer-and-regulator-validation-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-and-regulator-validation" title="Permalink"></a></h2><p><code>test/state_estimation_network_tests.jl</code> exercises both compiled solvers on single-phase (including a 1.03 primary tap), wye–delta, delta–wye and center-tap transformers, single-phase and open-delta fixed regulators, and <strong>SE-IEEE13-finite</strong>. The component fixtures and OpenDSS decks are versioned under <code>test/</code>; their provenance and modifications are recorded alongside the decks.</p><p>SE-IEEE13-finite is a deliberately modified IEEE 13-node network: finite winding resistance of 0.5% per winding, regulator XHL of 1%, transformer XHL of 2%, fixed unequal phase taps, constant-power loads, omitted line shunts, and a source at bus 650. It includes mixed phases, delta loads, mutual line coupling and a 4.16 kV / 480 V voltage transition. It is <strong>not</strong> a reproduction of the original IEEE operating case. The open-delta component includes physical 1 kΩ phase-to-earth shunts; compilation also preserves its ideal shared-phase copper bond.</p><p>OpenDSS supplies conductor voltages. Injection readings are constructed from specified load currents and those voltages, independently of the estimator&#39;s Ybus evaluator. Actual OpenDSS source-terminal voltages are used as the fixed boundary, avoiding an artificial disagreement from source impedance. Tests use redundant rectangular-voltage and active/reactive injection readings, exact zero-injection equations, and reproducible Gaussian perturbations. Both solvers start from the load-free initializer. They must converge uniquely, satisfy the exact equations, agree with each other, and yield finite selected covariance.</p><p>Voltage-component errors are divided by the corresponding oracle phasor magnitude (100 V floor), rather than by an imaginary component near zero. The regression bounds are 0.2% for clean data and 0.6% for the noisy realization. Voltage standard deviations are 0.2% of that phasor scale; power standard deviations are 1% of apparent injection (10 W/var floor). Noise is one standard deviation with seed 349. The estimator stationarity tolerance is <code>1e-6</code> in its residual-equivalent norm; exact-current constraints retain the default solver tolerance. JuMP objective agreement is checked at <code>atol=rtol=1e-5</code>, and fitted state components agree within 0.01 V. These tolerances are regression acceptance criteria, not confidence bounds.</p><p>A separate JuMP/Ipopt WLS formulation differentiates scalar measurement equations independently and checks the fitted state and objective. This is an independent optimization check, <strong>not</strong> an independent admittance model: it shares the compiled electrical matrices. OpenDSS provides the separate physical-model comparison. Noisy fits need not interpolate every reading.</p><p>This is a regression matrix, not a Monte Carlo uncertainty-calibration study or a proof of coverage for general distribution networks. It uses generous redundant instrumentation; sparse field telemetry, correlated load forecasts, bad data, unknown taps, switching hypotheses, automatic regulator controls, ideal transformers and large-feeder runtime/memory scaling need separate validation. Finite transformer-port telemetry has a separate compatibility regression suite, including all three shared solvers.</p><p>Run the complete reproducible matrix with <code>julia --project -e &#39;using Pkg; Pkg.test()&#39;</code>; OpenDSSDirect is a declared test dependency.</p><h2 id="Modelling-decisions"><a class="docs-heading-anchor" href="#Modelling-decisions">Modelling decisions</a><a id="Modelling-decisions-1"></a><a class="docs-heading-anchor-permalink" href="#Modelling-decisions" title="Permalink"></a></h2><h3 id="Three-kinds-of-information"><a class="docs-heading-anchor" href="#Three-kinds-of-information">Three kinds of information</a><a id="Three-kinds-of-information-1"></a><a class="docs-heading-anchor-permalink" href="#Three-kinds-of-information" title="Permalink"></a></h3><p>The formulation deliberately keeps three categories separate.</p><table><tr><th style="text-align: right">Category</th><th style="text-align: right">Representation</th><th style="text-align: right">Examples</th></tr><tr><td style="text-align: right">Network identity</td><td style="text-align: right">compiled into <code>SEStructure</code></td><td style="text-align: right">passive Ybus, conductor incidence, closed-switch aliases</td></tr><tr><td style="text-align: right">Exact equation</td><td style="text-align: right"><code>c(x)=0</code></td><td style="text-align: right">true zero injection, exact device law, ideal source relationship</td></tr><tr><td style="text-align: right">Stochastic information</td><td style="text-align: right">whitened residual <code>r(x)</code></td><td style="text-align: right">meters, forecasts, nominal loads, state priors</td></tr></table><p>A small meter variance does <strong>not</strong> make a reading exact.  Exact constraints reduce the feasible tangent space and can make a model inconsistent; use them only for physics known without uncertainty.</p><h3 id="State,-grounding,-and-references"><a class="docs-heading-anchor" href="#State,-grounding,-and-references">State, grounding, and references</a><a id="State,-grounding,-and-references-1"></a><a class="docs-heading-anchor-permalink" href="#State,-grounding,-and-references" title="Permalink"></a></h3><p>The state is rectangular conductor-to-ground voltage, <code>[real(V_free); imag(V_free)]</code>.  A source terminal with an imposed phasor is eliminated into the fixed-voltage parameter vector.  Perfectly grounded BMOPF terminals are earth (<code>V=0</code>); an ungrounded neutral remains an explicit state. Thus a global phasor reference is not silently confused with a neutral ground. Floating/common-mode freedoms appear in the tangent-space observability result.</p><div class="admonition is-info" id="zero_injection-covers-the-neutral-here-6e57737a9a0e763b"><header class="admonition-header">`zero_injection` covers the neutral here<a class="admonition-anchor" href="#zero_injection-covers-the-neutral-here-6e57737a9a0e763b" title="Permalink"></a></header><div class="admonition-body"><p>Four-wire KCL is stated per conductor against earth, so a bare bus id in <code>zero_injection</code> expands over <strong>all</strong> of the bus&#39;s non-grounded terminals, its neutral included: nothing attached to a bus means nothing injected into any of its conductors.  The <a href="../state_estimation/">WLS estimator</a> states zero injection per phase against a return terminal and deliberately expands over phase terminals only.  Passing <code>(bus, terminal)</code> tuples is explicit either way.</p></div></div><p>An unknown customer path cannot touch a declared zero-injection conductor, including through an electrical alias. Preflight reports <code>:conflicting_injection_declaration</code> for that contradictory input, consistently across formulations. Customer P/Q <code>Measurement</code>s declare such paths; use <code>NetInjectionMeasurement</code> to observe a known zero without declaring an unknown customer. Exact-device currents remain included in KCL when zero injection is declared alongside a known device.</p><p><code>compile_state_estimator</code> imports BMOPFTools&#39; passive <code>I = YV</code> in SI units. Closed ideal switches use BMOPFTools&#39; node aliases.  The compiled structure owns ordering and sparsity; <a href="../../api/state_estimation/#PowerOptLab.SEParameters"><code>SEParameters</code></a> owns readings, standard deviations, source phasors, device values, and priors.  Update parameters between snapshots instead of recompiling whenever topology is unchanged.</p><p><code>SEParameters(structure, measurements; exact_devices=...)</code> checks measurement kinds, element locations, references, callbacks, and row order against the compiled pattern. It also checks exact device kinds and oriented connections. Reordering measurements or changing a device&#39;s location or law requires recompilation; having the same number of rows or devices is insufficient. Values and standard deviations may change freely within their finite-value contracts.</p><h3 id="Sign-convention"><a class="docs-heading-anchor" href="#Sign-convention">Sign convention</a><a id="Sign-convention-1"></a><a class="docs-heading-anchor-permalink" href="#Sign-convention" title="Permalink"></a></h3><p>Passive and branch currents are positive <strong>from a bus into an element</strong>.  An exact device branch current is positive from <code>TerminalConnection.positive</code> to <code>.negative</code>; positive constant power therefore denotes consumption.  Use signed negative power for generation.  Branch <code>:pflow</code>/<code>:qflow</code> have the same into-the-line convention at the requested <code>side</code>.</p><h2 id="Build-and-solve"><a class="docs-heading-anchor" href="#Build-and-solve">Build and solve</a><a id="Build-and-solve-1"></a><a class="docs-heading-anchor-permalink" href="#Build-and-solve" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf

# Minimal runnable feeder, with all quantities in SI units.
net = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{&quot;src&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;]},
        &quot;b1&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;]},&quot;b2&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;]}},
 &quot;voltage_source&quot;:{&quot;s&quot;:{&quot;bus&quot;:&quot;src&quot;,&quot;terminal_map&quot;:[&quot;1&quot;],
     &quot;v_magnitude&quot;:[230.0],&quot;v_angle&quot;:[0.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.1}},
 &quot;line&quot;:{&quot;l1&quot;:{&quot;bus_from&quot;:&quot;src&quot;,&quot;bus_to&quot;:&quot;b1&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],
     &quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0},
         &quot;l2&quot;:{&quot;bus_from&quot;:&quot;b1&quot;,&quot;bus_to&quot;:&quot;b2&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],
     &quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}}}
&quot;&quot;&quot;; from_string=true)
measurements = [
    Measurement(kind=:vr, bus=&quot;b1&quot;, terminal=&quot;1&quot;, reference=nothing,
                value=230.0, sigma=1.0),
    Measurement(kind=:vi, bus=&quot;b1&quot;, terminal=&quot;1&quot;, reference=nothing,
                value=0.0, sigma=1.0),
    Measurement(kind=:vmag, bus=&quot;b2&quot;, terminal=&quot;1&quot;, reference=nothing,
                value=230.0, sigma=1.0),
]

structure = compile_state_estimator(net, measurements;
                                    neutral=&quot;n&quot;,
                                    zero_injection=[(&quot;b2&quot;, &quot;1&quot;)])
parameters = SEParameters(structure, measurements)
nf = length(structure.free_state_map)
x0 = vcat(fill(230.0, nf), zeros(nf)) # nonzero magnitude start

# Dense: transparent small-system reference solver.
dense = solve_compiled_state_estimator(structure, parameters, x0)

# Sparse: augmented Hachtel/SuiteSparse-QR step solver.
sparse = solve_sparse_state_estimator(structure, parameters, x0)</code></pre><p>Successful first-order termination is reported as <code>:converged_unique</code> or <code>:converged_underobserved</code>.  The latter has locally unobserved directions. Neither status certifies a global solution or a strict local minimum.  Other statuses distinguish, among other conditions, constraint restoration failure, <code>invalid_initial_domain</code>, trust-region stall, <code>:undefined_derivative</code> (a <code>:vmag</code> or <code>:imag</code> row sitting exactly at zero, where the magnitude derivative does not exist), and numerical failure. A numerical reduced-Lagrangian curvature check rejects negative curvature with <code>:stationary_not_minimum</code>; <code>:curvature_check_failed</code> means a nearby domain/derivative evaluation prevented the check. These are non-publishable statuses. The check is performed at nonlinear stationary points with non-negligible residuals; it is not a formal second-order certificate.</p><div class="admonition is-warning" id=":converged_unique-is-a-LOCAL-statement-deb93ea81047fbc3"><header class="admonition-header">`:converged_unique` is a LOCAL statement<a class="admonition-anchor" href="#:converged_unique-is-a-LOCAL-statement-deb93ea81047fbc3" title="Permalink"></a></header><div class="admonition-body"><p>It reports that the reduced Jacobian <span>$HZ$</span> has full rank <strong>at the returned point</strong>.  It is not a global uniqueness certificate.  Two distinct states can each earn it while fitting the same data exactly — see <a href="../../estimation/current_magnitude/">current-magnitude measurements</a>.</p></div></div><h3 id="Step-acceptance-and-convergence"><a class="docs-heading-anchor" href="#Step-acceptance-and-convergence">Step acceptance and convergence</a><a id="Step-acceptance-and-convergence-1"></a><a class="docs-heading-anchor-permalink" href="#Step-acceptance-and-convergence" title="Permalink"></a></h3><p><code>penalty</code> is the initial merit weight. Both solvers increase it when a step&#39;s predicted objective cost would overwhelm its predicted feasibility improvement. The merit penalty uses <code>max(norm(c) - ctol, 0)</code>, where <code>ctol</code> is the same absolute/relative feasibility threshold used for convergence. Predicted and actual reductions use this identical numerical deadband: roundoff in an already feasible KCL equation cannot veto a final objective improvement. Convergence still requires both feasibility and stationarity; a small step or merit change alone is insufficient. Objective reductions use difference-of-squares identities to reduce cancellation near a nonzero-residual optimum. The history records the changing penalty and separates measurement from prior objectives, so merit values can be interpreted with their associated weight. The dense solver uses SVD least-squares steps for rank-deficient systems; the sparse system uses a negative primal diagonal so eliminating the residual block adds positive damping to the reduced least-squares operator. These safeguards do not constitute a general global-convergence or infeasibility certificate.</p><h3 id="Convergence-tolerances-are-scale-relative"><a class="docs-heading-anchor" href="#Convergence-tolerances-are-scale-relative">Convergence tolerances are scale relative</a><a id="Convergence-tolerances-are-scale-relative-1"></a><a class="docs-heading-anchor-permalink" href="#Convergence-tolerances-are-scale-relative" title="Permalink"></a></h3><p><code>norm(c)</code> is a difference of <span>$YV$</span> products, so the smallest value it can reach in double precision scales with the network&#39;s SI current magnitude — near <span>$5\times10^3$</span> A on a 230 V feeder with 20 S conductors, near <span>$3\times10^9$</span> A on a 132 kV feeder with short 20 kS segments.  Feasibility is therefore tested against <code>max(constraint_tolerance, constraint_rtol * current_scale)</code>: the absolute request acts as a floor, so small networks behave exactly as before, while a high-voltage network is no longer asked for a precision that double precision cannot deliver.  Stationarity is divided by <code>norm(H, Inf)</code>, so <code>optimality_tolerance</code> reads in units of the whitened residual rather than in whatever units <span>$\partial h/\partial x$</span> happens to carry.</p><p>Both solvers require finite, non-negative feasibility, stationarity, and rank tolerances. Trust-region radii and the merit penalty must be finite and positive; sparse damping must be finite and non-negative. In particular, <code>constraint_tolerance=Inf</code> is rejected rather than turning every initial point into a feasible estimate. Zero absolute or relative tolerances are allowed.</p><h2 id="Measurements"><a class="docs-heading-anchor" href="#Measurements">Measurements</a><a id="Measurements-1"></a><a class="docs-heading-anchor-permalink" href="#Measurements" title="Permalink"></a></h2><p>All values are SI and every scalar has an independent standard deviation <code>sigma</code>; residual rows are <code>(prediction - value) / sigma</code>.</p><h3 id="Terminal-measurements"><a class="docs-heading-anchor" href="#Terminal-measurements">Terminal measurements</a><a id="Terminal-measurements-1"></a><a class="docs-heading-anchor-permalink" href="#Terminal-measurements" title="Permalink"></a></h3><p><a href="../../api/state_estimation/#PowerOptLab.Measurement"><code>Measurement</code></a> supports:</p><ul><li><code>:vr</code>, <code>:vi</code>, <code>:vmag</code> — voltage component/magnitude across terminal to its <code>reference</code> (default: <code>neutral</code>; <code>nothing</code>: earth);</li><li><code>:pinj</code>, <code>:qinj</code> — terminal injection power into the passive network.</li></ul><p>Declare unknown injection paths independently of telemetry with <code>compile_state_estimator(...; injection_connections=[TerminalConnection((&quot;b1&quot;, &quot;1&quot;), (&quot;b1&quot;, &quot;n&quot;))])</code>. Pass the same keyword to preflight. A declaration fixes only the electrical connection, not its power or current. Retain all physical connections when compiling a snapshot with missing P/Q channels. With the default <code>injection_connections=nothing</code>, paths are inferred from power measurements for compatibility; removing the last P/Q row for a customer then removes its path. An explicit list is authoritative: each power measurement must match a declared positive terminal and electrical return. Voltage and line readings declare no paths. <code>injection_connections=[]</code> declares none.</p><p>For a customer connected between a phase and an ungrounded neutral, the estimator enforces <span>$I_{\mathrm{phase}} + I_n = 0$</span> exactly. Several measured phases sharing a neutral give one combined equation, <span>$\sum_p I_p + I_n = 0$</span>. The P/Q readings remain stochastic residuals; their values and standard deviations do not set the return current. These equations also include any explicit device currents.</p><p>Return equations are assembled from connected components of the declared terminal-to-reference injection paths, using the merged Ybus node index. A component connected to earth (<code>reference=nothing</code> or a perfectly grounded terminal) or an ideal-source terminal has an unconstrained boundary return, so it adds no current-sum constraint. All unknown injections sharing an ungrounded return must be included in the declared or inferred connections; use an earth reference only for an actual earth return.</p><p>P and Q readings of one original <code>(bus, terminal)</code> describe one customer and must use the same electrical return. Grounded-terminal and explicit earth references are equivalent. Conflicting references are rejected, independently of row order. The default <code>formulation=:auto</code> adds explicit unknown-current states for overlapping paths, merged customers and partially exact shared conductors. Mixed delta/wye customers and a known device sharing a neutral with an unknown customer are supported. <code>formulation=:voltage</code> explicitly requests the narrower elimination contract; <code>:current</code> uses current states for all unknown customer paths. Current indices are available through <code>injection_state_indices(s)</code> and follow the rectangular voltage entries.</p><h3 id="Customers-on-merged-buses"><a class="docs-heading-anchor" href="#Customers-on-merged-buses">Customers on merged buses</a><a id="Customers-on-merged-buses-1"></a><a class="docs-heading-anchor-permalink" href="#Customers-on-merged-buses" title="Permalink"></a></h3><p>Ideal-switch aliases share voltage, but distinct original <code>(bus, terminal)</code> identities retain distinct customer powers. Their powers add to the merged node&#39;s total; repeated readings of the same original customer measure the same quantity. The optional <code>formulation=:voltage</code> evaluator profiles out these individual powers: it fuses repeated readings by precision, sums customer means and independent variances, and allocates any discrepancy according to those variances. <code>evaluation.predicted</code> reports these conditional customer predictions in the original row order. Residuals and the objective retain disagreement between repeat readings; the voltage Jacobian and covariance use the profiled information. Predictions for these rows therefore depend on both readings and sigmas, as well as voltage. The default explicit-current formulation uses finite branch currents and <code>S=U*conj(I)</code> directly, including at zero voltage. Optional power profiling assumes a nonzero connection voltage: individual powers cannot be allocated to finite customer currents at zero voltage. Evaluation and Jacobians reject voltage drops below <code>SEParameters.voltage_min_model</code> (default 0.001 V); solvers reject such initial points as <code>:invalid_initial_domain</code> and reject trials outside that domain. This domain guard also applies when positive and negative customer powers cancel to zero net power.</p><p>If any declared customer lacks a P or Q component, other customers&#39; readings of that component alone do not constrain the node total: the unmeasured customer can absorb the remaining power. Neither a missing channel nor an unmeasured declared connection implies zero injection. To represent a meter of the entire node total, declare one aggregate injection identity and supply its aggregate readings rather than labelling a customer reading as a total.</p><p><code>evaluation.constraints</code> and the sparse solver&#39;s multipliers list explicit zero-injection/device conductor equations first, followed by the return-current component equations, with real and imaginary rows interleaved in both blocks.</p><p>Magnitude derivatives are undefined at zero.  Set <code>SEParameters(...; magnitude_epsilon=...)</code> only when smoothing below the instrument&#39;s meaningful resolution is appropriate. It applies to <code>:vmag</code>; branch and net-injection <code>:imag</code> use <code>current_epsilon</code> in amperes.  Note that a smoothed magnitude row evaluated at exactly zero is <em>differentiable but information-free</em> — its gradient there is zero — so zero gradient is not evidence of minimisation. If the requested magnitude is larger than the smoothed prediction, the point can be a local maximum and the solver reports <code>:stationary_not_minimum</code>.  See <a href="../../estimation/current_magnitude/">current-magnitude measurements</a>.</p><h3 id="Line-telemetry"><a class="docs-heading-anchor" href="#Line-telemetry">Line telemetry</a><a id="Line-telemetry-1"></a><a class="docs-heading-anchor-permalink" href="#Line-telemetry" title="Permalink"></a></h3><p><a href="../../api/state_estimation/#PowerOptLab.BranchMeasurement"><code>BranchMeasurement</code></a> attaches to a named BMOPF line and <code>side=:from</code> or <code>:to</code>:</p><pre><code class="language-julia hljs">BranchMeasurement(kind=:imag,  line=&quot;l1&quot;, side=:from, terminal=&quot;1&quot;,
                  value=12.3, sigma=0.2)      # amperes
BranchMeasurement(kind=:pflow, line=&quot;l1&quot;, side=:to, terminal=&quot;1&quot;,
                  value=-2_000.0, sigma=50.0) # watts into the line</code></pre><p>Supported kinds are <code>:ire</code>, <code>:iim</code>, <code>:imag</code>, <code>:pflow</code>, and <code>:qflow</code>.  They use BMOPFTools&#39; public <code>line_yprim</code> primitive, so linecode truncation and shunt stamping match the passive network model exactly.  This requires the BMOPFTools release containing <code>line_yprim</code> (introduced by PR #348). Current telemetry on a grounded neutral conductor remains meaningful and is supported. Its earth-referenced active/reactive power is identically zero, because that conductor&#39;s voltage is fixed at zero.</p><p>Element power defaults to earth-referenced voltage. Pass <code>reference=&quot;n&quot;</code> for phase-to-neutral power on that element&#39;s bus. The compiled API also accepts <code>TransformerMeasurement</code>, <code>ShuntMeasurement</code>, <code>NetInjectionMeasurement</code> and <code>FunctionalMeasurement</code>; see <a href="../../estimation/compatibility/">measurement and electrical compatibility</a> for port semantics, grounding restrictions and user-defined functions. All three shared solvers, including <code>solve_ipopt_state_estimator</code>, use the same equations.</p><h2 id="Exact-devices-and-continuation"><a class="docs-heading-anchor" href="#Exact-devices-and-continuation">Exact devices and continuation</a><a id="Exact-devices-and-continuation-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-devices-and-continuation" title="Permalink"></a></h2><p>Use <a href="../../api/state_estimation/#PowerOptLab.ExactDeviceEquation"><code>ExactDeviceEquation</code></a> only when a device law is truly exact. <code>TerminalConnection</code> is a general oriented branch: phase-neutral connections model wye/single-phase devices; phase-phase connections model delta devices.</p><p>Known and unknown customer devices may share free conductors, including a neutral. The default compiler assigns explicit states to the unknown currents and includes every known device current in KCL. Without an explicit unknown declaration, a measurement matching an original exact-device connection meters that known device. An explicit <code>injection_connections</code> path declares an additional unknown customer even on those same endpoints; matching P/Q meters then describe the unknown customer. Preflight records an <code>:info</code> finding with code <code>:reinterpreted_customer_measurement</code> for each affected row, naming its row number and customer terminal. Positive exact-device power is consumption, while positive customer power injects into the network.</p><p>An ideal source supplies its attached devices through a free boundary current. An exact device at a source therefore adds KCL only on any free endpoint; it does not impose zero net current at a source-fixed conductor.</p><pre><code class="language-julia hljs">load = ExactDeviceEquation(ConstantPowerDevice(
    [TerminalConnection((&quot;b1&quot;, &quot;1&quot;), nothing)] # earth return in this one-wire example,
    ComplexF64[4_000 + 1_000im],
))

structure = compile_state_estimator(net, measurements; exact_devices=[load])
parameters = SEParameters(structure, measurements; exact_devices=[load],
                           voltage_min_model=1.0)
result = solve_with_continuation(structure, parameters, x0;
                                 alphas=[0.0, 0.5, 1.0])</code></pre><p>The constant-current term is a fixed complex phasor; it does not rotate with the terminal voltage to preserve power factor. <code>ZIPDevice</code> implements the explicit law <code>conj(S/V) + I + YV</code>, rather than every conventional ZIP-load parameterisation.</p><p>Available models are <a href="../../api/state_estimation/#PowerOptLab.ConstantPowerDevice"><code>ConstantPowerDevice</code></a>, <a href="../../api/state_estimation/#PowerOptLab.ConstantCurrentDevice"><code>ConstantCurrentDevice</code></a>, and <a href="../../api/state_estimation/#PowerOptLab.ZIPDevice"><code>ZIPDevice</code></a>.  Constant-power evaluation rejects trial states below <code>voltage_min_model</code>.  Continuation starts with a regularised internal law and <strong>must finish at <code>α=1</code></strong> before accepting a physical result.</p><p>A converged stage with a nonzero constant-power term and <code>α&lt;1</code> reports <code>:converged_regularized</code>. It is not publishable through <code>solve_status</code>, and a time-series driver stops instead of accepting it as a physical snapshot. The continuation driver accepts it only as an intermediate stage, and publishes only after reaching the physical <code>α=1</code> model. Failed or interrupted-by-exception continuation restores the caller&#39;s original <code>continuation_alpha</code>; success leaves it at one.</p><p>A named perfectly grounded return, such as <code>TerminalConnection((&quot;b1&quot;, &quot;1&quot;), (&quot;b1&quot;, &quot;n&quot;))</code> when that neutral is declared grounded, is equivalent to an explicit earth return. A source may explicitly list its grounded neutral at zero volts; a nonzero source phasor on an ideally grounded terminal is rejected.</p><h2 id="Diagnostics,-multipliers,-and-uncertainty"><a class="docs-heading-anchor" href="#Diagnostics,-multipliers,-and-uncertainty">Diagnostics, multipliers, and uncertainty</a><a id="Diagnostics,-multipliers,-and-uncertainty-1"></a><a class="docs-heading-anchor-permalink" href="#Diagnostics,-multipliers,-and-uncertainty" title="Permalink"></a></h2><p><a href="../../api/state_estimation/#PowerOptLab.observability_diagnostics"><code>observability_diagnostics</code></a> evaluates rank on the tangent space <code>H*Z</code>, where <code>C*Z=0</code>; rank of the raw measurement Jacobian alone is not the relevant test.  <a href="../../api/state_estimation/#PowerOptLab.unobservable_directions"><code>unobservable_directions</code></a> generates local directions only on request.</p><p>Use <a href="../../api/state_estimation/#PowerOptLab.selected_state_covariance"><code>selected_state_covariance</code></a> or <a href="../../api/state_estimation/#PowerOptLab.derived_covariance"><code>derived_covariance</code></a> for requested covariance blocks/derived quantities.  They throw when the tangent requested quantity depends on an unobservable tangent direction. A locally identifiable quantity can have finite first-order covariance even when other state directions remain unobserved. This does not establish global identifiability.</p><p>The sparse result exposes <code>constraint_multipliers</code> in the same order as <code>evaluation.constraints</code>.  Large, physically scaled multipliers are a useful lead for a bad zero-injection label or an incorrect exact-device specification; they are diagnostics, not automatic proof of a bad constraint.</p><h2 id="Time-series"><a class="docs-heading-anchor" href="#Time-series">Time series</a><a id="Time-series-1"></a><a class="docs-heading-anchor-permalink" href="#Time-series" title="Permalink"></a></h2><p>For unchanged topology, provide one parameter object per snapshot:</p><pre><code class="language-julia hljs">p1 = SEParameters(structure, measurements_t1; exact_devices=[load])
p2 = SEParameters(structure, measurements_t2; exact_devices=[load])
series = solve_time_series_state_estimator(structure, [p1, p2], x0;
                                            previous_state_sigma=10.0,
                                            solver=:sparse)</code></pre><p>The prior from snapshot <code>t-1</code> is a whitened residual, not a hard voltage constraint.  The driver warm-starts each snapshot, stops on the first failed one, and returns <code>:time_series_stalled</code> without publishing later estimates. <code>solve_diagnostics(series).requested_snapshots</code> retains the original request count, while <code>length(series.snapshots)</code> includes only attempted solves and <code>completed_snapshots</code> counts successful ones.</p><p>A prior the caller configured on an <code>SEParameters</code> is <strong>preserved</strong>.  When <code>previous_state_sigma</code> is supplied the previous-state prior is layered on top of it rather than replacing it. Algebraically, duplicated indices add independent quadratic rows. That is statistically justified only if the information sources can be treated as independent; a previous estimate usually reuses earlier meter data and therefore should not be described as a second independent meter.</p><p>This driver is temporal regularisation, not a state-space filter: it does not propagate the previous covariance, specify process noise, or account for cross-time correlation. Choose <code>previous_state_sigma</code> as an explicit movement assumption and do not interpret the resulting local covariance as a complete filtered posterior.</p><h2 id="Current-limitations"><a class="docs-heading-anchor" href="#Current-limitations">Current limitations</a><a id="Current-limitations-1"></a><a class="docs-heading-anchor-permalink" href="#Current-limitations" title="Permalink"></a></h2><ul><li>Diagonal measurement covariance only; no correlated whitening yet.</li><li>Finite line, transformer-port and shunt telemetry and custom voltage functions are supported. Uncertain source-phasor and reference-angle error models remain pending; ideal-device reaction currents need additional equipment equations.</li><li>No robust bad-data test, automated bad-constraint ranking, topology-error hypothesis search, or full filter globalisation.</li><li>Jacobians use sparse triplets and cached transposed operators for row access. Sparse rank/uncertainty methods and cached symbolic factorisations are not yet production-scale implementations. Native WLS current-observability diagnostics compile the current model twice and use dense Jacobians, null-space SVDs and <code>pinv(A)</code> to eliminate current directions; this diagnostic can dominate runtime and memory on large networks.</li></ul><p>See <a href="../../api/state_estimation/#PowerOptLab.SEStructure"><code>SEStructure</code></a>, <a href="../../api/state_estimation/#PowerOptLab.SEParameters"><code>SEParameters</code></a>, and the solver/result types in the API reference for the full callable interface.</p><h2 id="Validation-and-computational-scope"><a class="docs-heading-anchor" href="#Validation-and-computational-scope">Validation and computational scope</a><a id="Validation-and-computational-scope-1"></a><a class="docs-heading-anchor-permalink" href="#Validation-and-computational-scope" title="Permalink"></a></h2><p>Run the focused suite with <code>julia --project=. -e &#39;using Test, PowerOptLab; include(&quot;test/constrained_state_estimation_tests.jl&quot;); include(&quot;test/state_estimation_regression_tests.jl&quot;); include(&quot;test/state_estimation_quality_tests.jl&quot;); include(&quot;test/state_estimation_injection_tests.jl&quot;)&#39;</code>. It includes loaded four-wire finite-difference checks with complex and mutual impedance, both line ends, an independent analytic noisy reactive-power optimum, conflicting exact constraints, square rank deficiency, negative-curvature rejection, identifiable covariance, and seeded Monte Carlo variance of a linear estimate. These checks complement the existing power-flow recovery tests; they do not establish robustness on operational feeders. The separate review suite adds independent 5/20/40-bus four-wire circuits and a seeded 500-draw nonlinear covariance/J calibration; these remain finite synthetic studies. The regression suite also checks merged source/measurement aliases, noisy customer injections with exact neutral return, shared and earth returns, both shared solvers against native JuMP/Ipopt, and angle-aware current starts in SI and per-unit units. The quality suite exercises immutable snapshot identities, exact device topology and finite-value validation, named grounded returns, explicit zero source neutrals, solver-option validation, and the distinction between regularised continuation stages and physical estimates. The injection suite checks summed merged-customer powers with unequal uncertainties, repeated and missing channels, aggregate-equivalent voltage covariance, return-reference order independence, persistent connection declarations, grounded-neutral line telemetry, and time-series request counts.</p><p>Run <code>julia --project=. scripts/benchmark_compiled_state_estimation.jl</code> to reproduce sparse-chain allocation and timing measurements. With Julia 1.12.6, 12 BLAS threads, and compilation excluded, the September 2026 check gave:</p><table><tr><th style="text-align: right">States</th><th style="text-align: right">Residual evaluation allocated</th><th style="text-align: right">Residual Jacobian allocated</th></tr><tr><td style="text-align: right">100</td><td style="text-align: right">28 kB</td><td style="text-align: right">115 kB</td></tr><tr><td style="text-align: right">400</td><td style="text-align: right">105 kB</td><td style="text-align: right">457 kB</td></tr><tr><td style="text-align: right">1,600</td><td style="text-align: right">420 kB</td><td style="text-align: right">1,969 kB</td></tr></table><p>The previous implementation allocated about 21 MB and 91 MB respectively at 1,600 states. Sparse assembly removes that quadratic allocation in this case. The complete sparse solve still performs dense rank/null-space diagnostics: an already exact 1,600-state warm start allocated about 196 MB. No real-time or large-feeder performance claim follows from these synthetic measurements.</p><p>Remaining validation priorities are operational feeder oracles, broader noise and measurement-dropout Monte Carlo studies, bad-data and model-error experiments, and end-to-end time-series benchmarks. Remaining implementation priorities include correlated whitening, robust and leverage-adjusted bad-data processing, ideal-transformer and bond-reaction current states, multistart, symbolic factorisation reuse, reusable numerical workspaces, and sparse rank/covariance.</p><h3 id="Compatibility-notes"><a class="docs-heading-anchor" href="#Compatibility-notes">Compatibility notes</a><a id="Compatibility-notes-1"></a><a class="docs-heading-anchor-permalink" href="#Compatibility-notes" title="Permalink"></a></h3><p><code>residual_jacobian</code> and <code>constraint_jacobian</code> now return <code>SparseMatrixCSC</code>. Use <code>collect(Float64, H)</code> when calling a dense-only routine such as <code>svdvals</code>. Covariance calls may now succeed for identifiable quantities on a partially observed state. Failure to reach feasibility at the iteration limit is <code>:constraint_not_satisfied</code>, not a claim that the mathematical problem is infeasible. Invalid initial device domains and detected negative curvature have explicit non-publishable statuses described above.</p><h2 id="API-reference"><a class="docs-heading-anchor" href="#API-reference">API reference</a><a id="API-reference-1"></a><a class="docs-heading-anchor-permalink" href="#API-reference" title="Permalink"></a></h2><p>The <a href="../../api/state_estimation/">state estimation API</a> lists the public types, functions and result fields for this guide.</p><p>For backend-specific time-series options use, for example, <code>solver_kwargs=(dense=(initial_radius=0.5,),ipopt=(max_iterations=100,))</code>. Options unsupported by the selected backend raise an explanatory <code>ArgumentError</code>, including <code>damping</code> for <code>:dense</code> and <code>normal_fraction</code> for <code>:sparse</code>. Shared keyword arguments must be meaningful for the selected backend; Ipopt rejects trust-region-only options with an explanatory <code>ArgumentError</code>. See <a href="../../estimation/compatibility/">compatibility and validation</a> for explicit current layouts, missing-conductor semantics, statistical calibration and the Gauss–Newton Ipopt approximation.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../state_estimation/">« Legacy WLS model</a><a class="docs-footer-nextpage" href="../../estimation/observability/">Observability and under-observed estimates »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Monday 16 November 2026 14:05">Monday 16 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
