<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Operability model and evidence · PowerOptLab.jl</title><meta name="title" content="Operability model and evidence · PowerOptLab.jl"/><meta property="og:title" content="Operability model and evidence · PowerOptLab.jl"/><meta property="twitter:title" content="Operability model and evidence · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox" checked/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href>Operability model and evidence</a><ul class="internal"><li><a class="tocitem" href="#Equations-and-interpretation"><span>Equations and interpretation</span></a></li><li><a class="tocitem" href="#Computational-scaling-and-size-guidance"><span>Computational scaling and size guidance</span></a></li><li><a class="tocitem" href="#API-reference"><span>API reference</span></a></li></ul></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow and voltage operability</a></li><li><a class="is-disabled">Post-OPF operability</a></li><li class="is-active"><a href>Operability model and evidence</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Operability model and evidence</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/problems/operability.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Post-OPF-voltage-operability"><a class="docs-heading-anchor" href="#Post-OPF-voltage-operability">Post-OPF voltage operability</a><a id="Post-OPF-voltage-operability-1"></a><a class="docs-heading-anchor-permalink" href="#Post-OPF-voltage-operability" title="Permalink"></a></h1><p><code>check_opf_operability</code> evaluates an already extracted, SI-valued power-flow solution as a diagnostic point. The first implementation is intentionally scoped to the native <code>BMOPFTools.ybus_linearized</code> static network residual: constant-P, constant-I, constant-Z, ZIP, and exponential loads, with wye, single-phase, and delta connection records.</p><p>The checker reports:</p><ul><li>the independent non-source current-balance residual;</li><li>an explicit terminal model-domain check for finite, nonzero phasors before angle and load-law derivative evidence is interpreted;</li><li>a coordinate-scaled voltage Jacobian, singular values, condition number, and a rank/regularity check with critical left/right singular-mode participation;</li><li>connection-level terminal voltages, requested-versus-realized powers, and derivatives under uniform load scaling plus named P/Q perturbations;</li><li>optional independent finite-difference re-solves that validate the implicit uniform-load and named P/Q sensitivities; and</li><li>path-qualified <code>dP/dV</code> branch indicators, with explicit sign convention and high-side/near-nose/low-side classifications; and</li><li>positive-/negative-sequence magnitude and VUF path derivatives, retained as complementary evidence rather than a replacement for per-phase checks; and</li><li>positive-, negative-, and zero-sequence voltages and VUF on complete three-phase buses; and</li><li>an opt-in HELM cross-check of the no-load-connected branch for networks without generators or IBRs (every static load law is supported); and</li><li>an explicit natural-parameter load-scale continuation trace with corrector, residual, singular-value, and event history; and</li><li>an opt-in pseudo-arclength predictor/corrector trace for the same static load-scale path, including voltage-normalized arclength provenance, target crossings, fixed-λ target refinement, and fold-candidate events with critical left/right mode participation and optional bordered fold localization; and</li><li>a path-specific continuation-margin summary that identifies the first declared voltage-limit or localized fold boundary relative to λ=1; and</li><li>an opt-in Bernstein-style Z-bus fixed-point certificate on the native constant-P/I/Z, ZIP, and finite exponential-law scope, with connection-aware wye/delta incidence, conservative voltage-domain Lipschitz bounds, an invariant contraction region around the energized no-load solution, and an independent fixed-point oracle trace; plus a separate candidate-centered contraction check that can provide local uniqueness evidence without claiming no-load reachability; and a conservative Euclidean-ball contraction certificate derived from the same connection incidence and load-law bounds; and</li><li>deterministic one-row-per-point continuation records for table-ready residual, conditioning, curvature, and event summaries; and</li><li>bounded named stress-direction snapshots with explicit P/Q and connection-weight transformations, caller-supplied solve callbacks, and table-ready residual/certificate rows; and</li><li>deterministic direction-level and model-ensemble summaries with first observed non-pass boundaries and finite path-specific margins; and callback programming errors are rethrown, while expected bad snapshot data is represented by <code>OperabilityModelError</code> and retained as an inconclusive row; and</li><li><code>operability_snapshot_row</code>, a compact single-snapshot projection for study tables that does not imply contingency or envelope coverage; and</li><li>explicit <code>:not_applicable</code> scope evidence when generator or IBR equations are outside the residual seam.</li></ul><p>Call <code>operability_scope_audit(net)</code> before solving when a workflow needs a machine-readable readiness check. It reports the native equilibrium scope, frozen-dispatch closure, generator/IBR counts, load inventory, and retained topology evidence (including voltage-source presence and source-bus references), and retained reasons for any extension requirement. An out-of-scope result is a readiness diagnostic, not an infeasibility claim. A missing or dangling voltage source is reported here before the full checker is invoked.</p><p><code>operability_upstream_audit()</code> exposes the compatibility boundary behind that scope. It records the pinned BMOPFTools version, the public <code>ybus_linearized</code> seam, and the single isolated private load-decomposition adapter. It also records that generator/IBR/controller residual equations are not yet available through this seam; this provenance prevents a future closure extension from silently reusing only the native static equations. The audit also checks that the declared public seam and private imports are present; <code>operability_scope_audit</code> retains a <code>:not_applicable</code> reason if that compatibility check fails.</p><p>Scaling is part of the evidence contract. Supply the staged OPF <code>context</code> so the audited policy, AC coordinate bases, and research provenance are inherited, or pass an explicit <code>OperabilitySpec(scaling_policy=...)</code>. Non-SI policies also require <code>scaling_bases</code> keyed by every bus; the checker rejects an incomplete base map and never invents a per-unit base. Equivalent SI and per-unit audits should preserve the physical conclusion (endpoint claim, voltage/VUF limits, branch-indicator classification, and certificate status), while normalized residuals and singular values remain coordinate-dependent evidence. The current equilibrium closure is explicitly <code>:frozen_dispatch</code> and is recorded in provenance; other closures are rejected until their equations are available through a public upstream seam.</p><p>Local load-law power derivatives are evaluated analytically from the isolated BMOPFTools sub-load coefficients and compared with the retained finite- difference derivative. Each terminal record keeps both values, the absolute discrepancy, and a validation status. The default network Jacobian and load-scale forcing use finite differences. The analytic native static validation paths below are implemented; they do not extend the residual scope to controllers, generators or IBRs.</p><p>Set <code>compute_analytic_jacobian_validation=true</code> to compare the full scaled finite-difference Jacobian against the analytic native static load-law assembly. The check retains its relative error and tolerance; zero-magnitude operating points are <code>:not_applicable</code> because the current-law derivative is singular or undefined there. Set <code>compute_analytic_sensitivity_validation=true</code> to validate the corresponding uniform-load <code>F_lambda</code> contribution from the zero-load/native-Ybus decomposition against a central finite difference.</p><p>The aggregate result is <code>:pass</code> only when a requested primary operational claim (terminal-voltage bounds, sequence-unbalance bounds, HELM reachability, or the fixed-point certificate) has passed. If no such claim was requested, the result remains <code>:not_applicable</code> even when endpoint and Jacobian evidence are good.</p><p>If the network contains a generator, IBR, unsupported load law, or unsupported connection, the checker returns <code>:not_applicable</code> before evaluating a partial residual. The reasons are retained in <code>result.unsupported</code>, the <code>scope</code> check, and <code>result.provenance[&quot;operability&quot;]</code>; this is explicit scope evidence, not a pass and not a claim that the omitted equations are feasible.</p><p>The fixed-point certificate is a sufficient, local-in-model-region result. It uses the source-eliminated implicit Z-bus map and conservative connection-aware componentwise complex-voltage polydisc bounds around the no-load solution, retaining a uniform-radius fallback. A <code>:pass</code> means the candidate lies inside a contraction region that contains a unique equilibrium and has a nonsingular equilibrium Jacobian on that region. A failed sufficient condition, unsupported load model, or candidate outside the region is <code>:inconclusive</code>; it is not evidence of non-existence, multiplicity, or a low-voltage branch.</p><p>When requested with the certificate, <code>checks[&quot;fixed_point_local_region&quot;]</code> is a separate candidate-centered contraction result. It can certify local uniqueness around a feasible candidate even when the no-load-connected certificate is inconclusive, but it never establishes reachability from the energized germ. <code>checks[&quot;fixed_point_euclidean_region&quot;]</code> is an alternative no-load-connected sufficient condition using a Euclidean ball in the complex free-voltage state; its <code>:pass</code> likewise requires the candidate to lie inside that ball. The uniform and componentwise polydisc searches retain the largest feasible radius found on their deterministic scan, because containment is the useful claim. Their invariance bound is componentwise (<code>b_i ≤ radius_i</code>), whereas the Euclidean and candidate-local regions use an offset-plus-Lipschitz bound (<code>offset + q·radius ≤ radius</code>). The reported margins are therefore comparable within a geometry family, not interchangeable across geometries. The selected region&#39;s <code>condition_margin</code> is intentionally paired with <code>max_condition_margin</code>: the former describes the largest-radius containment member, while the latter is the best <code>1-q</code> observed over the finite scan and retains a meaningful conditioning margin instead of a bisection-boundary artifact.</p><h2 id="Equations-and-interpretation"><a class="docs-heading-anchor" href="#Equations-and-interpretation">Equations and interpretation</a><a id="Equations-and-interpretation-1"></a><a class="docs-heading-anchor-permalink" href="#Equations-and-interpretation" title="Permalink"></a></h2><h3 id="Static-equilibrium-and-terminal-coordinates"><a class="docs-heading-anchor" href="#Static-equilibrium-and-terminal-coordinates">Static equilibrium and terminal coordinates</a><a id="Static-equilibrium-and-terminal-coordinates-1"></a><a class="docs-heading-anchor-permalink" href="#Static-equilibrium-and-terminal-coordinates" title="Permalink"></a></h3><p>For the implemented frozen-dispatch closure, write the rectangular static network residual as</p><p class="math-container">\[F(z,\lambda;m)=0,\]</p><p>where <span>$z$</span> contains the free conductor-voltage components, <span>$\lambda$</span> is the declared load-scale parameter and <span>$m$</span> records load laws and connections. Optimized independent setpoints are held fixed. An operational closure with endogenous droop, PV or controller states needs additional residual equations and is not implemented by this checker. The OPF KKT matrix is not this power-flow Jacobian.</p><p>Let a real incidence matrix <span>$C$</span> map conductor potentials to oriented device voltages. Its rows form phase-to-neutral voltages for wye branches and line-to-line voltages for delta branches:</p><p class="math-container">\[u=Cv,\qquad i_{\mathrm{node}}=C^{\mathsf T}i_{\mathrm{branch}}(u).\]</p><p>With <span>$C_R=\operatorname{diag}(C,C)$</span>, the rectangular device tangent is</p><p class="math-container">\[J_{\mathrm{device}}=C_R^{\mathsf T}J_{\mathrm{branch}}C_R.\]</p><p>This preserves delta cross-phase coupling and free-neutral displacement. The derivative must follow the declared load law: constant-P/I/Z, ZIP and supported exponential loads can have different incremental responses at the same power and voltage. The analytic validation options check this native static assembly against the finite-difference calculation.</p><h3 id="Directional-sensitivities-and-conditioning"><a class="docs-heading-anchor" href="#Directional-sensitivities-and-conditioning">Directional sensitivities and conditioning</a><a id="Directional-sensitivities-and-conditioning-1"></a><a class="docs-heading-anchor-permalink" href="#Directional-sensitivities-and-conditioning" title="Permalink"></a></h3><p>At a regular equilibrium, <span>$J=F_z$</span> and the tangent for a declared stress path satisfies</p><p class="math-container">\[J\frac{dz}{d\lambda}=-F_\lambda,\qquad
\frac{dg}{d\lambda}=g_z\frac{dz}{d\lambda}+g_\lambda.\]</p><p>The same construction applies to named P/Q perturbations. A sensitivity is conditional on that model, equilibrium and direction. A reported <span>$dP/dV$</span> is a path-qualified ratio of tangents; a near-zero voltage tangent makes the quotient singular or inconclusive. Local nonsingularity alone does not distinguish the high- and low-voltage branches.</p><p>Use the audited solve&#39;s scaling policy for residual and state coordinates before interpreting singular values, rank tolerances or mode participation. Singular values and raw vector components depend on those coordinates. A determinant or a reduced Q–V approximation is not a substitute for the full rectangular four-wire evidence.</p><h3 id="Continuation,-margins-and-certificates"><a class="docs-heading-anchor" href="#Continuation,-margins-and-certificates">Continuation, margins and certificates</a><a id="Continuation,-margins-and-certificates-1"></a><a class="docs-heading-anchor-permalink" href="#Continuation,-margins-and-certificates" title="Permalink"></a></h3><p>Natural-parameter continuation follows a specified load-scale path. Near a fold, the voltage Jacobian becomes singular and natural-parameter sensitivities can grow without bound. Pseudo-arclength continuation augments the equations to follow the curve; the optional bordered localizer refines a fold candidate via <span>$F=0$</span>, <span>$Jr=0$</span> and <span>$\lVert r\rVert_2=1$</span>. These are local numerical results for the declared path and initial state.</p><p>An operational voltage boundary can precede a fold. Report which boundary was observed, the path parameter and the reference point. A missing boundary is <code>:not_observed</code>, not an unlimited margin. HELM agreement, a continuation trace, local regularity and a sufficient fixed-point certificate establish different claims. The candidate-centered certificate can establish local uniqueness without no-load reachability; failure of a sufficient contraction bound remains inconclusive.</p><p>These snapshot and path diagnostics do not allocate a DOE or certify every utilization/scenario combination. A study that invokes them for selected DOE snapshots must retain that finite scope.</p><h2 id="Computational-scaling-and-size-guidance"><a class="docs-heading-anchor" href="#Computational-scaling-and-size-guidance">Computational scaling and size guidance</a><a id="Computational-scaling-and-size-guidance-1"></a><a class="docs-heading-anchor-permalink" href="#Computational-scaling-and-size-guidance" title="Permalink"></a></h2><p>There is no single network-size cutoff: runtime depends on the number of non-source nodes, load connections, requested sensitivity directions, and whether the opt-in continuation, HELM, validation, or fixed-point checks are enabled. The result records diagnostic size indicators in <code>report.branch_evidence[&quot;complexity&quot;]</code> so a study can retain the cost context with its scientific evidence.</p><p>The table-ready <code>operability_snapshot_row(report)</code> projection carries the same review context in compact form: <code>jacobian_spectrum_mode</code>, <code>jacobian_storage_mode</code>, <code>jacobian_nonzero_count</code>, <code>jacobian_storage_bytes_estimate</code>, <code>zbus_storage_mode</code>, <code>fixed_point_condition_margin</code> (the best finite-scan robustness margin), <code>fixed_point_radius_condition_margin</code> (the selected-radius containment margin), <code>scope_status</code>, <code>closure</code>, <code>control_closure</code>, source-topology readiness, and the explicit statuses of endpoint, Jacobian regularity, voltage bounds, sequence unbalance, and sensitivity checks. It also retains the exact <code>unsupported_reasons</code> list, not just its count. The row carries <code>schema_version</code> and an explicit <code>claim_scope=&quot;one_solved_equilibrium_only&quot;</code>; this is deliberately distinct from future contingency or operating-envelope schemas. It also carries the upstream adapter version, deterministic adapter fingerprint, and public equilibrium seam used to produce the row. The fingerprint changes if the pinned upstream version or isolated private import list changes. The upstream audit also verifies that every adapter import is bound in PowerOptLab and is the same binding exported by BMOPFTools, making drift in the isolated seam explicit rather than silently trusting the import list. The row also includes <code>check_count</code> and per-status check counts, making it possible to distinguish a clean pass from a result with requested checks that were inconclusive or not applicable without reimplementing aggregation. The <code>primary_check_*</code> fields repeat those counts after excluding the complementary candidate-local fixed-point region, matching the rule that this evidence does not downgrade the aggregate snapshot verdict. Validation status fields are paired with relative-error summaries for the finite-difference step check, analytic Jacobian and load-scale checks, and re-solved sensitivity validations; unrequested or unavailable validations are reported as <code>missing</code> rather than being interpreted as zero error. Snapshot rows use <code>missing</code> uniformly for unavailable optional scalar metrics; raw diagnostic arrays may retain <code>NaN</code> where their numerical shape is part of the algorithmic evidence. The row also carries the declared endpoint residual, terminal-voltage, and sequence-unbalance limits next to the corresponding measurements and statuses. <code>check_messages</code> preserves the deterministic explanation for each status, including unsupported-scope, not-requested, and inconclusive outcomes. <code>claim_statuses</code> provides section-level aggregation for endpoint, voltage-quality, local-regularity, sensitivities, reachability, and certificates; each section uses fail-over-inconclusive-over-pass precedence and is <code>:not_applicable</code> when none of its checks were available. The legacy-compatible <code>fixed_point_max_condition_margin</code> field aliases the robustness margin; the unqualified <code>fixed_point_condition_margin</code> now answers the same practical question, while the radius-boundary artifact is explicit in <code>fixed_point_radius_condition_margin</code>. The candidate-local and Euclidean regions follow the same convention, so <code>fixed_point_local_condition_margin</code>, <code>fixed_point_euclidean_condition_margin</code>, and <code>fixed_point_condition_margin</code> are directly comparable, with each region&#39;s radius-boundary value in the matching <code>*_radius_condition_margin</code> field. When HELM is requested, <code>helm_endpoint_mismatch</code>, <code>helm_endpoint_limit</code>, and <code>helm_common_node_count</code> expose the numerical agreement behind <code>helm_reachability_status</code>; otherwise they are <code>missing</code>. Sparse reports also retain the finite-difference row/column pattern in <code>complexity[&quot;jacobian_pattern&quot;]</code>; this is an operating-point diagnostic, not a topology-invariant symbolic sparsity pattern. Set <code>record_jacobian_pattern=true</code> to retain those arrays when provenance is needed; the default <code>false</code> omits them while retaining the nnz and byte summaries. A row therefore remains interpretable when reports from different storage/spectrum policies are combined, while <code>not_requested</code> distinguishes an intentionally disabled certificate from an unsupported claim.</p><p>Set <code>compute_jacobian_validation=true</code> to compare the scaled finite-difference Jacobian with the same residual map evaluated at one-tenth the configured step. The resulting <code>jacobian_step_validation</code> check and snapshot-row status are numerical step-stability evidence only; they are not a substitute for an analytic or automatic-differentiation cross-check.</p><p>For a network with <span>$n_f$</span> free complex nodes (real state dimension <span>$n=2n_f$</span>) and <span>$m$</span> load connections, the current implementation has these dominant terms:</p><table><tr><th style="text-align: right">Component</th><th style="text-align: right">Current scaling / practical implication</th></tr><tr><td style="text-align: right">Residual evaluation</td><td style="text-align: right">approximately <span>$O(nnz(Y)+m)$</span> when the upstream Ybus is sparse</td></tr><tr><td style="text-align: right">finite-difference Jacobian</td><td style="text-align: right"><span>$O(n)$</span> residual evaluations, then a dense <span>$n×n$</span> matrix</td></tr><tr><td style="text-align: right">singular values and dense linear solves</td><td style="text-align: right"><span>$O(n^3)$</span> worst-case time and <span>$O(n^2)$</span> memory</td></tr><tr><td style="text-align: right">named P/Q sensitivities</td><td style="text-align: right">one perturbed Ybus and right-hand side per requested direction (up to <span>$1+2m$</span>); the dense Jacobian factorization is reused when regular</td></tr><tr><td style="text-align: right">fixed-point certificate</td><td style="text-align: right">one Ybus factorization plus four deterministic coarse-grid/bisection geometry searches (33 coarse points + 12 refinements each); dense factorization storage is <span>$O(n_f^2)$</span>, while sparse input uses sparse LU with topology-dependent fill-in</td></tr><tr><td style="text-align: right">continuation / stress campaigns</td><td style="text-align: right">multiply snapshot cost by accepted steps or finite <span>$(direction, λ)$</span> rows; independent validation adds two nonlinear re-solves per validated direction</td></tr></table><p>As a practical policy, run the default single-snapshot checks freely on small and medium feeders, but be deliberate for large meshed systems. For roughly <span>$n_f$</span> in the low hundreds, retain the dense Jacobian evidence but consider disabling <code>compute_fixed_point_certificate</code>, <code>compute_helm</code>, and <code>compute_sensitivity_validation</code> unless they are needed for the study claim. Above roughly <span>$n_f=500$</span> the dense SVD/Jacobian and explicit Zbus allocation should be treated as a scaling risk rather than an automatic rejection; use a smaller diagnostic subset or a redesigned sparse/iterative backend. The reported byte estimates are warnings, not hard safety limits, and hardware, sparsity, and requested campaign size must be measured for the target study. As an intermediate option, <code>jacobian_spectrum=:extremes</code> avoids the full SVD and retains only iterative estimates of the largest and smallest singular values. Its Lanczos budget scales with state dimension up to a bounded cap; if the dense reduced estimator still fails to converge, the implementation falls back to the reference dense SVD and records <code>jacobian_spectrum_effective_mode=&quot;full_fallback&quot;</code>. Sparse mode does not silently densify: an estimator failure remains an honest inconclusive regularity result with a specific non-convergence message. The reduced path still constructs one finite-difference Jacobian, so it reduces spectral work but is not automatically a sparse-memory backend; critical singular-vector participation is omitted unless a dense fallback is used. For a sparse-memory Jacobian path, pair <code>jacobian_storage=:sparse</code> with <code>jacobian_spectrum=:extremes</code>. This stores the finite-difference matrix in compressed sparse form and uses sparse LU right-hand-side solves, but it still requires one residual pair per state coordinate. The fixed-point certificate also reuses a Ybus factorization rather than explicitly materializing an inverse; sparse LU fill-in remains network-dependent and should be measured.</p><pre><code class="language-julia hljs">using SparseArrays

complexity = report.branch_evidence[&quot;complexity&quot;]
complexity[&quot;real_state_dimension&quot;]
complexity[&quot;jacobian_storage_bytes_dense&quot;]
complexity[&quot;zbus_storage_bytes_dense&quot;]

reduced = check_opf_operability(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling(),
                           jacobian_spectrum = :extremes))
reduced.singular_values       # [σmax, σmin] estimates
reduced.branch_evidence[&quot;critical_mode&quot;] # explicitly not applicable

sparse_reduced = check_opf_operability(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling(),
                           jacobian_spectrum = :extremes,
                           jacobian_storage = :sparse))
issparse(sparse_reduced.jacobian)</code></pre><p>For local size evidence, run the generated radial-feeder benchmark:</p><pre><code class="language-text hljs">julia --project=. scripts/benchmark_post_opf_operability_scaling.jl 8 16 32 64</code></pre><p>It emits CSV-style timing, allocation, state-dimension, nonzero-count, actual Jacobian-storage, dense-equivalent-storage, and non-pass-check rows for dense/full, dense/reduced, and sparse/reduced modes. The first case in each mode is warmed up to remove most compilation cost from the reported timings. The benchmark is a reproducibility aid for choosing study settings on the target machine, not a universal performance claim; a <code>fail</code> row is retained with its failing check names rather than being silently discarded.</p><pre><code class="language-julia hljs">using BMOPFTools
# BMOPFTools does not export the OPF scaling-policy types, so name the
# one matching the audited solve explicitly.
using BMOPFTools: SIUnitsScaling
using PowerOptLab

pf = solve_pf(net; per_unit=false)
report = check_opf_operability(net, pf;
    spec = OperabilitySpec(
        scaling_policy = SIUnitsScaling(),
        voltage_min = 0.95 * vbase,
        voltage_max = 1.05 * vbase,
        vuf_max = 0.02,
        compute_helm = true,
        compute_fixed_point_certificate = true,
    ))

report.status                    # :pass, :fail, :inconclusive, or :not_applicable
report.checks[&quot;jacobian_regular&quot;]
report.sensitivities[&quot;load_scale&quot;]
report.sensitivities[&quot;directions&quot;][&quot;P&quot;]
report.branch_evidence[&quot;critical_mode&quot;]
report.branch_evidence[&quot;dP_dV&quot;]
report.branch_evidence[&quot;sequence_sensitivity&quot;]
report.branch_evidence[&quot;complexity&quot;]
report.branch_evidence[&quot;reachability&quot;]
report.branch_evidence[&quot;fixed_point_certificate&quot;]
report.checks[&quot;fixed_point_local_region&quot;]
report.checks[&quot;fixed_point_euclidean_region&quot;]
# Includes `connection_law_terms`, the certified radius, lower connection
# voltage, contraction factor, finite-difference `law_bound_validation`, and
# the independent Z-bus oracle summary.
report.provenance[&quot;operability&quot;][&quot;model_inventory&quot;]

Each load-connection record under the uniform-load sensitivity retains both
`path_dP_dV` and the complementary `path_dQ_dV`, plus the signed
`path_dP_dlambda`/`path_dQ_dlambda` terms and a `path_dP_dV_status`. These are
path-qualified derivatives in the declared uniform-load direction; a
near-zero voltage tangent is reported as `:near_zero_voltage_tangent` rather
than being divided into an unstable slope. The sign is therefore a branch
indicator for that path, not a universal voltage-stability certificate.
The aggregate `branch_evidence[&quot;dP_dV&quot;]` record retains status counts and
`near_zero_voltage_tangent_count`, so a pooled row can distinguish missing
sensitivity evidence from a deliberately withheld slope at a turning tangent.
Snapshot rows also retain a sequence-sensitivity status and maxima of the
absolute positive-sequence, negative-sequence, and VUF derivatives. These are
summary fields only; the per-bus phasors and phase-level records remain the
authoritative evidence.

Each terminal record also retains its voltage angle in radians and its
angle derivative for the declared perturbation. The snapshot projection keeps
the maximum absolute terminal angle derivative as a compact screening field;
the signed per-terminal value is required when interpreting phase rotation.

trace = continue_opf_operability(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling()),
    continuation = OperabilityContinuationSpec(initial_step = 0.1))
trace.status
trace.events

All three continuation entry points and the bordered fold localizer run the
same `operability_scope_audit` preflight as the snapshot checker. Missing or
invalid source topology therefore returns `:not_applicable` with the audit
record, rather than entering a singular bordered solve.

pseudo = continue_opf_operability_pseudo_arclength(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling()),
    continuation = OperabilityPseudoArclengthSpec(initial_step = 0.05))
pseudo.status
pseudo.provenance[&quot;continuation&quot;][&quot;pseudo_arclength&quot;]
pseudo.provenance[&quot;continuation&quot;][&quot;arclength_state_scale&quot;]
pseudo.provenance[&quot;continuation&quot;][&quot;curvature_history&quot;]
pseudo.provenance[&quot;continuation&quot;][&quot;jacobian_method&quot;]
pseudo.provenance[&quot;continuation&quot;][&quot;lambda_forcing_method&quot;]
pseudo.provenance[&quot;continuation&quot;][&quot;analytic_jacobian_validation&quot;]
pseudo.provenance[&quot;continuation&quot;][&quot;analytic_load_scale_validation&quot;]

# To continue the declared stress path beyond the audited endpoint:
stress = continue_opf_operability_pseudo_arclength(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling()),
    continuation = OperabilityPseudoArclengthSpec(max_steps = 200),
    stop_at_target = false)
stress.events
stress.provenance[&quot;continuation&quot;][&quot;lambda_min&quot;]

# Optionally terminate when a declared terminal-voltage limit is first crossed:
limited = continue_opf_operability_pseudo_arclength(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling(), voltage_min = 0.95vbase),
    continuation = OperabilityPseudoArclengthSpec(),
    stop_on_voltage_limit = true)
limited.status
limited.events
limited.provenance[&quot;continuation&quot;][&quot;margin&quot;]
rows = operability_continuation_rows(pseudo)
rows[1].lambda
rows[end].event_kinds
rows[1].jacobian_method
rows[1].lambda_forcing_method
rows[1].analytic_jacobian_validation_status
rows[1].analytic_load_scale_validation_status

directions = [
    OperabilityStressDirection(:uniform),
    OperabilityStressDirection(:reactive_removed; p_scale=1.0, q_scale=0.0),
]
stress_rows = operability_stress_rows(net, pf;
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling(),
                           compute_fixed_point_certificate = true),
    directions = directions,
    lambdas = [0.0, 0.5, 1.0],
    solve = network -&gt; solve_pf(network; per_unit=false))
stress_rows
operability_stress_summary(stress_rows)
operability_stress_ensemble_rows(Dict(&quot;base&quot; =&gt; stress_rows))
operability_snapshot_row(report; snapshot_id = &quot;base&quot;)

validated = check_opf_operability(net, pf;
    spec = OperabilitySpec(
        scaling_policy = SIUnitsScaling(),
        compute_sensitivity_validation = true))
validated.checks[&quot;load_scale_sensitivity_validation&quot;]
validated.checks[&quot;directional_sensitivity_validation&quot;]
validated.sensitivities[&quot;validation&quot;][&quot;load_scale&quot;]
validated.sensitivities[&quot;validation&quot;][&quot;directions&quot;]
operability_snapshot_rows(Dict(&quot;base&quot; =&gt; report, &quot;validated&quot; =&gt; validated))

# Starting from a voltage/state near a suspected nose, solve the bordered
# equations F=0, J*v=0, ||v||₂=1 at a declared load scale.
fold = locate_opf_operability_fold(net, approximate_fold_solution;
    lambda = 1.04,
    spec = OperabilitySpec(scaling_policy = SIUnitsScaling()))
fold.status
fold.lambda
fold.critical_mode</code></pre><p>This is a local post-solve screen, not a proof of global solvability or dynamic voltage stability. HELM agreement is path-qualified evidence for its energized no-load homotopy; HELM non-convergence is inconclusive, not a non-existence certificate. The current pseudo-arclength implementation is a first static slice with opt-in bordered-equation fold refinement. It does not provide deflation/global branch discovery, controller closures, or fuller generator/IBR equilibrium seams. A low-voltage equilibrium can still pass the local endpoint residual check while failing the no-load-connected target comparison; that distinction is deliberate branch evidence, not a claim that the low branch is infeasible. <code>locate_opf_operability_fold</code> is likewise local: convergence establishes a bordered-equation fold candidate for the declared static model and initial guess, not uniqueness or global reachability.</p><h2 id="API-reference"><a class="docs-heading-anchor" href="#API-reference">API reference</a><a id="API-reference-1"></a><a class="docs-heading-anchor-permalink" href="#API-reference" title="Permalink"></a></h2><p>The <a href="../../api/operability/">operability API</a> lists snapshot checks, continuation, fold refinement, finite stress-study adapters and their result types.</p><p>Transformer support is limited to complete finite-admittance primitives accepted by the pinned BMOPFTools public API. Ideal, near-zero and singular leakage that requires augmented current states returns <code>:not_applicable</code> in the scope audit, snapshot checker and continuation entry points. HELM supports a broader domain.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../api/helm/">« HELM API</a><a class="docs-footer-nextpage" href="../../tutorials/post_opf_operability_study/">Operability study tutorial »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 21:34">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
