<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>DOE equations and results · PowerOptLab.jl</title><meta name="title" content="DOE equations and results · PowerOptLab.jl"/><meta property="og:title" content="DOE equations and results · PowerOptLab.jl"/><meta property="twitter:title" content="DOE equations and results · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li class="is-active"><a class="tocitem" href>DOE equations and results</a><ul class="internal"><li><a class="tocitem" href="#Implemented-scope"><span>Implemented scope</span></a></li><li><a class="tocitem" href="#Terminology"><span>Terminology</span></a></li><li><a class="tocitem" href="#Security-semantics"><span>Security semantics</span></a></li><li><a class="tocitem" href="#Control-recourse-policies"><span>Control-recourse policies</span></a></li><li><a class="tocitem" href="#Context-evidence-and-fixed-control-replay"><span>Context evidence and fixed-control replay</span></a></li><li><a class="tocitem" href="#Finite-interior-search-and-multistart"><span>Finite interior search and multistart</span></a></li><li><a class="tocitem" href="#Reproducibility-manifest"><span>Reproducibility manifest</span></a></li><li><a class="tocitem" href="#Migration-note"><span>Migration note</span></a></li><li><a class="tocitem" href="#Basic-export-envelope"><span>Basic export envelope</span></a></li><li><a class="tocitem" href="#Forecast-and-model-scenarios"><span>Forecast and model scenarios</span></a></li><li><a class="tocitem" href="#PV-and-batteries-with-mandatory-Q-V-control"><span>PV and batteries with mandatory Q-V control</span></a></li><li><a class="tocitem" href="#With-and-without-a-STATCOM"><span>With and without a STATCOM</span></a></li><li><a class="tocitem" href="#Parameterized-fairness"><span>Parameterized fairness</span></a></li><li><a class="tocitem" href="#Rolling-fairness-and-publication"><span>Rolling fairness and publication</span></a></li><li><a class="tocitem" href="#Verify-an-issued-envelope"><span>Verify an issued envelope</span></a></li><li><a class="tocitem" href="#Network-constraints-and-use-cases"><span>Network constraints and use cases</span></a></li><li><a class="tocitem" href="#DSSE-to-DOE-validation-runner"><span>DSSE-to-DOE validation runner</span></a></li><li><a class="tocitem" href="#Current-limitations"><span>Current limitations</span></a></li></ul></li><li><a class="tocitem" href="../doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Dynamic operating envelopes</a></li><li class="is-active"><a href>DOE equations and results</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>DOE equations and results</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/problems/operating_envelope.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Dynamic-operating-envelopes"><a class="docs-heading-anchor" href="#Dynamic-operating-envelopes">Dynamic operating envelopes</a><a id="Dynamic-operating-envelopes-1"></a><a class="docs-heading-anchor-permalink" href="#Dynamic-operating-envelopes" title="Permalink"></a></h1><blockquote><p><strong>Kind:</strong> Problem specification · <strong>Maturity:</strong> research prototype · <strong>Direction:</strong> forward · <strong>Temporal:</strong> per-interval</p></blockquote><p>New readers should begin with <a href="../../tutorials/doe_getting_started/">Dynamic operating envelopes in 15 minutes</a>, then use this reference for the model equations and returned quantities.</p><p>The available calculations and their limitations are summarised below. The <a href="../doe_quantification_review/">scientific review</a> explains the difference between pointwise feasibility, finite scenario tests and robust feasibility. The <a href="../doe_literature_evidence/">literature review</a> discusses the supporting results.</p><p><a href="../../api/operating_envelope/#PowerOptLab.solve_operating_envelope"><code>solve_operating_envelope</code></a> allocates an active-power import or export capacity to each participating connection while retaining the nonlinear, unbalanced four-wire network model and all operational limits declared in the BMOPFTools case.</p><p>The DOE layer does <strong>not</strong> treat ordinary LV reactive power as freely dispatchable:</p><ul><li>loads retain the known P/Q values in each DSSE-derived snapshot;</li><li>PV and battery connection points can bind to an existing BMOPFTools <code>ibr</code>, so its mandatory Volt-VAr/Volt-Watt or fixed-power-factor law remains enforced;</li><li>a STATCOM is a separate network device and is dispatchable within its own converter limits.</li></ul><p>All capacities returned by this API are positive watts. <code>direction=:export</code> means injection into the network and <code>direction=:import</code> means withdrawal.</p><h2 id="Implemented-scope"><a class="docs-heading-anchor" href="#Implemented-scope">Implemented scope</a><a id="Implemented-scope-1"></a><a class="docs-heading-anchor-permalink" href="#Implemented-scope" title="Permalink"></a></h2><table><tr><th style="text-align: left">Axis</th><th style="text-align: left">Implemented capability</th><th style="text-align: left">Boundary</th></tr><tr><td style="text-align: left">Geometry</td><td style="text-align: left">One-sided active-power import or export allocation per connection</td><td style="text-align: left">No paired import/export band or coupled P–Q region</td></tr><tr><td style="text-align: left">Network</td><td style="text-align: left">Nonlinear, unbalanced, neutral-explicit AC equations</td><td style="text-align: left">Fundamental-frequency steady state and local nonlinear solves</td></tr><tr><td style="text-align: left">Utilization</td><td style="text-align: left">Simultaneous bound, exact small-N corners, dropout faces, explicit points, scrambled Halton sampling and margin-directed adaptive search</td><td style="text-align: left">Finite budgets; no general continuous nonlinear box certificate</td></tr><tr><td style="text-align: left">Uncertainty</td><td style="text-align: left">Typed scenarios, Gaussian and box-conditioned draws, residual bootstrap and categorical materialization</td><td style="text-align: left">Physical transforms and scenario-model validity remain caller responsibilities</td></tr><tr><td style="text-align: left">Control recourse</td><td style="text-align: left">Issue, scenario, prescribed local-law and context stages for registered controls</td><td style="text-align: left">Arbitrary free controls need registration; generator P/Q has no supported linked recourse handle</td></tr><tr><td style="text-align: left">Verification</td><td style="text-align: left">Tri-state numerical evidence, fixed-control replay, candidate confirmation, multistart and analytic reference cases</td><td style="text-align: left">General AC replay shares the formulation/solver family; analytic containment covers its declared idealized fixture</td></tr><tr><td style="text-align: left">Statistical evidence</td><td style="text-align: left">Held-out coverage, leakage audits, paired comparisons, shift and probability-calibration diagnostics</td><td style="text-align: left">Independence, exchangeability and stationarity are study assumptions</td></tr><tr><td style="text-align: left">Reproducibility</td><td style="text-align: left">Study hashes, manifests, benchmark rows and executed synthetic tutorials</td><td style="text-align: left">Dataset provenance, licensing and estimator-specific materialization are study inputs</td></tr></table><p>One physical IBR may bind only one participant. Its terminal declarations must match the engine; legacy connection-point ports are single-phase. Numerical failures remain unresolved evidence rather than becoming physical violations. The <a href="../../tutorials/doe_faithful_replay/">faithful replay guide</a> documents control provenance, and the <a href="../../tutorials/doe_analytic_reference/">analytic reference cases</a> state the model under which their independent checks apply.</p><h2 id="Terminology"><a class="docs-heading-anchor" href="#Terminology">Terminology</a><a id="Terminology-1"></a><a class="docs-heading-anchor-permalink" href="#Terminology" title="Permalink"></a></h2><table><tr><th style="text-align: right">Term</th><th style="text-align: right">Meaning in PowerOptLab</th></tr><tr><td style="text-align: right">Allocation</td><td style="text-align: right">Capacity values selected by an optimization; not a guarantee by itself</td></tr><tr><td style="text-align: right">Operating point</td><td style="text-align: right">One joint realization of participant powers, network conditions, states, and controls</td></tr><tr><td style="text-align: right">Utilization set</td><td style="text-align: right">The participant fractions at which an advertised allocation is interpreted or tested</td></tr><tr><td style="text-align: right">Scenario</td><td style="text-align: right">One declared realization of exogenous load, generation, source, topology, or network parameters</td></tr><tr><td style="text-align: right">Recourse</td><td style="text-align: right">A free control decision allowed to depend on information revealed after issuance</td></tr><tr><td style="text-align: right">Local law</td><td style="text-align: right">A declared causal controller equation, rather than a freely re-optimized setpoint</td></tr><tr><td style="text-align: right">Verification</td><td style="text-align: right">A fixed-capacity evaluation at declared scenarios and utilization points</td></tr><tr><td style="text-align: right">Falsified</td><td style="text-align: right">An admissible candidate point produced a repeated violation under the recorded numerical procedure</td></tr><tr><td style="text-align: right">Search-stable</td><td style="text-align: right">No counterexample was found within a finite, recorded search budget</td></tr><tr><td style="text-align: right">Certificate</td><td style="text-align: right">A mathematical argument covering the complete declared set under stated assumptions</td></tr></table><p>The literature uses <em>DOE</em> for more than one object. A time-varying bound-point allocation, a finitely tested independent range, a certified decoupled box, a coupled P–Q operating region, and a market-shaped allocation must not inherit one another&#39;s claims merely because they share the same name. This API records geometry, tested set, recourse, uncertainty semantics, and solver class separately so it can represent and compare those formulations.</p><p><img src="../../assets/doe/information_timeline.svg" alt="Information timeline for issue-time, scenario-adaptive, pointwise, and local controls"/></p><h2 id="Security-semantics"><a class="docs-heading-anchor" href="#Security-semantics">Security semantics</a><a id="Security-semantics-1"></a><a class="docs-heading-anchor-permalink" href="#Security-semantics" title="Permalink"></a></h2><p>There are two deliberately distinct modes:</p><table><tr><th style="text-align: right">Mode</th><th style="text-align: right">AC dispatches included in the optimization</th><th style="text-align: right">Claim</th></tr><tr><td style="text-align: right"><code>security=:bound_point</code></td><td style="text-align: right">all participants simultaneously at their allocated bound</td><td style="text-align: right">Feasible upper-bound allocation only</td></tr><tr><td style="text-align: right"><code>security=:corners</code></td><td style="text-align: right">every zero/full-utilisation corner of the allocated box</td><td style="text-align: right">Local AC feasibility at every represented corner</td></tr></table><p>The corner mode creates <span>$2^N$</span> network contexts per forecast scenario and is therefore limited by <code>max_exact_corners</code> (10 participants by default). It is a much stronger test than the bound point, but it is <strong>not</strong> labelled a global robust certificate: the AC feasible set is non-convex and an interior hole may exist even when every corner is feasible. The exact scope and solver primal status are recorded in <code>result.diagnostics</code>.</p><p>Diagnostics also report worst tested voltage, ampacity and negative-sequence margins, their network locations, and constraints within reporting tolerance of binding. <code>minimum_margins</code> retains physical units; the corresponding <code>minimum_normalized_margins</code> divides each margin by its declared limit so points can be ranked within and across these constraint families. For <code>security=:corners</code>, the margins are aggregated across every scenario and corner rather than only the displayed representative snapshot.</p><p><img src="../../assets/doe/evidence_ladder.svg" alt="Evidence ladder from a feasible operating point to a complete-set certificate"/></p><p>The machine-readable claim metadata includes:</p><ul><li><code>global_certificate=false</code> for every current solve;</li><li><code>solver_class=:local_nonlinear</code>;</li><li><code>uncertainty_semantics</code>, distinguishing one declared snapshot from a finite scenario set;</li><li><code>control_policy</code>, its deterministic <code>control_policy_signature</code>, <code>control_policy_source</code>, <code>control_default_stage</code>, and a per-control <code>control_audit</code> containing native classification, selected stage, automatic law, equality groups, and link count;</li><li><code>control_nonanticipativity</code>, <code>nonanticipativity_enforced</code>, and <code>ideal_recourse_used</code>;</li><li><code>prescribed_ibr_controls=:retained</code>; and</li><li><code>security_scope=:explicit_utilization_points</code> for custom verification sets.</li></ul><h3 id="Result-and-missing-value-semantics"><a class="docs-heading-anchor" href="#Result-and-missing-value-semantics">Result and missing-value semantics</a><a id="Result-and-missing-value-semantics-1"></a><a class="docs-heading-anchor-permalink" href="#Result-and-missing-value-semantics" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Unit or type</th><th style="text-align: right">Interpretation</th></tr><tr><td style="text-align: right"><code>envelope[id][t]</code></td><td style="text-align: right">W, positive magnitude</td><td style="text-align: right">Published one-sided capacity for participant <code>id</code>; <code>NaN</code> if interval <code>t</code> is not publishable</td></tr><tr><td style="text-align: right"><code>total_capacity[t]</code></td><td style="text-align: right">W</td><td style="text-align: right">Sum of published participant capacities; <code>NaN</code> follows an unpublished interval</td></tr><tr><td style="text-align: right"><code>termination_status[t]</code></td><td style="text-align: right">solver status string</td><td style="text-align: right">Optimizer termination evidence, not a physical guarantee</td></tr><tr><td style="text-align: right"><code>diagnostics[t][&quot;feasible&quot;]</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right">A usable local primal point was found for the represented joint model</td></tr><tr><td style="text-align: right"><code>diagnostics[t][&quot;security_scope&quot;]</code></td><td style="text-align: right"><code>Symbol</code></td><td style="text-align: right">Exact set of utilization points represented during allocation</td></tr><tr><td style="text-align: right"><code>diagnostics[t][&quot;global_certificate&quot;]</code></td><td style="text-align: right"><code>Bool</code></td><td style="text-align: right">Always <code>false</code> for current nonlinear DOE solvers</td></tr><tr><td style="text-align: right"><code>diagnostics[t][&quot;minimum_margins&quot;]</code></td><td style="text-align: right">physical units by constraint family</td><td style="text-align: right">Smallest recomputed margin among currently instrumented voltage, current, and unbalance families; absence is not an infinite margin</td></tr><tr><td style="text-align: right"><code>diagnostics[t][&quot;control_audit&quot;]</code></td><td style="text-align: right">records</td><td style="text-align: right">Resolved shared, scenario-adaptive, local-law, and context-adaptive controls</td></tr><tr><td style="text-align: right"><code>verification.context_results[t]</code></td><td style="text-align: right">context records</td><td style="text-align: right">Per-scenario and per-utilization status, margins, replay, and candidate evidence</td></tr></table><p>Missing diagnostics mean that the quantity was not available or not instrumented; they do not mean zero violation. An infeasible solver iterate is never converted into an envelope value.</p><p>Prescribed connection-bound IBR control laws remain enforced, but other controllable-asset recourse can make a material difference. The legacy default is pointwise <a href="../../api/operating_envelope/#PowerOptLab.PerfectRecourse"><code>PerfectRecourse</code></a>. Pass it explicitly when reproducing an anticipative published formulation or calculating an ideal-recourse benchmark; use <a href="../../api/operating_envelope/#PowerOptLab.IssuePlusLocalLaws"><code>IssuePlusLocalLaws</code></a> when free supported setpoints must be shared across the represented contexts. The limitation is an unstated mismatch between the selected information structure and the operational claim, not the existence of more than one legitimate research formulation.</p><h2 id="Control-recourse-policies"><a class="docs-heading-anchor" href="#Control-recourse-policies">Control-recourse policies</a><a id="Control-recourse-policies-1"></a><a class="docs-heading-anchor-permalink" href="#Control-recourse-policies" title="Permalink"></a></h2><pre><code class="language-julia hljs">ideal = solve_operating_envelope(scenario_nets, cps;
    security=:corners, control_policy=PerfectRecourse())

operational = solve_operating_envelope(scenario_nets, cps;
    security=:corners, control_policy=IssuePlusLocalLaws())

mixed = DOEControlPolicy(
    default_stage=:issue,
    rules=[DOEControlRule(component=:ibr, id=&quot;statcom_lv17&quot;,
                           quantity=:reactive_power, stage=:scenario)],
    on_unclassified=:error)</code></pre><p><code>:issue</code> creates one value per interval, <code>:scenario</code> creates one value per scenario and shares it across utilization points, <code>:local_law</code> denotes an implemented automatic equation, and <code>:context</code> permits independent pointwise recourse. Native transformer taps and IBR active/reactive power can be linked. Free generator P/Q is audited but cannot yet be linked safely, so fail-closed policies reject it unless an explicit <code>:context</code> rule is supplied.</p><p>Research extensions can participate through <a href="../../api/operating_envelope/#PowerOptLab.DOEControlRegistration"><code>DOEControlRegistration</code></a> and <code>context_hook!</code>. A registration names a stable BMOPFTools <code>OpfModelKey</code>, canonical unit, native classification, automatic law, scale, and provenance metadata. This keeps policy rules independent of JuMP variable names.</p><h2 id="Context-evidence-and-fixed-control-replay"><a class="docs-heading-anchor" href="#Context-evidence-and-fixed-control-replay">Context evidence and fixed-control replay</a><a id="Context-evidence-and-fixed-control-replay-1"></a><a class="docs-heading-anchor-permalink" href="#Context-evidence-and-fixed-control-replay" title="Permalink"></a></h2><p><a href="../../api/operating_envelope/#PowerOptLab.verify_operating_envelope"><code>verify_operating_envelope</code></a> returns <code>context_results[t]</code>, containing one <a href="../../api/operating_envelope/#PowerOptLab.OperatingEnvelopeContextResult"><code>OperatingEnvelopeContextResult</code></a> per scenario and utilization point. A feasible joint policy solve is independently repeated one context at a time with its optimized free controls fixed. The replay records its status, completeness, snapshot, margins, and maximum complex-voltage difference from the joint solve.</p><p>Verification inherits direction, control policy, per-unit base, smoothing and registered context hook from an <code>OperatingEnvelopeResult</code>, unless explicitly overridden. Its recorded <code>:issue</code> and <code>:scenario</code> control values are fixed at their canonical values in the new utilization contexts. Scenario controls match stable scenario IDs and network hashes, allowing reorder/subset replay. Untyped inputs require unique matching hashes; ambiguous repeats require typed IDs. Changed scenario content is rejected unless <code>replay_control_stages=(:issue,)</code> is selected to permit new scenario recourse, as held-out coverage does by default. Connection IDs, buses, phase/neutral declarations and IBR bindings must match issuance. Diagnostics report <code>issued_control_replay_source</code> and <code>issued_control_replay_count</code>. Passing only a capacity dictionary cannot reproduce issued controls and is labelled <code>:capacity_values_only</code>; set <code>replay_issued_controls=false</code> only for an explicit re-optimization experiment.</p><p>When a joint model fails, contexts are diagnosed separately. If they are all individually feasible, diagnostics use <code>:shared_control_incompatibility_or_joint_nlp_failure</code>; they do not invent a single offending context. Individual witnesses count as passes only when no unfixed shared control couples them to other contexts. A failed or incomplete requested replay is unresolved, even if the original joint solve succeeded.</p><table><tr><th style="text-align: right">Numerical evidence</th><th style="text-align: right">Interpretation</th></tr><tr><td style="text-align: right">Published feasible witness</td><td style="text-align: right">Local feasibility of the represented model</td></tr><tr><td style="text-align: right"><code>INFEASIBLE</code> / <code>LOCALLY_INFEASIBLE</code> on one context</td><td style="text-align: right">Candidate local infeasibility; no physical impossibility certificate</td></tr><tr><td style="text-align: right">Time/iteration limit, interruption, invalid model, numerical error</td><td style="text-align: right">Unresolved, regardless of the last iterate</td></tr><tr><td style="text-align: right">Individual witnesses without a common required policy</td><td style="text-align: right">Unresolved policy compatibility</td></tr><tr><td style="text-align: right">Missing fixed-control replay handles or failed requested replay</td><td style="text-align: right">Unresolved replay</td></tr></table><p><code>context.feasible</code> preserves the raw solve result. Use the context diagnostic <code>verification_verdict</code> (<code>:passed</code>, <code>:candidate_violation</code>, <code>:unresolved</code>) for usable verification evidence. Interval <code>feasible=false</code> means verification did not establish a pass, not that physical infeasibility was proved. Coverage and search use the same effective verdict. Unresolved cases enter conservative coverage rates and bounds as adverse outcomes; repeated numerical failures remain inconclusive under multistart confirmation.</p><h2 id="Finite-interior-search-and-multistart"><a class="docs-heading-anchor" href="#Finite-interior-search-and-multistart">Finite interior search and multistart</a><a id="Finite-interior-search-and-multistart-1"></a><a class="docs-heading-anchor-permalink" href="#Finite-interior-search-and-multistart" title="Permalink"></a></h2><p><a href="../../api/operating_envelope/#PowerOptLab.search_operating_envelope_utilizations"><code>search_operating_envelope_utilizations</code></a> verifies a deterministic Halton set inside the advertised box. Its outcomes are deliberately limited to <code>:search_stable</code>, <code>:candidate_counterexample</code>, and <code>:inconclusive</code>. <a href="../../api/operating_envelope/#PowerOptLab.search_operating_envelope_adversarial"><code>search_operating_envelope_adversarial</code></a> adds deterministic coordinate refinement around the points with the smallest normalized constraint headroom. It is a more targeted falsification heuristic, but it still searches only a finite set and does not prove that its worst point is globally worst. <a href="../../api/operating_envelope/#PowerOptLab.confirm_operating_envelope_counterexample"><code>confirm_operating_envelope_counterexample</code></a> repeats a candidate from multiple deterministic starts and distinguishes repeated failure, successful reproduction of feasibility, and inconclusive evidence. <a href="../../api/operating_envelope/#PowerOptLab.solve_adversarial_search_stable_operating_envelope"><code>solve_adversarial_search_stable_operating_envelope</code></a> alternates allocation and adaptive search, replays the allocation&#39;s issued controls during each search, and retains every intermediate allocation. <a href="../../api/operating_envelope/#PowerOptLab.solve_search_stable_operating_envelope"><code>solve_search_stable_operating_envelope</code></a> adds the screened set to a counterexample-guided allocation loop. Neither API reports a global certificate.</p><p><a href="../../api/operating_envelope/#PowerOptLab.solve_operating_envelope_multistart"><code>solve_operating_envelope_multistart</code></a> perturbs registered-variable start values deterministically, retains every run, and reports capacity spread and independently evaluated JuMP primal-constraint residuals. Selection follows the requested fairness objective, not capacity alone: intervals are compared in chronological order, with primary then secondary objectives for max-min policies. Primary differences within <code>max_min_tolerance</code> are treated as ties. The returned diagnostics expose the attained objective keys and tolerances.</p><h2 id="Reproducibility-manifest"><a class="docs-heading-anchor" href="#Reproducibility-manifest">Reproducibility manifest</a><a id="Reproducibility-manifest-1"></a><a class="docs-heading-anchor-permalink" href="#Reproducibility-manifest" title="Permalink"></a></h2><p><a href="../../api/operating_envelope/#PowerOptLab.DOEStudySpec"><code>DOEStudySpec</code></a> hashes every interval/scenario network and the connection declarations with SHA-256, then records coverage, control/fairness policies, solver options, seeds, extension metadata, and software versions. Store <a href="../../api/operating_envelope/#PowerOptLab.doe_study_manifest"><code>doe_study_manifest</code></a> with every published result.</p><h2 id="Migration-note"><a class="docs-heading-anchor" href="#Migration-note">Migration note</a><a id="Migration-note-1"></a><a class="docs-heading-anchor-permalink" href="#Migration-note" title="Permalink"></a></h2><p>At allocation, omitting <code>control_policy</code> selects pointwise <code>PerfectRecourse()</code> and records <code>control_policy_source=:legacy_default</code>. At verification, rich results inherit their issued policy (<code>:issued_result</code>); bare capacity dictionaries retain the default and cannot reproduce issued controls. Explicit policy changes are re-optimization experiments and are labelled in <code>control_reoptimization</code>. New research allocations should name the policy explicitly.</p><p>An IBR may bind only one connection point, and the connection&#39;s phase/neutral order must match the device terminal map. Legacy ports are now restricted to one phase: the old multiphase aggregate-Q equality allowed unrequested phase P/Q redistribution. Migrate to separate independently controlled phase ports or an IBR whose topology represents the intended coupled device. The original four-argument <code>OperatingEnvelopeVerification</code> constructor remains available; new verification results additionally populate <code>context_results</code>.</p><p>If an interval has no feasible primal point, its capacities and total are <code>NaN</code>. The package never publishes values from an infeasible solver iterate.</p><h2 id="Basic-export-envelope"><a class="docs-heading-anchor" href="#Basic-export-envelope">Basic export envelope</a><a id="Basic-export-envelope-1"></a><a class="docs-heading-anchor-permalink" href="#Basic-export-envelope" title="Permalink"></a></h2><p>The lightweight connection port is useful for teaching cases. It injects active power at aggregate unity power factor.</p><pre><code class="language-julia hljs">using PowerOptLab

cps = [ConnectionPoint(id=&quot;der1&quot;, bus=&quot;bus1&quot;, export_max=10e3),
       ConnectionPoint(id=&quot;der2&quot;, bus=&quot;bus2&quot;, export_max=10e3)]

# One network Dict is one interval. A Vector{Dict} is a time series.
r = solve_operating_envelope(net, cps;
    direction=:export,
    fairness=:equal,
    security=:bound_point)

r.envelope[&quot;der1&quot;]       # positive W
r.total_capacity
r.diagnostics[1][&quot;security_scope&quot;]</code></pre><p>Use <code>security=:corners</code> when the connection may operate anywhere between zero and its advertised bound and the participant count is small enough for exact corner enumeration.</p><h2 id="Forecast-and-model-scenarios"><a class="docs-heading-anchor" href="#Forecast-and-model-scenarios">Forecast and model scenarios</a><a id="Forecast-and-model-scenarios-1"></a><a class="docs-heading-anchor-permalink" href="#Forecast-and-model-scenarios" title="Permalink"></a></h2><p>A vector of vectors groups alternative forecasts or network models by interval. One envelope is shared by all scenarios in an interval.</p><pre><code class="language-julia hljs"># Two time intervals, each with three load/source/network scenarios.
scenario_nets = [
    [net_t1_central, net_t1_low, net_t1_high],
    [net_t2_central, net_t2_low, net_t2_high],
]

r = solve_operating_envelope(scenario_nets, cps; security=:corners)
r.diagnostics[1][&quot;scenario_count&quot;]  # 3</code></pre><p>Scenarios may represent demand/PV forecast error, source-voltage uncertainty, topology alternatives, or candidate impedance models. In particular, candidates or profile intervals produced by <a href="../../api/inverse_carson/#PowerOptLab.solve_inverse_carson"><code>solve_inverse_carson</code></a> can be materialized into alternative network scenarios.</p><p>Use <a href="../../api/operating_envelope/#PowerOptLab.DOEScenario"><code>DOEScenario</code></a> and <a href="../../api/operating_envelope/#PowerOptLab.DOEScenarioSet"><code>DOEScenarioSet</code></a> when the ensemble is part of a scientific experiment. They record stable IDs, train/calibration/ validation/test/stress roles, optional relative weights, sources, construction methods, seeds, timestamps, and metadata. The solver includes this provenance in interval diagnostics, while <a href="../../api/operating_envelope/#PowerOptLab.DOEStudySpec"><code>DOEStudySpec</code></a> includes it in the study identity.</p><p><a href="../../api/operating_envelope/#PowerOptLab.DOEUncertaintySample"><code>DOEUncertaintySample</code></a> and <a href="../../api/operating_envelope/#PowerOptLab.DOEUncertaintySampleSet"><code>DOEUncertaintySampleSet</code></a> separate uncertainty realizations from network construction. A reproducible Gaussian sampler accepts positive-semidefinite covariance and records rank, seed, declared/empirical moments, and unbounded-support limitations. <a href="../../api/operating_envelope/#PowerOptLab.sample_doe_box_truncated_gaussian_uncertainty"><code>sample_doe_box_truncated_gaussian_uncertainty</code></a> provides an explicit physical-support option: it samples the Gaussian conditional on componentwise bounds by rejection, never clips accepted values, and requires a finite draw budget whose stopping and acceptance diagnostics are recorded. The declared Gaussian and box remain modelling assumptions rather than validated truths. <a href="../../api/operating_envelope/#PowerOptLab.sample_doe_empirical_residual_bootstrap"><code>sample_doe_empirical_residual_bootstrap</code></a> resamples a versioned residual library either row-wise or in contiguous moving blocks. It hashes the complete library, distinguishes source from target timestamps, and propagates block, source-row, and circular-wrap provenance. Flattened block members are not labelled independent, and the implementation does not establish stationarity, block-length adequacy, residual calibration, or bootstrap validity. <a href="../../api/operating_envelope/#PowerOptLab.materialize_doe_scenarios"><code>materialize_doe_scenarios</code></a> deep-copies a base network per sample and requires a versioned materializer identifier, propagating sample and network provenance without prescribing a DSSE, impedance, topology, or forecast schema.</p><p><a href="../../api/operating_envelope/#PowerOptLab.evaluate_operating_envelope_coverage"><code>evaluate_operating_envelope_coverage</code></a> selects declared roles and reports per-scenario outcomes plus empirical context, scenario, weighted, and conservative candidate-violation rates. A one-sided Hoeffding upper bound is returned only when the caller explicitly sets <code>iid_assumption=true</code>; weights do not create an i.i.d. claim and distribution shift remains unassessed.</p><p><a href="../../api/operating_envelope/#PowerOptLab.split_doe_scenarios_by_time"><code>split_doe_scenarios_by_time</code></a> constructs a one-interval blocked calibration/test split with an optional exclusion gap. It prevents timestamp overlap and can reject, exclude, or explicitly retain metadata-group overlap. <a href="../../api/operating_envelope/#PowerOptLab.audit_doe_scenario_calibration"><code>audit_doe_scenario_calibration</code></a> reports ID, exact-network, time, group, provenance, and effective-sample-size diagnostics under caller-selected separation requirements. It does not infer independence or probability calibration. <a href="../../api/operating_envelope/#PowerOptLab.evaluate_operating_envelope_coverage_curve"><code>evaluate_operating_envelope_coverage_curve</code></a> repeats held-out evaluation over a finite capacity-scale grid while retaining recorded issue-time controls. <a href="../../api/operating_envelope/#PowerOptLab.compare_doe_coverage_shift"><code>compare_doe_coverage_shift</code></a> describes performance deltas between two evaluated ensembles without labelling them as statistical evidence that their generating distributions differ. <a href="../../api/operating_envelope/#PowerOptLab.compare_doe_uncertainty_models"><code>compare_doe_uncertainty_models</code></a> applies one issued envelope and one evaluation declaration to multiple labelled scenario sets. It returns long-form coverage curves and pairwise deltas, classifying comparisons as paired, partially paired, or unpaired from explicit sample identities, timestamps, scenario IDs, or a caller-selected metadata key. Pairing adds finite-sample discordance evidence; it does not establish a causal model effect or verify that the evaluation sets were independent of capacity selection. <a href="../../api/operating_envelope/#PowerOptLab.test_doe_covariate_shift"><code>test_doe_covariate_shift</code></a> adds pooled-scale multivariate energy distance and per-feature effects for explicitly named numeric metadata. Its permutation p-value is disabled unless the caller asserts scenario- or group-level exchangeability, and its claim remains limited to those covariates. <a href="../../api/operating_envelope/#PowerOptLab.test_doe_time_series_covariate_shift"><code>test_doe_time_series_covariate_shift</code></a> provides a narrower temporal design: a contiguous reference window is circularly shifted over a regularly sampled ordered series. Inference requires an explicit circular-shift-invariance assertion, which is stronger than ordinary stationarity; seasonality, trends, interventions, and the artificial wraparound remain caller concerns. <a href="../../api/operating_envelope/#PowerOptLab.evaluate_doe_probability_calibration"><code>evaluate_doe_probability_calibration</code></a> evaluates separately issued violation-probability forecasts using reliability bins, proper scores, calibration error, and a Brier decomposition for bin-mean forecasts with an explicit remainder relating it to the original forecast score. Its coverage adapter keeps unresolved solves missing and ignores scenario weights unless explicitly requested. Weighted Hoeffding intervals require a separate observation- independence assertion.</p><h2 id="PV-and-batteries-with-mandatory-Q-V-control"><a class="docs-heading-anchor" href="#PV-and-batteries-with-mandatory-Q-V-control">PV and batteries with mandatory Q-V control</a><a id="PV-and-batteries-with-mandatory-Q-V-control-1"></a><a class="docs-heading-anchor-permalink" href="#PV-and-batteries-with-mandatory-Q-V-control" title="Permalink"></a></h2><p>For realistic DER behaviour, place the converter in the network&#39;s <code>ibr</code> block and attach the required BMOPFTools <code>control_profile</code>. Bind the connection point to that IBR:</p><pre><code class="language-julia hljs">cp = ConnectionPoint(id=&quot;customer_17&quot;, bus=&quot;lv17&quot;, ibr_id=&quot;pv17&quot;,
                     export_max=10e3, import_max=5e3)

export_doe = solve_operating_envelope(net, [cp]; direction=:export)
import_doe = solve_operating_envelope(net, [cp]; direction=:import)</code></pre><p>The active-power equality used by the DOE is added to the existing IBR model. Its per-phase topology, current limit, apparent-power circle, DC coupling and Volt-VAr equality and Volt-Watt active-power upper bound are retained. There is intentionally no separate Q-envelope decision.</p><h2 id="With-and-without-a-STATCOM"><a class="docs-heading-anchor" href="#With-and-without-a-STATCOM">With and without a STATCOM</a><a id="With-and-without-a-STATCOM-1"></a><a class="docs-heading-anchor-permalink" href="#With-and-without-a-STATCOM" title="Permalink"></a></h2><p>STATCOMs are normal BMOPFTools network devices, so the comparison is made by solving two otherwise identical cases:</p><pre><code class="language-julia hljs">using BMOPFTools: add_statcom!, augment_case

without_statcom = deepcopy(net)
with_statcom = deepcopy(net)
add_statcom!(with_statcom, &quot;lv17&quot;; s_max=50e3)
with_statcom, _ = augment_case(with_statcom)

r0 = solve_operating_envelope(without_statcom, cps)
r1 = solve_operating_envelope(with_statcom, cps)

gain = r1.total_capacity[1] - r0.total_capacity[1]
q_statcom = r1.snapshots[1][&quot;ibr&quot;][&quot;statcom_lv17&quot;]</code></pre><p>The default STATCOM is reactive-only. BMOPFTools also supports a four-wire, DC-link-coupled D-STATCOM that circulates active power between phases while its net active exchange remains zero; this can be important in resistive, unbalanced LV feeders.</p><h2 id="Parameterized-fairness"><a class="docs-heading-anchor" href="#Parameterized-fairness">Parameterized fairness</a><a id="Parameterized-fairness-1"></a><a class="docs-heading-anchor-permalink" href="#Parameterized-fairness" title="Permalink"></a></h2><p>The legacy symbols remain available:</p><ul><li><code>:equal</code> — equal absolute kW;</li><li><code>:sum</code> — maximum aggregate capacity;</li><li><code>:proportional</code> — proportional fairness.</li></ul><p>Use <a href="../../api/operating_envelope/#PowerOptLab.FairnessPolicy"><code>FairnessPolicy</code></a> for explicit policy design:</p><pre><code class="language-julia hljs">policy = FairnessPolicy(
    kind=:max_min,
    normalization=:capacity,
    weights=Dict(&quot;der1&quot;=&gt;1.0, &quot;der2&quot;=&gt;1.5))

r = solve_operating_envelope(net, cps; fairness=policy)</code></pre><p>Available allocation objectives are <code>:equal</code>, <code>:max_total</code>, <code>:proportional</code>, <code>:alpha</code>, <code>:max_min</code>, and <code>:equal_curtailment</code>. Normalization can use:</p><table><tr><th style="text-align: right">Normalization</th><th style="text-align: right">Reference</th></tr><tr><td style="text-align: right"><code>:none</code></td><td style="text-align: right">1 W: absolute allocation/curtailment</td></tr><tr><td style="text-align: right"><code>:capacity</code></td><td style="text-align: right">directional import/export nameplate</td></tr><tr><td style="text-align: right"><code>:request</code></td><td style="text-align: right"><code>ConnectionPoint.requested</code> forecast/request</td></tr><tr><td style="text-align: right"><code>:custom</code></td><td style="text-align: right"><code>ConnectionPoint.normalization</code></td></tr></table><p>For example, equal allocation with <code>normalization=:capacity</code> gives equal fractions of nameplate rather than equal kW. <code>:max_min</code> performs a second local solve to maximize total capacity while retaining the best normalized minimum. <code>kind=:alpha</code> exposes the standard alpha-fair family: alpha 0 is weighted sum, alpha 1 is proportional fairness, and larger alpha increasingly emphasizes the least-served participant.</p><p><code>OperatingEnvelopeResult.fairness_metrics</code> records normalized allocations, curtailment fractions, total capacity and Jain&#39;s index for every published interval. To compare an explicit policy frontier, solve the same study under multiple policies:</p><pre><code class="language-julia hljs">results = compare_operating_envelope_policies(net, cps,
    [&quot;equal&quot; =&gt; :equal,
     &quot;efficient&quot; =&gt; :sum,
     &quot;proportional&quot; =&gt; FairnessPolicy(kind=:proportional,
                                       normalization=:capacity)])</code></pre><h2 id="Rolling-fairness-and-publication"><a class="docs-heading-anchor" href="#Rolling-fairness-and-publication">Rolling fairness and publication</a><a id="Rolling-fairness-and-publication-1"></a><a class="docs-heading-anchor-permalink" href="#Rolling-fairness-and-publication" title="Permalink"></a></h2><p>For operational issuance, <code>temporal_fairness=:cumulative_max_min</code> carries a normalized service history between intervals and, at each new interval, prioritises the least-served participant before maximizing the remaining weighted allocation. It is a rolling policy—not a horizon-wide optimiser—and therefore does not assume perfect future forecasts.</p><p>History stores <strong>unweighted</strong> accumulated normalized service, <span>$H_i = \sum_t \Delta t\,c_{it}/r_i$</span>. The next primary objective is <span>$\max\min_i (H_i + \Delta t\,c_i/r_i)/w_i$</span>: entitlement weights divide both past and current service. With capacity normalization, history has units of hours; with a 1 W reference it is numerically energy in Wh divided by 1 W. Carry the returned <code>cumulative_normalized</code> history forward without dividing it by weights again. Keep the normalization references consistent across calls.</p><pre><code class="language-julia hljs">using Dates

r = solve_operating_envelope(nets, cps;
    fairness=FairnessPolicy(kind=:max_min, normalization=:capacity),
    temporal_fairness=:cumulative_max_min,
    fairness_history=Dict(&quot;der1&quot; =&gt; 2.4), # prior normalized service
    temporal_dt_h=5 / 60,
    issued_at=DateTime(2026, 7, 16, 9),
    interval_seconds=300,
    validity_seconds=600)</code></pre><p><code>r.schedule</code> contains issue and validity times plus the publication source. On an infeasible solve, <code>fallback=:missing</code> (default), <code>:zero</code>, or <code>:last_feasible</code> controls what is published. A fallback is explicitly marked as not freshly network-safe; use verification before relying on it.</p><h2 id="Verify-an-issued-envelope"><a class="docs-heading-anchor" href="#Verify-an-issued-envelope">Verify an issued envelope</a><a id="Verify-an-issued-envelope-1"></a><a class="docs-heading-anchor-permalink" href="#Verify-an-issued-envelope" title="Permalink"></a></h2><p>Verification fixes an issued allocation rather than re-optimising it. It can check the simultaneous upper point, every box corner, or custom utilisation points across all scenarios:</p><pre><code class="language-julia hljs">check = verify_operating_envelope(nets, cps, r; utilizations=:corners)
all(check.feasible) || @warn &quot;issued DOE needs review&quot; check.diagnostics</code></pre><p>The check retains the network&#39;s prescribed Q-V controls and any STATCOM. Its diagnostics report local nonlinear feasibility and inherited voltage, thermal and negative-sequence margins at the tested points.</p><h2 id="Network-constraints-and-use-cases"><a class="docs-heading-anchor" href="#Network-constraints-and-use-cases">Network constraints and use cases</a><a id="Network-constraints-and-use-cases-1"></a><a class="docs-heading-anchor-permalink" href="#Network-constraints-and-use-cases" title="Permalink"></a></h2><p>The DOE adds no parallel approximation of network limits. It inherits the constraints already present in the BMOPFTools case, including:</p><ul><li>phase-to-ground, phase-to-neutral and phase-to-phase voltage bounds;</li><li>line, transformer, switch, neutral and converter current limits;</li><li>positive-, negative- and zero-sequence voltage limits such as <code>vneg_max</code>;</li><li>prescribed inverter controls and converter ratings;</li><li>controllable network assets already represented by the OPF.</li></ul><p>The tests include voltage-limited, thermally limited, negative-sequence-limited, import, multi-scenario, prescribed-Q-V and STATCOM-assisted examples. They also cover invalid inputs and infeasible baseline/corner cases. The independent <a href="../../tutorials/doe_analytic_reference/">analytic reference suite</a> checks closed-form phase voltages, import/export limits, negative sequence, and exact affine box containment. The marked tutorials execute their actual Markdown code in CI.</p><h2 id="DSSE-to-DOE-validation-runner"><a class="docs-heading-anchor" href="#DSSE-to-DOE-validation-runner">DSSE-to-DOE validation runner</a><a id="DSSE-to-DOE-validation-runner-1"></a><a class="docs-heading-anchor-permalink" href="#DSSE-to-DOE-validation-runner" title="Permalink"></a></h2><p>The repository includes <code>scripts/validate_doe_from_dsse.jl</code> for feeder studies with an executable synthetic case included in the unit-test suite. It keeps three questions distinct: whether DSSE reconstructs the observed state, whether the DOE is feasible under its own nonlinear model, and whether a separately fixed AC power flow reproduces the issued upper-bound point.</p><p>Create a case-builder file that defines <code>doe_validation_case()</code> and run:</p><pre><code class="language-sh hljs">julia --project=. scripts/validate_doe_from_dsse.jl path/to/my_case.jl</code></pre><p>The returned named tuple must contain:</p><ul><li><code>physics_net</code>: a passive network suitable for <code>solve_state_estimation</code>;</li><li><code>operational_net</code>: the matching DSSE snapshot with known P/Q loads and controllable network assets;</li><li><code>measurements</code>: the DSSE <code>Measurement</code> vector;</li><li><code>connection_points</code>: DOE connection points bound to existing, single-phase IBRs (<code>ibr_id</code> is required for the independent power-flow check);</li><li><code>materialize_estimate(estimate, operational_template)</code>: an explicit adapter returning a network populated from the DSSE result. The runner passes a deep copy of the operational template. Apply it to both base and STATCOM templates.</li></ul><p>It may also provide <code>truth_net</code> (the measurement-generating operational state), <code>with_statcom_net</code> (the otherwise-identical STATCOM case), and <code>doe_keywords</code> (a <code>NamedTuple</code> forwarded to <code>solve_operating_envelope</code>). The runner reports DSSE voltage error against the truth power flow, DOE capacity, DOE verification, the maximum voltage difference between DOE and a separate fixed-setpoint <code>solve_pf</code>, and STATCOM capacity gain where supplied. Customer active power uses the issued direction. Free IBR P/Q is fixed to the recorded solution; constant power-factor laws remain in force. The pinned PF engine strips <code>s_max</code>, which changes rating-normalized droop bases. This adapter therefore rejects Volt-VAr and Volt-Watt profiles explicitly; use the main DOE verifier to replay those laws faithfully. Unsupported free controls (including taps and custom extensions), custom smoothing, or custom context hooks cause an explicit error. The pinned separate-PF API cannot faithfully carry those settings yet.</p><p>The runner requires convergence, a feasible primal witness, complete finite complex-voltage comparisons and a 1 mV DOE/PF agreement tolerance. It is an independent build of the same engine&#39;s power-flow equations, not an independent power-flow calculation or a certificate for the full range. The synthetic adapter uses estimated net P/Q as demand only because its pre-DOE DER dispatch is known to be zero and each bus has one load. General feeders need explicit load/DER disaggregation; voltage estimates alone do not identify individual device demand.</p><h2 id="Current-limitations"><a class="docs-heading-anchor" href="#Current-limitations">Current limitations</a><a id="Current-limitations-1"></a><a class="docs-heading-anchor-permalink" href="#Current-limitations" title="Permalink"></a></h2><ul><li>Ipopt returns local nonlinear solutions; diagnostics never imply global optimality or global robust feasibility.</li><li>Exact corner enumeration scales exponentially.</li><li>Control discovery currently covers native free transformer taps, IBR P/Q, and explicit generator P/Q bounds. Generator P/Q lacks a stable power handle for non-anticipativity. Custom extensions can register semantic controls, but undeclared extension variables cannot yet be distinguished automatically from physical state variables.</li><li>A finite scenario set has no probability or confidence meaning. Scenario provenance, calibration, weights, and held-out coverage are caller concerns.</li><li>Verification returns an interval verdict plus structured per-context evidence, but a proven infeasibility certificate and normalized violation-maximization problem remain future work.</li><li>The current object is a one-sided active-power box. It does not jointly issue lower/upper import-export limits or a coupled P-Q flexibility set.</li><li>Rolling fairness is causal rather than globally horizon-optimal; temporal storage scheduling and forecast co-optimisation remain later work.</li><li>Diagnostic margin summaries do not yet enumerate every inherited network and device constraint family.</li><li>The independent DSSE validation runner presently fixes single-phase IBR active-power setpoints. Multi-phase dispatch replay should preserve the DOE&#39;s per-phase allocation before being treated as an independent validation.</li><li>Harmonic RMS/THD constraints require a harmonic network model and are outside the current fundamental-frequency prototype.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../tutorials/doe_uncertainty_coverage/">« Advanced uncertainty laboratory</a><a class="docs-footer-nextpage" href="../doe_literature_evidence/">DOE literature evidence »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
