<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Implementation and upstream migration · PowerOptLab.jl</title><meta name="title" content="Implementation and upstream migration · PowerOptLab.jl"/><meta property="og:title" content="Implementation and upstream migration · PowerOptLab.jl"/><meta property="twitter:title" content="Implementation and upstream migration · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../../"><img class="docs-light-only" src="../../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Home</a></li><li><a class="tocitem" href="../../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Upstream conventions and status</a></li><li><a class="tocitem" href="../generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../source/">Source generator data and equations</a></li><li><a class="tocitem" href="../operating-model/">Voltage laws, controls and capabilities</a></li><li class="is-active"><a class="tocitem" href>Implementation and upstream migration</a><ul class="internal"><li><a class="tocitem" href="#1.-Rectangular-electrical-equations"><span>1. Rectangular electrical equations</span></a></li><li><a class="tocitem" href="#2.-Rectangular-operating-equations"><span>2. Rectangular operating equations</span></a></li><li><a class="tocitem" href="#3.-Bound-realization-and-exact-elimination"><span>3. Bound realization and exact elimination</span></a></li><li><a class="tocitem" href="#4.-Mapping-the-draft-data-to-PowerOptLab"><span>4. Mapping the draft data to PowerOptLab</span></a></li><li><a class="tocitem" href="#5.-Baseline-compatibility-and-issues-found-in-the-upstream-review"><span>5. Baseline compatibility and issues found in the upstream review</span></a></li><li><a class="tocitem" href="#6.-Suggested-upstream-contribution-units"><span>6. Suggested upstream contribution units</span></a></li><li><a class="tocitem" href="#7.-Evidence-boundary"><span>7. Evidence boundary</span></a></li></ul></li><li><a class="tocitem" href="../serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../../research_program/">Research program</a></li><li><a class="tocitem" href="../../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Generators</a></li><li><a class="is-disabled">Specification drafts</a></li><li class="is-active"><a href>Implementation and upstream migration</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Implementation and upstream migration</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/specifications/generators/integration.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Generator-implementation-and-upstream-migration"><a class="docs-heading-anchor" href="#Generator-implementation-and-upstream-migration">Generator implementation and upstream migration</a><a id="Generator-implementation-and-upstream-migration-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-implementation-and-upstream-migration" title="Permalink"></a></h1><p>The component and shared operating pages define the physical feasible set. This page documents an equivalent rectangular realization, the mapping to the current PowerOptLab prototype, and the changes needed before upstream adoption. The proposed JSON collections are implemented by PowerOptLab&#39;s experimental <a href="../serialization/">reader/writer and local schema</a>. They are not a released upstream JSON Schema.</p><h2 id="1.-Rectangular-electrical-equations"><a class="docs-heading-anchor" href="#1.-Rectangular-electrical-equations">1. Rectangular electrical equations</a><a id="1.-Rectangular-electrical-equations-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Rectangular-electrical-equations" title="Permalink"></a></h2><p>For a complex phasor <span>$z=z^{\Re}+jz^{\Im}$</span>, each complex equality represents two real equalities. Real incidence matrices do not mix real and imaginary parts.</p><h3 id="Generalized-generator"><a class="docs-heading-anchor" href="#Generalized-generator">Generalized generator</a><a id="Generalized-generator-1"></a><a class="docs-heading-anchor-permalink" href="#Generalized-generator" title="Permalink"></a></h3><p>With <span>$Z=R+jX$</span> and the component&#39;s incidence matrix <span>$C$</span>,</p><p class="math-container">\[\Delta U^{\Re}=C^{\mathrm T}U^{\Re},\qquad
\Delta U^{\Im}=C^{\mathrm T}U^{\Im},\qquad
J^{\Re}=CI^{\Re},\qquad J^{\Im}=CI^{\Im},\]</p><p class="math-container">\[D^{\Re}=RI^{\Re}-XI^{\Im},\qquad
D^{\Im}=XI^{\Re}+RI^{\Im},\qquad
E^{\Re}=\Delta U^{\Re}+D^{\Re},\qquad
E^{\Im}=\Delta U^{\Im}+D^{\Im}.\]</p><p>Each independent current component enters the network balance through</p><p class="math-container">\[\kappa_{i,t}^{\mathrm{other},\Re}+\sum_{p:N_p=t}J_p^{\Re}=0,\qquad
\kappa_{i,t}^{\mathrm{other},\Im}+\sum_{p:N_p=t}J_p^{\Im}=0.\]</p><p>These are affine equalities. Quantities on the left of the preceding definitions may remain expressions; none requires a duplicated voltage variable.</p><h3 id="Source-generator"><a class="docs-heading-anchor" href="#Source-generator">Source generator</a><a id="Source-generator-1"></a><a class="docs-heading-anchor-permalink" href="#Source-generator" title="Permalink"></a></h3><p>Use the full conductor current <span>$J$</span>, with phase subvector <span>$I$</span> and final neutral entry <span>$J_n=I_n$</span>:</p><p class="math-container">\[D^{\Re}=R^cJ^{\Re}-X^cJ^{\Im},\qquad
D^{\Im}=X^cJ^{\Re}+R^cJ^{\Im},\]</p><p class="math-container">\[U_*^{\Re}=U_n^{\Re}+D_n^{\Re},\qquad
U_*^{\Im}=U_n^{\Im}+D_n^{\Im},\qquad
E_k^{\Re}=U_k^{\Re}+D_k^{\Re}-U_*^{\Re},\qquad
E_k^{\Im}=U_k^{\Im}+D_k^{\Im}-U_*^{\Im},\]</p><p class="math-container">\[\Delta U_k^{\Re}=U_k^{\Re}-U_n^{\Re},\qquad
\Delta U_k^{\Im}=U_k^{\Im}-U_n^{\Im},\qquad
(I^g)^{\Re}=-\sum_{p=1}^mJ_p^{\Re},\qquad
(I^g)^{\Im}=-\sum_{p=1}^mJ_p^{\Im}.\]</p><p>For <span>$z^g=r^g+jx^g$</span>, impedance grounding becomes</p><p class="math-container">\[U_*^{\Re}=r^g(I^g)^{\Re}-x^g(I^g)^{\Im},\qquad
U_*^{\Im}=x^g(I^g)^{\Re}+r^g(I^g)^{\Im}.\]</p><p>Ideal grounding is <span>$U_*^{\Re}=U_*^{\Im}=0$</span>. Open grounding is <span>$(I^g)^{\Re}=(I^g)^{\Im}=0$</span>. These equations are well defined at exact zero impedance. The conductor KCL equations use <span>$J$</span> exactly as above, including the independent neutral component.</p><h3 id="Powers,-loss,-and-the-grounded-source-correction"><a class="docs-heading-anchor" href="#Powers,-loss,-and-the-grounded-source-correction">Powers, loss, and the grounded-source correction</a><a id="Powers,-loss,-and-the-grounded-source-correction-1"></a><a class="docs-heading-anchor-permalink" href="#Powers,-loss,-and-the-grounded-source-correction" title="Permalink"></a></h3><p>For any voltage/current pair <span>$v,i$</span> at the same measurement location,</p><p class="math-container">\[P(v,i)=v^{\Re}i^{\Re}+v^{\Im}i^{\Im},\qquad
Q(v,i)=v^{\Im}i^{\Re}-v^{\Re}i^{\Im}.\]</p><p>Apply this definition to <span>$(\Delta U_k,I_k)$</span>, <span>$(E_k,I_k)$</span>, and <span>$(U_p,J_p)$</span> for port, EMF, and conductor powers. Complete PCC P/Q sums all conductor terms; internal P/Q sums the EMF terms. For a source,</p><p class="math-container">\[P^{\mathrm{poc}}=\sum_kP^{\mathrm{port}}_k
-U_n^{\Re}(I^g)^{\Re}-U_n^{\Im}(I^g)^{\Im},\]</p><p class="math-container">\[Q^{\mathrm{poc}}=\sum_kQ^{\mathrm{port}}_k
-U_n^{\Im}(I^g)^{\Re}+U_n^{\Re}(I^g)^{\Im}.\]</p><p>Let <span>$L=I$</span> for the port primitive or <span>$L=J$</span> for the conductor primitive, and let <span>$D=ZL$</span> be the corresponding drop. Then</p><p class="math-container">\[P^{\mathrm{series}}=\sum_p(D_p^{\Re}L_p^{\Re}+D_p^{\Im}L_p^{\Im}),\qquad
Q^{\mathrm{series}}=\sum_p(D_p^{\Im}L_p^{\Re}-D_p^{\Re}L_p^{\Im}),\]</p><p class="math-container">\[P^{\mathrm{ground}}=U_*^{\Re}(I^g)^{\Re}+U_*^{\Im}(I^g)^{\Im},\qquad
Q^{\mathrm{ground}}=U_*^{\Im}(I^g)^{\Re}-U_*^{\Re}(I^g)^{\Im}.\]</p><p>Ground terms are zero for the generalized generator. For either component,</p><p class="math-container">\[P^{\mathrm{internal}}-P^{\mathrm{poc}}-P^{\mathrm{series}}-P^{\mathrm{ground}}=0,\qquad
Q^{\mathrm{internal}}-Q^{\mathrm{poc}}-Q^{\mathrm{series}}-Q^{\mathrm{ground}}=0.\]</p><p>These are useful independent physical residuals, not extra equality rows when the circuit already implies them. In particular, a loss variable must not be allowed to increase arbitrarily to satisfy another constraint or objective.</p><h2 id="2.-Rectangular-operating-equations"><a class="docs-heading-anchor" href="#2.-Rectangular-operating-equations">2. Rectangular operating equations</a><a id="2.-Rectangular-operating-equations-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Rectangular-operating-equations" title="Permalink"></a></h2><h3 id="Fixed-phasor-and-rotating-shapes"><a class="docs-heading-anchor" href="#Fixed-phasor-and-rotating-shapes">Fixed phasor and rotating shapes</a><a id="Fixed-phasor-and-rotating-shapes-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-phasor-and-rotating-shapes" title="Permalink"></a></h3><p>Mode b uses</p><p class="math-container">\[E_k^{\Re}=\overline v_k\cos\overline\theta_k,\qquad
E_k^{\Im}=\overline v_k\sin\overline\theta_k.\]</p><p>For a fixed complex shape ratio <span>$b_k=b_k^{\Re}+jb_k^{\Im}$</span> (<span>$\beta_k$</span> in c, <span>$\gamma_k$</span> in d), the anchored equations are</p><p class="math-container">\[E_k^{\Re}=b_k^{\Re}E_1^{\Re}-b_k^{\Im}E_1^{\Im},\qquad
E_k^{\Im}=b_k^{\Im}E_1^{\Re}+b_k^{\Re}E_1^{\Im}\quad(k&gt;1).\]</p><p>Mode c additionally uses <span>$(E_1^{\Re})^2+(E_1^{\Im})^2=\overline v_1^2$</span>. Mode d uses the common-magnitude bounds instead. Their sine/cosine coefficients are evaluated from <strong>data</strong>, not nonlinear functions of optimization variables.</p><p>For mode e, write <span>$\gamma_k=c_k+js_k$</span> and rotate</p><p class="math-container">\[W_k^{\Re}=c_kE_k^{\Re}+s_kE_k^{\Im},\qquad
W_k^{\Im}=c_kE_k^{\Im}-s_kE_k^{\Re},\]</p><p class="math-container">\[W_k^{\Im}E_1^{\Re}-W_k^{\Re}E_1^{\Im}=0,\qquad
W_k^{\Re}E_1^{\Re}+W_k^{\Im}E_1^{\Im}\ge0\quad(k&gt;1).\]</p><p>Positive per-port magnitude minima complete its angle domain. Both expressions may be divided by one fixed positive voltage scale squared. No tangent, atan, all-pairs angle equations, or independent absolute-angle pins are required.</p><h3 id="Sequence-measurements-and-terminal-PV"><a class="docs-heading-anchor" href="#Sequence-measurements-and-terminal-PV">Sequence measurements and terminal PV</a><a id="Sequence-measurements-and-terminal-PV-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-measurements-and-terminal-PV" title="Permalink"></a></h3><p>For any three-port vector <span>$z$</span> and <span>$F=F^{\Re}+jF^{\Im}$</span>,</p><p class="math-container">\[z_{012}^{\Re}=F^{\Re}z^{\Re}-F^{\Im}z^{\Im},\qquad
z_{012}^{\Im}=F^{\Im}z^{\Re}+F^{\Re}z^{\Im}.\]</p><p>Use <span>$z=\Delta U,E,I$</span> as required. Each entry is affine. The PV equality is</p><p class="math-container">\[(V^{\mathrm{meas},\Re}/V^\star)^2
+(V^{\mathrm{meas},\Im}/V^\star)^2=1.\]</p><p>P/Q control equalities and capability boxes use the quadratic power expressions above at the declared locations; this does not introduce fourth-degree terms.</p><h2 id="3.-Bound-realization-and-exact-elimination"><a class="docs-heading-anchor" href="#3.-Bound-realization-and-exact-elimination">3. Bound realization and exact elimination</a><a id="3.-Bound-realization-and-exact-elimination-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Bound-realization-and-exact-elimination" title="Permalink"></a></h2><p>For a magnitude-bounded affine complex expression <span>$z$</span> and a positive upper bound <span>$h$</span>, use</p><p class="math-container">\[(z^{\Re}/h)^2+(z^{\Im}/h)^2\le1.\]</p><p>For positive lower bound <span>$l$</span>, use</p><p class="math-container">\[(z^{\Re}/l)^2+(z^{\Im}/l)^2\ge1.\]</p><p>Zero upper bounds become the two affine equations <span>$z^{\Re}=z^{\Im}=0$</span>; zero lower bounds add nothing. Equal positive bounds give one normalized circle equality. Explicit current variables also receive their implied rectangular boxes. Identical affine norms share the intersection of their bounds, including sign-reversed single-phase returns. Identical affine equalities are imposed once.</p><p>If an apparent-power bound is applied after substituting bilinear P/Q, directly squaring those expressions would produce quartic terms. For a positive rating <span>$\overline S$</span>, the prototype instead introduces normalized real auxiliary variables <span>$\widehat p,\widehat q$</span>:</p><p class="math-container">\[\widehat p=P(v,i)/\overline S,\qquad
\widehat q=Q(v,i)/\overline S,\qquad
-1\le\widehat p,\widehat q\le1,\qquad
\widehat p^2+\widehat q^2\le1.\]</p><p>Each equality and inequality is degree at most two. For a total rating, replace <span>$P(v,i),Q(v,i)$</span> by the corresponding complete totals. For <span>$\overline S=0$</span>, use P=Q=0 directly. If a same-location control already fixes a bounded power, substitute and check that known value instead of adding a duplicate control constraint. These auxiliary variables are an <strong>implementation choice</strong>; the foundational apparent-power equation remains the one in the operating page.</p><h3 id="Shape-dependent-sequence-constraints"><a class="docs-heading-anchor" href="#Shape-dependent-sequence-constraints">Shape-dependent sequence constraints</a><a id="Shape-dependent-sequence-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Shape-dependent-sequence-constraints" title="Permalink"></a></h3><p>For a known rotating shape <span>$E=bE_1$</span>, let <span>$f=Fb$</span>. Then</p><p class="math-container">\[E^\sigma=f_\sigma E_1,\qquad |E^\sigma|=|f_\sigma|\,|E_1|.\]</p><p>If <span>$f_\sigma=0$</span>, its zero upper bound is already satisfied and a positive lower bound conflicts with the shape. Otherwise its sequence bounds become bounds on the one anchor magnitude:</p><p class="math-container">\[V^{\sigma,\min}/|f_\sigma|\le|E_1|
\le V^{\sigma,\max}/|f_\sigma|.\]</p><p>Intersect those intervals with all <span>$E_k^{\min}/|b_k|$</span> and <span>$E_k^{\max}/|b_k|$</span>. With fixed template magnitude, check the intervals directly. This avoids appending dependent zero-sequence equations to an already balanced source law. It does not remove a physical limit or change the feasible set.</p><p>For mode e with exact internal sequence zeros indexed by <span>$\mathcal K$</span>, write <span>$E=e^{j\theta}\operatorname{diag}(e^{j\phi})\rho$</span> with real positive <span>$\rho$</span>. The reduction operates on</p><p class="math-container">\[M\rho=0,\qquad
M=\begin{bmatrix}
\mathfrak R(F[\mathcal K,:]\operatorname{diag}(e^{j\phi}))\\
\mathfrak I(F[\mathcal K,:]\operatorname{diag}(e^{j\phi}))
\end{bmatrix}.\]</p><p>If its nullspace is one-dimensional with a strictly positive shape <span>$a$</span>, normalize <span>$a_1=1$</span> and use <span>$b_k=a_k e^{j(\phi_k-\phi_1)}$</span> and the preceding affine shape equations. The current prototype rejects exact-zero combinations without such a unique positive shape. This is a <strong>prototype support restriction</strong>; the canonical angle/sequence equations themselves also define other cases. No general Jacobian-rank or global-solvability certificate is claimed.</p><h3 id="Working-units"><a class="docs-heading-anchor" href="#Working-units">Working units</a><a id="Working-units-1"></a><a class="docs-heading-anchor-permalink" href="#Working-units" title="Permalink"></a></h3><p>JSON and published results stay in SI. With local engine bases satisfying <span>$S_b=V_bI_b$</span> and <span>$Z_b=V_b/I_b$</span>, solver coordinates are</p><p class="math-container">\[\widetilde U=U/V_b,\quad\widetilde E=E/V_b,\quad
\widetilde I=I/I_b,\quad\widetilde Z=Z/Z_b,\quad
\widetilde P=P/S_b,\quad\widetilde Q=Q/S_b.\]</p><p>Convert ratings and targets by the corresponding base before building their rows. Bases, starts, tolerances, redundant variable boxes, and optimizer choice belong to the implementation. They must not introduce undeclared physical limits or claim dynamic stability, uniqueness, or global optimality.</p><h2 id="4.-Mapping-the-draft-data-to-PowerOptLab"><a class="docs-heading-anchor" href="#4.-Mapping-the-draft-data-to-PowerOptLab">4. Mapping the draft data to PowerOptLab</a><a id="4.-Mapping-the-draft-data-to-PowerOptLab-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Mapping-the-draft-data-to-PowerOptLab" title="Permalink"></a></h2><p>This is the translation contract implemented by <code>generator_from_data</code> and <code>read_generator_data</code>. The extension is read separately from <code>parse_bmopf</code>; its schema does not reinterpret native network collections.</p><table><tr><th style="text-align: left">Draft field(s)</th><th style="text-align: left">Current Julia API</th><th style="text-align: left">Translation</th></tr><tr><td style="text-align: left">Collection key, <code>bus</code></td><td style="text-align: left"><code>id</code>, <code>bus</code></td><td style="text-align: left">Copy strings</td></tr><tr><td style="text-align: left">Generalized <code>terminal_map</code>, <code>configuration</code>, <code>port_map</code></td><td style="text-align: left"><code>GeneralizedGenerator.connections</code></td><td style="text-align: left">Construct ordered outgoing/return terminal-string pairs</td></tr><tr><td style="text-align: left">Source <code>terminal_map</code></td><td style="text-align: left"><code>SourceGenerator.phase_terminals</code>, <code>neutral</code></td><td style="text-align: left">All but final entry; final entry</td></tr><tr><td style="text-align: left"><code>R_series_p_q</code>, <code>X_series_p_q</code></td><td style="text-align: left"><code>impedance</code></td><td style="text-align: left">Materialize the full port or conductor matrix with omitted entries zero</td></tr><tr><td style="text-align: left"><code>grounding_model</code>, <code>r_ground</code>, <code>x_ground</code></td><td style="text-align: left"><code>grounding</code></td><td style="text-align: left"><code>OPEN</code> → <code>nothing</code>; <code>IDEAL</code> → <code>0.0</code>; <code>IMPEDANCE</code> → <code>r_ground + im*x_ground</code></td></tr><tr><td style="text-align: left"><code>voltage_model</code></td><td style="text-align: left"><code>GeneratorVoltageLaw.mode</code></td><td style="text-align: left">Corresponding lowercase symbol</td></tr><tr><td style="text-align: left"><code>v_magnitude</code>, <code>v_angle</code></td><td style="text-align: left"><code>GeneratorVoltageLaw.phasor</code></td><td style="text-align: left"><code>v_magnitude .* cis.(v_angle)</code></td></tr><tr><td style="text-align: left"><code>angle_offsets</code></td><td style="text-align: left"><code>GeneratorVoltageLaw.angles</code></td><td style="text-align: left">Copy full vector</td></tr><tr><td style="text-align: left"><code>e_min</code>, <code>e_max</code></td><td style="text-align: left"><code>GeneratorVoltageLaw.magnitude_min/max</code></td><td style="text-align: left">Copy vectors, except common mode uses max of minima / min of maxima</td></tr><tr><td style="text-align: left"><code>power_setpoint_location</code></td><td style="text-align: left"><code>GeneratorControl.power_location</code></td><td style="text-align: left">Lowercase symbol; absent when no P/Q setpoint can map to unused default <code>:poc</code></td></tr><tr><td style="text-align: left"><code>p_set</code> / <code>p_total_set</code>, <code>q_set</code> / <code>q_total_set</code></td><td style="text-align: left"><code>GeneratorControl.p/q</code></td><td style="text-align: left">Vector / scalar; omission → <code>nothing</code></td></tr><tr><td style="text-align: left"><code>v_target</code>, <code>v_target_measurement</code></td><td style="text-align: left"><code>voltage_target</code>, <code>voltage_metric</code></td><td style="text-align: left">Copy target; <code>POSITIVE_SEQUENCE</code> → <code>:positive_sequence</code>; <code>PORT</code> → <code>:phase</code></td></tr><tr><td style="text-align: left"><code>power_limit_location</code></td><td style="text-align: left"><code>GeneratorCapability.power_location</code></td><td style="text-align: left">Lowercase symbol; absent when no P/Q/S limit can map to unused default <code>:poc</code></td></tr><tr><td style="text-align: left"><code>p_min/max</code> / <code>p_total_min/max</code></td><td style="text-align: left"><code>GeneratorCapability.p_min/max</code></td><td style="text-align: left">Per-side vector / scalar</td></tr><tr><td style="text-align: left"><code>q_min/max</code> / <code>q_total_min/max</code></td><td style="text-align: left"><code>GeneratorCapability.q_min/max</code></td><td style="text-align: left">Per-side vector / scalar</td></tr><tr><td style="text-align: left"><code>s_max</code> / <code>s_total_max</code></td><td style="text-align: left"><code>GeneratorCapability.s_max</code></td><td style="text-align: left">Vector / scalar</td></tr><tr><td style="text-align: left"><code>i_max</code></td><td style="text-align: left"><code>GeneratorCapability.terminal_i_max</code></td><td style="text-align: left">External conductor vector, permuted if needed</td></tr><tr><td style="text-align: left"><code>i_port_max</code></td><td style="text-align: left"><code>GeneratorCapability.i_max</code></td><td style="text-align: left">Port-current vector</td></tr><tr><td style="text-align: left"><code>v_min</code>, <code>v_max</code></td><td style="text-align: left"><code>GeneratorCapability.voltage_min/max</code></td><td style="text-align: left">PCC port-voltage vectors</td></tr><tr><td style="text-align: left"><code>ig_max</code></td><td style="text-align: left"><code>GeneratorCapability.earth_i_max</code></td><td style="text-align: left">Source-only scalar</td></tr><tr><td style="text-align: left"><code>v_sequence_location</code></td><td style="text-align: left"><code>GeneratorSequenceLimits.location</code></td><td style="text-align: left">Lowercase symbol; current-only bounds may use the unused default <code>:poc</code></td></tr><tr><td style="text-align: left"><code>v_seq_min/max</code>, <code>i_seq_min/max</code></td><td style="text-align: left"><code>GeneratorSequenceLimits.voltage_min/max</code>, <code>current_min/max</code></td><td style="text-align: left">Copy vectors in 0,1,2 order; attach to <code>GeneratorCapability.sequence</code></td></tr><tr><td style="text-align: left"><code>cost_total</code></td><td style="text-align: left"><code>cost</code></td><td style="text-align: left">Scalar PCC price</td></tr></table><p>The component key is unique within its JSON collection. The prototype&#39;s combined device list requires unique IDs across both new component types. If the same string occurs in both collections, an importer must qualify internal IDs by collection and retain the reversible correspondence; it must not merge or drop one of the records. Direct string copying applies when the IDs are already unique.</p><p>JSON <code>number</code> includes integer-valued numbers. A Julia importer must explicitly convert physical numeric scalars and arrays to <code>Float64</code> before constructing the prototype&#39;s scalar-or-vector bound fields; array indices remain integers. It must not rely on a JSON library preserving a decimal spelling as a floating-point type.</p><p>For general <code>PORTS</code> data, the prototype reports distinct outgoing terminals first, then previously unseen return terminals. If that differs from draft <code>terminal_map</code>, an importer must permute <strong>conductor</strong> ratings and exported conductor results. It must not permute the port impedance or port quantities, whose order remains the order of the port pairs. Source conductor order already agrees directly.</p><p>The API permits scalar broadcasts for some current/voltage bounds and convenient scalar/diagonal impedance input. The canonical draft JSON uses full-length arrays and explicit matrix entries; shorthand constructors are not additional schema encodings. <code>voltage_scale</code> is an implementation-only numerical option.</p><p>Published result correspondence is:</p><table><tr><th style="text-align: left">Mathematical measurement</th><th style="text-align: left"><code>GeneratorResult</code> field</th></tr><tr><td style="text-align: left"><span>$U$</span>, <span>$\Delta U$</span>, <span>$E$</span></td><td style="text-align: left"><code>terminal_voltage</code>, <code>port_voltage</code>, <code>emf</code></td></tr><tr><td style="text-align: left"><span>$J$</span>, <span>$I$</span></td><td style="text-align: left"><code>terminal_current</code>, <code>port_current</code></td></tr><tr><td style="text-align: left"><span>$I^g$</span>, <span>$U_*$</span></td><td style="text-align: left"><code>earth_current</code>, <code>star_voltage</code> (zero for generalized generator)</td></tr><tr><td style="text-align: left"><span>$P^{poc},Q^{poc}$</span></td><td style="text-align: left"><code>p</code>, <code>q</code></td></tr><tr><td style="text-align: left"><span>$P^{internal},Q^{internal}$</span></td><td style="text-align: left"><code>p_internal</code>, <code>q_internal</code></td></tr><tr><td style="text-align: left"><span>$P^{series},P^{ground}$</span></td><td style="text-align: left"><code>series_loss</code>, <code>ground_loss</code></td></tr><tr><td style="text-align: left"><span>$\Delta U^{012},E^{012},I^{012}$</span></td><td style="text-align: left"><code>voltage_sequence</code>, <code>emf_sequence</code>, <code>current_sequence</code>, or <code>nothing</code></td></tr><tr><td style="text-align: left">Active-power conservation residual</td><td style="text-align: left"><code>power_balance_error</code></td></tr></table><p>Unpublished solver outcomes expose NaN measurements under the package&#39;s status contract. A result serialization schema is not proposed by these tables.</p><h2 id="5.-Baseline-compatibility-and-issues-found-in-the-upstream-review"><a class="docs-heading-anchor" href="#5.-Baseline-compatibility-and-issues-found-in-the-upstream-review">5. Baseline compatibility and issues found in the upstream review</a><a id="5.-Baseline-compatibility-and-issues-found-in-the-upstream-review-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Baseline-compatibility-and-issues-found-in-the-upstream-review" title="Permalink"></a></h2><p>The revision-pinned <a href="../">source register</a> identifies the reviewed files. The following differences must be addressed explicitly when deriving upstream PRs.</p><table><tr><th style="text-align: left">Existing contract or statement</th><th style="text-align: left">Draft treatment and required action</th></tr><tr><td style="text-align: left"><code>generator</code> means dispatchable WYE, with fixed injection described as a negative load</td><td style="text-align: left">Keep legacy records unchanged. New source laws and fixed controls are explicit opt-in assumptions; do not redefine old data by inference.</td></tr><tr><td style="text-align: left">Generator power arrays are per phase; <code>i_max</code> is per conductor and its neutral entry can be optional</td><td style="text-align: left">Draft power arrays are per ordered port, with separately named total fields. Draft <code>i_max</code> has all <span>$m$</span> entries if present. A legacy wye phase-only current vector maps exactly to <code>i_port_max</code>, since its phase conductor currents equal its port currents; a full phase-plus-neutral vector maps to <code>i_max</code>. Do not invent a missing neutral rating.</td></tr><tr><td style="text-align: left"><code>cost</code> is a per-phase vector; the objective explicitly rejects a scalar</td><td style="text-align: left">Use a new <code>cost_total</code> field. Equal phase prices map exactly for a closed-return generator. Unequal prices cannot be collapsed without changing the objective.</td></tr><tr><td style="text-align: left">Source PCC power is often accounted for by summing phase-to-neutral port powers</td><td style="text-align: left">With earth return, use the complete conductor sum. For equal phase price <span>$c$</span>, the old phase-priced cost minus total-priced cost is <span>$c\,\mathfrak R(U_n(I^g)^*)/1000$</span>; it need not vanish.</td></tr><tr><td style="text-align: left">The source fixes bus terminal voltages and implicitly grounds its neutral</td><td style="text-align: left">A finite-impedance source fixes internal EMF only. Retain ordinary PCC voltage bounds and make the internal-star ground explicit.</td></tr><tr><td style="text-align: left">Source neutral return is stated as <span>$-\sum I_k$</span></td><td style="text-align: left">Retain that statement only for the closed-return model. The new source requires <span>$I_n=-\sum I_k-I^g$</span>. Ideal-voltage equivalence does not establish neutral-current equivalence.</td></tr><tr><td style="text-align: left">Grounding page says generators never ground, only buses declare optional grounding, and sources always connect to ground</td><td style="text-align: left">Add the source-generator exception and its internal grounding location, including <code>OPEN</code>; keep ordinary generalized generators without earth.</td></tr><tr><td style="text-align: left">Bus text describes KCL exceptions at grounded/source-fixed terminals while also describing free balancing currents</td><td style="text-align: left">State one explicit KCL convention: retain current balance with the appropriate physical free balancing current. Never omit balance at a rated custom source because its bus happens to contain source metadata.</td></tr><tr><td style="text-align: left">Notation prose mixes into-element and into-bus current descriptions; the displayed bus residual subtracts generation</td><td style="text-align: left">Define orientation at each interface. These drafts make component injection positive and state how to change sign in a withdrawal-positive residual; any upstream editorial correction must preserve existing equations&#39; intended signs.</td></tr><tr><td style="text-align: left">Source page permits exactly one source</td><td style="text-align: left">Reference sufficiency and multiple source placement are problem-level scope decisions, not consequences of introducing the component data type.</td></tr><tr><td style="text-align: left">Explicit neutral/no Kron reduction is a foundational principle</td><td style="text-align: left">Keep network neutrals and conductor matrices explicit. Use the source primitive for an internal neutral lead. Do not present a reduced-neutral port impedance as an explicit neutral-conductor model.</td></tr><tr><td style="text-align: left">Objective refers to source/IBR cost arrays, but the reviewed source field table does not list <code>cost</code></td><td style="text-align: left">Reconcile source fields and objective in an upstream issue; do not infer an undocumented legacy default while translating.</td></tr></table><p>The local builder already handles native/custom ownership, retires unused native currents, preserves native bus limits when source physics is replaced, and adds custom complete-PCC injection/cost ledgers. These are integration requirements, not new physical equations. They must remain covered by regression tests as the engine and upstream specifications evolve.</p><h2 id="6.-Suggested-upstream-contribution-units"><a class="docs-heading-anchor" href="#6.-Suggested-upstream-contribution-units">6. Suggested upstream contribution units</a><a id="6.-Suggested-upstream-contribution-units-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Suggested-upstream-contribution-units" title="Permalink"></a></h2><ol><li><strong>Generalized port-source primitive and shared operating data.</strong> Propose the new component identity or explicit subtype, field tables, topology rules, voltage laws a–e, capability overlay f, measurements, and examples. Explain that the canonical circuit is shared while source/control assumptions differ.</li><li><strong>Dedicated neutral/earth source.</strong> Add its conductor primitive, explicit grounding, power correction, and ratings; update grounding, bus KCL/limits, source-reference scope, and objective semantics together.</li><li><strong>Schema and migration for each normative increment.</strong> The upstream contribution guide locates the canonical schema in <a href="https://github.com/distribution-system-opt/dsopt-schema">distribution-system-opt/dsopt-schema</a>. Coordinate the prose/examples PR with its schema PR and version policy. Do not tag the draft JSON as conforming to an old schema.</li><li><strong>Explanatory implementation and evidence.</strong> Move rectangular derivations, exact-limit realization, measurement examples, and benchmark evidence into implementation/tutorial sections while keeping solver options outside the foundational data contract.</li></ol><p>The upstream guide asks normative proposals to begin with an issue or discussion. That is a future upstream contribution step, not a prerequisite for drafting these files locally. No issue, PR, schema release, or publication has been created.</p><p>The local schema and semantic translator encode conditional required fields, dimensions, configuration/port incidence rules, enum sets, mutually exclusive per-port/total representations, finite numeric values, positive magnitude domains, passivity, and bus-terminal references. Several of these require semantic validation beyond basic JSON Schema. New terms should be added to upstream notation/nomenclature and glossary: port EMF, source star, PCC complete power, earth return, power measurement location, and voltage-source shape.</p><h2 id="7.-Evidence-boundary"><a class="docs-heading-anchor" href="#7.-Evidence-boundary">7. Evidence boundary</a><a id="7.-Evidence-boundary-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Evidence-boundary" title="Permalink"></a></h2><p>The <a href="../../../components/generalized_generator/">scientific model</a> and <a href="../../../components/generalized_generator_evidence/">literature register</a> discuss prior work and physical limitations. The <a href="../../../tutorials/generalized_generator_tradeoffs/">fourteen-case network tutorial</a> compares model choices under unbalance. Unit tests independently check circuit power/grounding identities, every source law and capability field, SI/per-unit conversion, exact zeros, singular impedances, connection types, and native/custom ownership. These support the prototype&#39;s declared scope, not universal device fidelity or comparative speed claims.</p><p>Open source-neutral leads, soil networks, dynamical machine states, physical shunts/filters, automatic PV/PQ switching, and controller limit priority remain outside the implemented model. A mathematical feasible point is not proof that a particular machine or converter can realize the selected control freedoms or withstand the declared unbalance.</p><h3 id="Delta-constraint-lowering"><a class="docs-heading-anchor" href="#Delta-constraint-lowering">Delta constraint lowering</a><a id="Delta-constraint-lowering-1"></a><a class="docs-heading-anchor-permalink" href="#Delta-constraint-lowering" title="Permalink"></a></h3><p>The incidence equations above also apply to the rank-two delta matrix. Keep three complex winding currents to retain circulation. Never invert <span>$C$</span> or replace winding currents with line currents. For an exact ideal loop <span>$\mathbf1^{\mathrm T}Z=0$</span>, validate template closure, impose only the first two fixed-phasor equations (or only the second-to-first complex ratio), and reconstruct the third winding voltage. For mode e, combine ideal-loop closure and any exact internal sequence zeros in the real magnitude-space nullspace before forming ratios. This removes dependent equations at construction time. No impedance inverse, internal voltage variable, or extra cycle row is needed.</p><p>An exact sequence-current restriction can also follow from a delta voltage law and its series matrix. Before adding optional affine delta sequence-bound equalities, the implementation checks dependence within this component&#39;s small row set using normalized elimination (relative coefficient tolerance <span>$10^{-12}$</span>). It retains the original scaled physical rows in the optimization model. Constitutive/source-law rows are never discarded by this tolerance; a tiny finite loop impedance is not converted to an ideal loop. This is local algebraic cleanup, not a proof of full-network Jacobian rank or numerical robustness for every case.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../operating-model/">« Voltage laws, controls and capabilities</a><a class="docs-footer-nextpage" href="../serialization/">Reading and writing generator data »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 21:34">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
