<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Source generator data and equations · PowerOptLab.jl</title><meta name="title" content="Source generator data and equations · PowerOptLab.jl"/><meta property="og:title" content="Source generator data and equations · PowerOptLab.jl"/><meta property="twitter:title" content="Source generator data and equations · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../../"><img class="docs-light-only" src="../../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Home</a></li><li><a class="tocitem" href="../../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Upstream conventions and status</a></li><li><a class="tocitem" href="../generator/">Generalized generator data and equations</a></li><li class="is-active"><a class="tocitem" href>Source generator data and equations</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model"><span>1. Data model</span></a></li><li><a class="tocitem" href="#2.-Input-symbols"><span>2. Input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables"><span>3. Variables</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li><li><a class="tocitem" href="#6.-Implementation-and-relation-to-the-ideal-source"><span>6. Implementation and relation to the ideal source</span></a></li><li><a class="tocitem" href="#7.-Data-example"><span>7. Data example</span></a></li></ul></li><li><a class="tocitem" href="../operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../../research_program/">Research program</a></li><li><a class="tocitem" href="../../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Generators</a></li><li><a class="is-disabled">Specification drafts</a></li><li class="is-active"><a href>Source generator data and equations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Source generator data and equations</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/specifications/generators/source.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Source-generators"><a class="docs-heading-anchor" href="#Source-generators">Source generators</a><a id="Source-generators-1"></a><a class="docs-heading-anchor-permalink" href="#Source-generators" title="Permalink"></a></h1><p>A <strong>source generator</strong> has an internal common star point, phase EMFs, a full conductor series impedance, and a separately declared connection from the star to common ground. Its external neutral and earth currents are independent return paths. The phase EMFs may obey any of the shared source-voltage laws; a fixed phasor is one choice, not the definition of the component.</p><p>This <a href="../">draft extension</a> has its own <code>source_generator</code> collection. It does not silently change the upstream ideal <code>voltage_source</code>. The <a href="../operating-model/">shared operating model</a> forms part of this component&#39;s specification, using the source-specific power definitions below.</p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>An entry of <code>source_generator</code>, keyed by string ID <span>$s$</span>:</p><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>bus</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Host bus ID <span>$i$</span></td></tr><tr><td style="text-align: right"><code>terminal_map</code></td><td style="text-align: right">string[]</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right">Outgoing phase/leg terminals, then the explicit neutral terminal</td></tr><tr><td style="text-align: right"><code>configuration</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right"><code>WYE</code>; one or more phase/leg ports with a shared internal star</td></tr><tr><td style="text-align: right"><code>R_series_p_q</code>, <code>X_series_p_q</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center"></td><td style="text-align: right">Full conductor-impedance entries, phases/legs then neutral; absent entries are zero</td></tr><tr><td style="text-align: right"><code>grounding_model</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right"><code>OPEN</code>, <code>IMPEDANCE</code>, or <code>IDEAL</code></td></tr><tr><td style="text-align: right"><code>r_ground</code>, <code>x_ground</code></td><td style="text-align: right">number</td><td style="text-align: center">Ω</td><td style="text-align: center">only with <code>IMPEDANCE</code></td><td style="text-align: right">Star-to-common-ground impedance; absent entries are zero</td></tr><tr><td style="text-align: right"><code>voltage_model</code> and conditional voltage data</td><td style="text-align: right">see shared table</td><td style="text-align: center">V, rad</td><td style="text-align: center">✔ / conditional</td><td style="text-align: right">Internal phase-to-star EMF law</td></tr><tr><td style="text-align: right">Power setpoints and limits, voltage/current limits</td><td style="text-align: right">see shared table</td><td style="text-align: center">SI</td><td style="text-align: center"></td><td style="text-align: right">Optional controls and capability</td></tr><tr><td style="text-align: right"><code>ig_max</code></td><td style="text-align: right">number</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Earth-current magnitude limit, distinct from the neutral limit</td></tr><tr><td style="text-align: right"><code>cost_total</code></td><td style="text-align: right">number</td><td style="text-align: center">currency/kWh</td><td style="text-align: center">✔</td><td style="text-align: right">Price of complete PCC conductor active-power injection</td></tr></table><p>With <span>$m=|\mathbf N_s|\ge2$</span>, there are <span>$r=m-1$</span> phase/leg ports. The final conductor is the neutral <strong>by position</strong>, regardless of its label. All terminal names are distinct host-bus terminals; none denotes the common ground directly. <code>port_map</code> is forbidden. Two legs can model split phase when the voltage law explicitly sets a <span>$\pi$</span> relative displacement.</p><p>The series matrix is <span>$m\times m$</span>. Its neutral row and column are retained, including mutual coupling. It must satisfy the same Hermitian-part passivity condition as the generalized generator. <code>r_ground</code> is nonnegative; <code>x_ground</code> may have either sign. Both grounding parameters are forbidden for <code>OPEN</code> and <code>IDEAL</code>, so ignored impedance data cannot conceal an intended connection. <code>IMPEDANCE</code> with both entries zero is exactly the ideal limit, not an open path.</p><p>An absent neutral <em>impedance</em> is an ideal neutral lead. An absent neutral <em>conductor</em> would be an open neutral and is <strong>not</strong> represented by this data model. The explicit neutral terminal is required, even if the assembled solution has zero neutral current. No bus neutral is grounded merely by using this component.</p><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Data</th><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>terminal_map</code></td><td style="text-align: center"><span>$\textcolor{purple}{\mathbf N_s}$</span></td><td style="text-align: right">Ordered external terminals, final entry neutral</td></tr><tr><td style="text-align: right"><code>R_series</code>, <code>X_series</code></td><td style="text-align: center"><span>$\textcolor{brown}{\mathbf Z_s^c}=\textcolor{red}{\mathbf R_s^c}+\textcolor{brown}{j}\textcolor{red}{\mathbf X_s^c}$</span></td><td style="text-align: right">Full conductor impedance</td></tr><tr><td style="text-align: right"><code>r_ground</code>, <code>x_ground</code></td><td style="text-align: center"><span>$\textcolor{brown}{z_s^g}=\textcolor{red}{r_s^g}+\textcolor{brown}{j}\textcolor{red}{x_s^g}$</span></td><td style="text-align: right">Star-to-common-ground impedance</td></tr><tr><td style="text-align: right">Common ground</td><td style="text-align: center"><span>$U^g=0$</span></td><td style="text-align: right">Network-wide reference potential, not a conductor index</td></tr><tr><td style="text-align: right"><code>ig_max</code></td><td style="text-align: center"><span>$\textcolor{red}{I_s^{g,\max}}$</span></td><td style="text-align: right">Earth-current rating</td></tr><tr><td style="text-align: right"><code>cost_total</code></td><td style="text-align: center"><span>$\textcolor{red}{c_s}$</span></td><td style="text-align: right">Price of complete PCC active power</td></tr></table><p>Passivity means</p><p class="math-container">\[H_s^c=\frac{Z_s^c+(Z_s^c)^{\mathrm H}}2\succeq0,\qquad r_s^g\ge0.\]</p><h2 id="3.-Variables"><a class="docs-heading-anchor" href="#3.-Variables">3. Variables</a><a id="3.-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables" title="Permalink"></a></h2><p>The bus supplies the external conductor voltages; the component has <span>$m$</span> independent complex conductor-current unknowns:</p><p class="math-container">\[\textcolor{blue}{\mathbf U_s}
=\textcolor{blue}{\mathbf U_i}[\textcolor{purple}{\mathbf N_s}]
=\begin{bmatrix}\mathbf U_{s,\mathcal P}\\U_{s,n}\end{bmatrix},\qquad
\textcolor{blue}{\mathbf J_s}
=\begin{bmatrix}\mathbf I_s\\I_{s,n}\end{bmatrix}\in\mathbb C^m.\]</p><p>Here <span>$\mathbf I_s\in\mathbb C^r$</span> is the phase/leg current subvector. Every entry of <span>$J_s$</span> is positive <strong>outward from the source into its bus conductor</strong>. The star voltage <span>$\textcolor{blue}{U_{s,*}}$</span>, phase-to-star EMFs <span>$\textcolor{blue}{\mathbf E_s}$</span>, and earth current <span>$\textcolor{blue}{I_s^g}$</span> are derived quantities. <span>$I_s^g$</span> is positive from the star toward common earth.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="Internal-circuit-and-terminal-injection"><a class="docs-heading-anchor" href="#Internal-circuit-and-terminal-injection">Internal circuit and terminal injection</a><a id="Internal-circuit-and-terminal-injection-1"></a><a class="docs-heading-anchor-permalink" href="#Internal-circuit-and-terminal-injection" title="Permalink"></a></h3><p class="math-container">\[\textcolor{blue}{\mathbf U_s^{\mathrm{int}}}
=\begin{bmatrix}
\textcolor{blue}{\mathbf E_s}+\mathbf1_r\textcolor{blue}{U_{s,*}}\\
\textcolor{blue}{U_{s,*}}
\end{bmatrix},\qquad
\textcolor{blue}{\mathbf U_s^{\mathrm{int}}}-\textcolor{blue}{\mathbf U_s}
=\textcolor{brown}{Z_s^c}\textcolor{blue}{\mathbf J_s}.\]</p><p>Equivalently, without introducing internal voltage variables,</p><p class="math-container">\[U_{s,*}=U_{s,n}+(Z_s^c\mathbf J_s)_n,\qquad
E_{s,k}=U_{s,k}+(Z_s^c\mathbf J_s)_k-U_{s,*}
\quad(k=1,\ldots,r).\]</p><p>Stamp <span>$J_{s,p}$</span> once into its host terminal&#39;s injection-positive KCL:</p><p class="math-container">\[\kappa_{i,t}^{\mathrm{other}}
+\sum_{p:\,N_{s,p}=t}J_{s,p}=0.\]</p><p>The phase-to-PCC-neutral voltages used by port measurements are</p><p class="math-container">\[\Delta U_{s,k}=U_{s,k}-U_{s,n}.\]</p><p>They are generally different from the internal EMFs. Apply the selected shared voltage law to <span>$E_s$</span>, not to <span>$U_s$</span> or <span>$\Delta U_s$</span>.</p><h3 id="Star-KCL-and-grounding"><a class="docs-heading-anchor" href="#Star-KCL-and-grounding">Star KCL and grounding</a><a id="Star-KCL-and-grounding-1"></a><a class="docs-heading-anchor-permalink" href="#Star-KCL-and-grounding" title="Permalink"></a></h3><p class="math-container">\[\mathbf1_r^{\mathrm T}\mathbf I_s+I_{s,n}+I_s^g=0,
\qquad I_s^g=-\mathbf1_m^{\mathrm T}\mathbf J_s.\]</p><p>The selected grounding law is</p><p class="math-container">\[\begin{array}{rll}
\mathrm{OPEN}:&amp; I_s^g=0,&amp;\text{no star-to-earth path},\\
\mathrm{IMPEDANCE}:&amp;U_{s,*}=z_s^g I_s^g,&amp;\text{finite or exact-zero impedance},\\
\mathrm{IDEAL}:&amp;U_{s,*}=0,&amp;\text{earth current follows star KCL}.
\end{array}\]</p><p>In particular, <strong>do not impose</strong> <span>$\mathbf1_m^{\mathrm T}J_s=0$</span> in the grounded cases. The return through common earth closes conservation. For a diagonal primitive the neutral drop is <span>$U_{s,*}-U_{s,n}=z_{s,n}I_{s,n}$</span>; with mutual coupling, the entire neutral row participates.</p><p>A network bus/shunt ground at the PCC neutral is a separate physical location when the neutral lead has impedance. A coincident ideal source bond and ideal bus bond with an ideal neutral lead describe the same bond twice. Their separate currents become nonunique; the draft rejects that duplicate declaration. A nonzero mutual neutral-row term must be retained when deciding whether the lead is ideal.</p><h3 id="Powers-and-the-neutral/earth-correction"><a class="docs-heading-anchor" href="#Powers-and-the-neutral/earth-correction">Powers and the neutral/earth correction</a><a id="Powers-and-the-neutral/earth-correction-1"></a><a class="docs-heading-anchor-permalink" href="#Powers-and-the-neutral/earth-correction" title="Permalink"></a></h3><p>Define individual port, internal EMF, and conductor powers:</p><p class="math-container">\[\mathbf S_s^{\mathrm{port}}=\Delta\mathbf U_s\circ\mathbf I_s^*,\qquad
\mathbf S_s^{\mathrm{emf}}=\mathbf E_s\circ\mathbf I_s^*,\qquad
\mathbf S_s^{\mathrm{terminal}}=\mathbf U_s\circ\mathbf J_s^*.\]</p><p>The complete PCC and internal powers are</p><p class="math-container">\[S_s^{\mathrm{poc}}=\sum_{k=1}^{r}U_{s,k}I_{s,k}^*+U_{s,n}I_{s,n}^*,\qquad
S_s^{\mathrm{internal}}=\sum_{k=1}^{r}E_{s,k}I_{s,k}^*.\]</p><p>Substituting star KCL gives the measurement correction:</p><p class="math-container">\[S_s^{\mathrm{poc}}
=\sum_{k=1}^{r}(U_{s,k}-U_{s,n})I_{s,k}^*-U_{s,n}(I_s^g)^*
=\mathbf1_r^{\mathrm T}\mathbf S_s^{\mathrm{port}}-U_{s,n}(I_s^g)^*.\]</p><p>Thus a total PCC P/Q setpoint, bound, or price uses <strong>complete conductor power</strong>. A per-port P/Q setpoint or bound uses the individual entries of <span>$S_s^{port}$</span>. Their sums are equivalent only when the complex correction vanishes.</p><h3 id="Complex-absorption-and-physical-loss"><a class="docs-heading-anchor" href="#Complex-absorption-and-physical-loss">Complex absorption and physical loss</a><a id="Complex-absorption-and-physical-loss-1"></a><a class="docs-heading-anchor-permalink" href="#Complex-absorption-and-physical-loss" title="Permalink"></a></h3><p class="math-container">\[S_s^{\mathrm{series}}=\mathbf J_s^{\mathrm H}Z_s^c\mathbf J_s,\qquad
S_s^{\mathrm{ground}}=U_{s,*}(I_s^g)^*,\qquad
S_s^{\mathrm{internal}}-S_s^{\mathrm{poc}}
=S_s^{\mathrm{series}}+S_s^{\mathrm{ground}}.\]</p><p>For impedance grounding,</p><p class="math-container">\[S_s^{\mathrm{ground}}=z_s^g|I_s^g|^2,\qquad
P_s^{\mathrm{series}}=\mathbf J_s^{\mathrm H}H_s^c\mathbf J_s\ge0,\qquad
P_s^{\mathrm{ground}}=r_s^g|I_s^g|^2\ge0.\]</p><p>Ground power is zero for <code>OPEN</code> (zero current) and <code>IDEAL</code> (zero voltage). Common earth is at zero potential, so its exported port power is zero. A model with nonzero earth potential <span>$U^g$</span> would instead have <span>$U_{s,*}-U^g=z_s^g I_s^g$</span> and exported earth power <span>$U^g(I_s^g)^*$</span>. That extended soil/earth network is not encoded here.</p><h3 id="Three-phase-sequence-identities"><a class="docs-heading-anchor" href="#Three-phase-sequence-identities">Three-phase sequence identities</a><a id="Three-phase-sequence-identities-1"></a><a class="docs-heading-anchor-permalink" href="#Three-phase-sequence-identities" title="Permalink"></a></h3><p>For exactly three ordered phase-to-neutral ports, the shared Fortescue transform applies to <span>$\Delta U_s$</span>, <span>$E_s$</span>, and <span>$I_s$</span>. In particular,</p><p class="math-container">\[I_s^0=\frac{I_{s,a}+I_{s,b}+I_{s,c}}3,\qquad
3I_s^0+I_{s,n}+I_s^g=0.\]</p><p>The neutral current is <span>$-3I_s^0$</span> only with no earth return. An earth rating is not a substitute for a neutral-lead rating or a zero-sequence phase-current rating.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>For a declared per-conductor rating <span>$I_{s,p}^{\max,\mathrm{terminal}}$</span>,</p><p class="math-container">\[-I_{s,p}^{\max,\mathrm{terminal}}\le J_{s,p}^{\Re}\le I_{s,p}^{\max,\mathrm{terminal}},\qquad
-I_{s,p}^{\max,\mathrm{terminal}}\le J_{s,p}^{\Im}\le I_{s,p}^{\max,\mathrm{terminal}}.\]</p><p>Port-current ratings can tighten the corresponding phase-variable boxes. Earth-current boxes, if used, are bounds on the derived <span>$I_s^g$</span> expression. They are implied by its circle; the implementation need not add them separately.</p><h3 id="Engineering-bounds"><a class="docs-heading-anchor" href="#Engineering-bounds">Engineering bounds</a><a id="Engineering-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Engineering-bounds" title="Permalink"></a></h3><p>Apply every declared shared bound using the source-specific powers above. Conductor, port, and earth ratings are distinct:</p><p class="math-container">\[\mathbf J_s\circ\mathbf J_s^*
\le\mathbf I_s^{\max,\mathrm{terminal}}\circ\mathbf I_s^{\max,\mathrm{terminal}},\qquad
\mathbf I_s\circ\mathbf I_s^*
\le\mathbf I_s^{\max,\mathrm{port}}\circ\mathbf I_s^{\max,\mathrm{port}},\qquad
|I_s^g|^2\le(I_s^{g,\max})^2.\]</p><p>For <code>ig_max=0</code>, use <span>$(I_s^g)^{\Re}=(I_s^g)^{\Im}=0$</span>. With <code>OPEN</code> those constraints already follow from the grounding equality and are not repeated. A declared limit on a fixed quantity is checked for consistency, not silently removed. A capability-limited fixed-phasor source may make the network infeasible; it is not an unlimited slack.</p><h2 id="6.-Implementation-and-relation-to-the-ideal-source"><a class="docs-heading-anchor" href="#6.-Implementation-and-relation-to-the-ideal-source">6. Implementation and relation to the ideal source</a><a id="6.-Implementation-and-relation-to-the-ideal-source-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Implementation-and-relation-to-the-ideal-source" title="Permalink"></a></h2><p>Only <span>$2m$</span> real conductor-current variables are needed in addition to existing bus voltages. Reconstruct star potential, EMFs, and earth current using Part 4. There are no internal voltage nodes, including at zero impedance. The shared <a href="../integration/">implementation page</a> writes all rectangular equations explicitly.</p><p>With zero conductor impedance, ideal grounding, and a fixed internal phasor, <span>$U_{s,n}=0$</span> and <span>$U_{s,k}=E_{s,k}$</span>. This recovers the <strong>voltage behavior</strong> of the existing ideal source. It does not generally recover its stated neutral-current rule: the dedicated source allows a separate earth return. Do not claim complete terminal-current equivalence or copy <span>$I_n=-\sum I_k$</span> into this limit.</p><p>Reference-angle sufficiency is an assembled-network property. A fixed internal phasor constrains its own absolute orientation; <code>NONE</code> and rotating laws do not. Multiple sources, island references, and the upstream exactly-one-source policy need explicit problem-level treatment when this draft is adopted.</p><h2 id="7.-Data-example"><a class="docs-heading-anchor" href="#7.-Data-example">7. Data example</a><a id="7.-Data-example-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Data-example" title="Permalink"></a></h2><p>A three-phase source with finite neutral lead and star grounding:</p><pre><code class="language-json hljs">{
  &quot;source_generator&quot;: {
    &quot;supply&quot;: {
      &quot;bus&quot;: &quot;poc&quot;,
      &quot;terminal_map&quot;: [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;, &quot;n&quot;],
      &quot;configuration&quot;: &quot;WYE&quot;,
      &quot;R_series_1_1&quot;: 0.2, &quot;X_series_1_1&quot;: 0.5,
      &quot;R_series_2_2&quot;: 0.25, &quot;X_series_2_2&quot;: 0.45,
      &quot;R_series_3_3&quot;: 0.18, &quot;X_series_3_3&quot;: 0.55,
      &quot;R_series_4_4&quot;: 0.1, &quot;X_series_4_4&quot;: 0.05,
      &quot;grounding_model&quot;: &quot;IMPEDANCE&quot;,
      &quot;r_ground&quot;: 0.8, &quot;x_ground&quot;: 0.1,
      &quot;voltage_model&quot;: &quot;FIXED_PHASOR&quot;,
      &quot;v_magnitude&quot;: [235.0, 225.0, 232.0],
      &quot;v_angle&quot;: [0.02, -2.13, 2.05],
      &quot;i_max&quot;: [40.0, 40.0, 40.0, 20.0],
      &quot;ig_max&quot;: 10.0,
      &quot;cost_total&quot;: 0.2
    }
  }
}</code></pre><p>To open its star-earth connection, set <code>grounding_model</code> to <code>OPEN</code> and omit <code>r_ground</code>/<code>x_ground</code>. For an ideal bond use <code>IDEAL</code> and omit those parameters. Neither change creates or removes a PCC bus-ground declaration.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generator/">« Generalized generator data and equations</a><a class="docs-footer-nextpage" href="../operating-model/">Voltage laws, controls and capabilities »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Monday 16 November 2026 14:05">Monday 16 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
