<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Inverter model-selection guide · PowerOptLab.jl</title><meta name="title" content="Inverter model-selection guide · PowerOptLab.jl"/><meta property="og:title" content="Inverter model-selection guide · PowerOptLab.jl"/><meta property="twitter:title" content="Inverter model-selection guide · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li class="is-active"><a class="tocitem" href>Inverter model-selection guide</a><ul class="internal"><li><a class="tocitem" href="#Model-selection-guide"><span>Model-selection guide</span></a></li><li><a class="tocitem" href="#The-internal-node-model"><span>The internal-node model</span></a></li><li><a class="tocitem" href="#Grid-forming-operation-is-an-internal-voltage-statement"><span>Grid-forming operation is an internal-voltage statement</span></a></li><li><a class="tocitem" href="#DC-modulation-is-a-capability-limit,-not-a-post-processing-check"><span>DC modulation is a capability limit, not a post-processing check</span></a></li><li><a class="tocitem" href="#Neutral-current-and-double-frequency-ripple"><span>Neutral current and double-frequency ripple</span></a></li><li><a class="tocitem" href="#A-practical-modelling-workflow"><span>A practical modelling workflow</span></a></li><li><a class="tocitem" href="#What-to-report-in-a-research-study"><span>What to report in a research study</span></a></li></ul></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Inverter model-selection guide</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Inverter model-selection guide</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/advanced_inverter_modelling.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="advanced-inverter-modelling"><a class="docs-heading-anchor" href="#advanced-inverter-modelling">Advanced inverter modelling: when the POC IBR is not enough</a><a id="advanced-inverter-modelling-1"></a><a class="docs-heading-anchor-permalink" href="#advanced-inverter-modelling" title="Permalink"></a></h1><p>This tutorial helps choose between PowerOptLab&#39;s ordinary inverter-based-resource (IBR) model and <code>AdvancedInverter</code>. The distinction is important: an ordinary IBR is a controlled, bounded current injection at the point of connection (POC), while an advanced inverter makes the converter&#39;s internal AC node and DC-side constraints explicit.</p><p>For many distribution studies, the ordinary IBR is the more defensible model. Use the advanced model only when the omitted internal physics changes the conclusion.</p><p>After this overview, continue with the focused studies on <a href="../ibr_topology_under_unbalance/#ibr-topology-under-unbalance">topology under unbalance</a>, <a href="../ibr_dc_source_and_split_link/#ibr-dc-source-and-split-link">finite DC-source and split-link carrier stress</a>, and <a href="../ibr_ac_harmonics_lcl/#ibr-ac-harmonics-lcl">carrier harmonics through L/LCL filters</a>.</p><p>The parameter fragments below require a caller-supplied network with matching buses and terminals. They are model-selection examples, not a sequential script. The three focused studies above provide complete inputs and CI checks.</p><h2 id="Model-selection-guide"><a class="docs-heading-anchor" href="#Model-selection-guide">Model-selection guide</a><a id="Model-selection-guide-1"></a><a class="docs-heading-anchor-permalink" href="#Model-selection-guide" title="Permalink"></a></h2><table><tr><th style="text-align: right">Study question</th><th style="text-align: right">Recommended model</th><th style="text-align: right">Why</th></tr><tr><td style="text-align: right">Feasible POC injections, fixed power factor, or mandatory Volt-VAr / Volt-Watt behaviour</td><td style="text-align: right">Ordinary IBR</td><td style="text-align: right">The control law and limits are imposed at the POC; an internal converter circuit is not needed.</td></tr><tr><td style="text-align: right">The same control laws, but filter, topology or DC-link limits may decide what is delivered</td><td style="text-align: right"><code>AdvancedInverter</code> wrapped by a <a href="../../components/inverter_controls/">controller</a> or <a href="../../components/inverter_operating_constraints/">operating constraints</a></td><td style="text-align: right">The wrapper supplies the law; the plant supplies the hardware limits.</td></tr><tr><td style="text-align: right">Hosting capacity or a DOE where DERs are represented by POC setpoints</td><td style="text-align: right">Ordinary IBR</td><td style="text-align: right">It is compact, transparent, and matches the available control interface.</td></tr><tr><td style="text-align: right">Do a series filter or explicit fundamental-frequency LCL network change converter voltage, arm currents, reactive exchange, or loss?</td><td style="text-align: right"><code>AdvancedInverter</code></td><td style="text-align: right">The filter separates converter, midpoint, and POC quantities. Dynamic resonance and control interaction remain outside this model.</td></tr><tr><td style="text-align: right">Can a grid-forming converter sustain its requested internal EMF?</td><td style="text-align: right"><code>AdvancedInverter</code></td><td style="text-align: right">Internal voltage, modulation, and DC limits must be represented.</td></tr><tr><td style="text-align: right">Is a four-wire unit limited by neutral current or DC-link ripple?</td><td style="text-align: right"><code>AdvancedInverter</code></td><td style="text-align: right">These are topology- and DC-capacitor-dependent constraints.</td></tr></table><p>The ordinary IBR should not be treated as a low-fidelity version of every physical converter. It is a different abstraction: a POC-level resource model. In particular, it is often the right choice for a PV inverter following a prescribed Q-V curve. The advanced model exposes electrical capability; it does not automatically reproduce a manufacturer&#39;s supervisory or mandatory grid-support control law.</p><h2 id="The-internal-node-model"><a class="docs-heading-anchor" href="#The-internal-node-model">The internal-node model</a><a id="The-internal-node-model-1"></a><a class="docs-heading-anchor-permalink" href="#The-internal-node-model" title="Permalink"></a></h2><p><code>AdvancedInverter</code> inserts an internal AC node behind an optional output filter. The reduced circuit is</p><pre><code class="language-text hljs">POC bus ──[ r + jx, optional grid-side shunt ]── internal node ── converter ── DC link</code></pre><p>By default, converter current and apparent-power limits apply at the internal node. Set <code>power_limit_location=:poc</code> to apply the apparent-power circle to net PCC exchange, including the output filter and PCC shunt; current ratings remain independently optional. With the default converter circle, the converter&#39;s rating is not necessarily the POC export rating. With a non-zero filter impedance, part of the converter power supplies filter losses and reactive exchange; the POC voltage can also differ materially from internal voltage.</p><p>Use scalar <code>r_filter</code>/<code>x_filter</code> and optional neutral values for identical, uncoupled conductors. When the cable or filter data are supplied as a primitive, pass the complete matrix instead. For terminal order <code>a,b,c,n</code>:</p><pre><code class="language-julia hljs">R = [0.05 0.004 0.003 0.006;
     0.004 0.05 0.004 0.006;
     0.003 0.004 0.05 0.006;
     0.006 0.006 0.006 0.12]
X = [0.15 0.020 0.018 0.025;
     0.020 0.15 0.020 0.025;
     0.018 0.020 0.15 0.025;
     0.025 0.025 0.025 0.22]

inv = AdvancedInverter(
    id = &quot;four-wire&quot;,
    bus = &quot;lv_bus&quot;,
    phase_terminals = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],
    neutral = &quot;n&quot;,
    topology = :FOUR_LEG,
    s_max = 30_000.0,
    In_max = 35.0,
    v_dc = 750.0,
    c_dc = 8e-3,
    r_filter_matrix = R,
    x_filter_matrix = X,
)</code></pre><p>The matrix conductor order must exactly match the terminal order followed by the neutral. Resistance must be symmetric positive semidefinite; reactance must be symmetric. Scalar and matrix parameterisations cannot be mixed, which prevents an easy-to-miss double count of the diagonal terms.</p><h3 id="When-to-use-the-explicit-LCL-midpoint"><a class="docs-heading-anchor" href="#When-to-use-the-explicit-LCL-midpoint">When to use the explicit LCL midpoint</a><a id="When-to-use-the-explicit-LCL-midpoint-1"></a><a class="docs-heading-anchor-permalink" href="#When-to-use-the-explicit-LCL-midpoint" title="Permalink"></a></h3><p>Use the explicit midpoint when capacitor current, separate converter/grid inductor ratings, damping loss, or fundamental reactive exchange can affect the operating point:</p><pre><code class="language-julia hljs">lcl = AdvancedInverter(
    id = &quot;four-wire-lcl&quot;,
    bus = &quot;lv_bus&quot;,
    phase_terminals = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],
    neutral = &quot;n&quot;,
    topology = :FOUR_LEG,
    s_max = 30_000.0,
    i_max = 60.0,          # converter-side arm
    i_grid_max = 55.0,     # grid-side arm
    In_max = 35.0,
    v_dc = 750.0,
    c_dc = 8e-3,
    r_filter = 0.02,
    x_filter = 0.06,
    r_filter_grid = 0.03,
    x_filter_grid = 0.09,
    c_filter_mid = 30e-6,
    r_filter_damping = 0.5,
)

r = solve_advanced_inverter(network, lcl)
@show r.v_int_mag r.v_filter_mag
@show r.i_mag r.i_grid_mag r.i_filter_shunt_mag
@show r.p_filter_loss r.filter_resonance_hz</code></pre><p>With <code>c_filter_mid = 0</code>, converter and grid currents are identical and the two series arms reduce to their sum. With a capacitor, <code>i_mag</code> is the semiconductor/ converter-inductor current while <code>i_grid_mag</code> reaches the POC. For a three-leg converter, a grounded-wye filter capacitor can exchange zero-sequence current with the grid neutral even though the converter still enforces zero-sequence current at its own terminals.</p><p>Do not interpret <code>filter_resonance_hz</code> as a stability result. It is the undamped scalar LCL estimate. Matrix-valued arms require modal analysis, and controller delay, PLL/GFM control, active damping, grid impedance, ESR/ESL, and switching effects require a frequency-sweep or dynamic model.</p><p>Here is the basic pattern. The exact network construction is deliberately omitted; the object can be passed to <code>solve_advanced_inverter</code> with the network used elsewhere in PowerOptLab.</p><pre><code class="language-julia hljs">inv = AdvancedInverter(
    id = &quot;pv-1&quot;,
    bus = &quot;load_bus&quot;,
    s_max = 5_000.0,
    i_max = 25.0,
    r_filter = 0.08,
    x_filter = 0.15,
    p_loss_fixed = 15.0,
    a_loss = 0.2,
    c_loss = 0.03,
)

result = solve_advanced_inverter(network, inv;
    objective = :min_loss,
    p_set = 4_500.0,
)</code></pre><p>Inspect <code>result.p_poc</code>, <code>result.q_poc</code>, <code>result.p_conv</code>, <code>result.p_loss</code>, and <code>result.v_int_mag</code> together. A result can be feasible at the converter while falling short of a requested POC export, because the filter consumes real power. Losses are modelled without a complementarity branch: <code>p_dc = p_conv + p_loss + p_cap_loss</code>, so the same convention is retained in charging and exporting regimes.</p><h3 id="Pitfall:-applying-nameplate-limits-at-the-wrong-terminal"><a class="docs-heading-anchor" href="#Pitfall:-applying-nameplate-limits-at-the-wrong-terminal">Pitfall: applying nameplate limits at the wrong terminal</a><a id="Pitfall:-applying-nameplate-limits-at-the-wrong-terminal-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-applying-nameplate-limits-at-the-wrong-terminal" title="Permalink"></a></h3><p>If a datasheet&#39;s current limit is a converter-side limit, applying it directly to the POC ignores filter current and reactive flow. Conversely, a contractual POC export limit still needs a POC constraint in addition to internal converter limits. Report both terminals rather than calling either one simply &quot;inverter power&quot;.</p><h2 id="Grid-forming-operation-is-an-internal-voltage-statement"><a class="docs-heading-anchor" href="#Grid-forming-operation-is-an-internal-voltage-statement">Grid-forming operation is an internal-voltage statement</a><a id="Grid-forming-operation-is-an-internal-voltage-statement-1"></a><a class="docs-heading-anchor-permalink" href="#Grid-forming-operation-is-an-internal-voltage-statement" title="Permalink"></a></h2><p>Set <code>grid_forming = true</code> when the converter controls a balanced internal EMF behind its filter. For the four-wire topologies the model constrains the three internal phase voltages to a balanced, 120-degree set and chooses their magnitude within its specified bounds. A three-leg bridge has no zero-sequence path, so there the model sets the negative-sequence internal EMF to zero, bounds the positive-sequence magnitude, and lets the zero-sequence EMF follow the network.</p><pre><code class="language-julia hljs">gfm = AdvancedInverter(
    id = &quot;bess-gfm&quot;,
    bus = &quot;pcc&quot;,
    topology = :THREE_LEG,
    phase_terminals = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],
    s_max = 50_000.0,
    i_max = 100.0,
    r_filter = 0.02,
    x_filter = 0.08,
    grid_forming = true,
    v_int_min = 220.0,
    v_int_max = 260.0,
    v_dc = 800.0,
    c_dc = 10e-3,
)</code></pre><p>This is not equivalent to declaring the POC a slack bus. The surrounding network still needs a voltage reference. In an unbalanced grid, a balanced internal EMF can produce unbalanced POC voltages and currents through the filter. Treating a grid-forming flag as a network reference silently hides that distinction.</p><p>Because this example is a three-leg bridge, the reported phase-to-neutral <code>v_int_mag</code> values are equal only when the POC voltage has no zero-sequence component. The negative-sequence current is <code>-V2/Z_filter</code>; with a filter this small it can reach <code>i_max</code> at a few percent of voltage unbalance.</p><h2 id="DC-modulation-is-a-capability-limit,-not-a-post-processing-check"><a class="docs-heading-anchor" href="#DC-modulation-is-a-capability-limit,-not-a-post-processing-check">DC modulation is a capability limit, not a post-processing check</a><a id="DC-modulation-is-a-capability-limit,-not-a-post-processing-check-1"></a><a class="docs-heading-anchor-permalink" href="#DC-modulation-is-a-capability-limit,-not-a-post-processing-check" title="Permalink"></a></h2><p>At a fixed DC voltage, an inverter cannot create an arbitrary internal AC voltage. For <code>:SINGLE_PHASE</code>, PowerOptLab currently retains a scalar <code>/√3</code> convention; it is not a bridge-specific full- or half-bridge model, so treat it as a user-supplied engineering cap. For three-phase units, PowerOptLab uses a sampled outer approximation of the topology-specific continuous-time switching hull.</p><pre><code class="language-julia hljs">single_phase = AdvancedInverter(
    id = &quot;single-phase-pv&quot;,
    bus = &quot;service&quot;,
    phase_terminals = [&quot;a&quot;],
    topology = :SINGLE_PHASE,
    s_max = 7_000.0,
    i_max = 32.0,
    v_dc = 450.0,
    modulation_max = 0.95,
)</code></pre><p>Under this convention the internal EMF is capped at <code>0.95 × 450 / √3 ≈ 247 V</code> RMS, which leaves headroom above a 230 V grid. The same cap with <code>v_dc = 400.0</code> is 219 V, below the grid voltage, and the plant is infeasible even though a real 400 V full bridge can synthesise 230 V RMS. Check the cap against the network voltage before using the scalar convention.</p><p>For a three-phase device, choose the physical bridge topology explicitly:</p><pre><code class="language-julia hljs">four_wire = AdvancedInverter(
    id = &quot;four-wire-bess&quot;,
    bus = &quot;lv_bus&quot;,
    phase_terminals = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],
    neutral = &quot;n&quot;,
    topology = :FOUR_LEG,
    s_max = 30_000.0,
    i_max = 60.0,
    In_max = 35.0,
    i_zero_max = 10.0,
    i_negative_max = 8.0,
    v_dc = 750.0,
    c_dc = 8e-3,
    m_max = 0.95,
    n_samples = 36,
)</code></pre><p><code>n_samples</code> controls the sampled switching polytope resolution. The default 36 samples gives a close but outer approximation to the true switching boundary. It is appropriate for most planning studies, but do not interpret a point very near its edge as a hardware guarantee. Increase the resolution and compare the result when the conclusion depends on modulation headroom. After each solve the package encloses the minimum rail headroom over the full electrical cycle, adds any violating angle as a new constraint, and re-solves. Accept a point with <code>solve_status(result).publishable</code>; <code>physical_feasibility(result).rail</code> gives the enclosed headroom, and <code>result.switching_margin</code> is a dense-grid value of the same quantity that is convenient for tables.</p><h3 id="Three-leg,-four-leg,-and-split-DC-are-not-interchangeable"><a class="docs-heading-anchor" href="#Three-leg,-four-leg,-and-split-DC-are-not-interchangeable">Three-leg, four-leg, and split-DC are not interchangeable</a><a id="Three-leg,-four-leg,-and-split-DC-are-not-interchangeable-1"></a><a class="docs-heading-anchor-permalink" href="#Three-leg,-four-leg,-and-split-DC-are-not-interchangeable" title="Permalink"></a></h3><p><code>:THREE_LEG</code> is a three-leg, three-wire bridge with no zero-sequence neutral-current path. <code>:FOUR_LEG</code> is a four-leg bridge with a monolithic DC link and bounded fourth-leg current. <code>:SPLIT_DC</code> is specifically a <strong>three-leg, four-wire split-capacitor</strong> bridge: it can serve four-wire loads, but midpoint utilisation reduces modulation headroom and couples unbalance to capacitor stress. A hybrid fourth-leg-plus-split-link converter is a different topology and is not represented.</p><p>The modelling choice is consequential. A balanced test network may make all three topologies appear equally capable. Under phase-voltage or load unbalance, a three-leg bridge rejects neutral current, a four-leg bridge may bind <code>In_max</code>, and a split-DC bridge may require a larger DC voltage to deliver the same AC operating point. Avoid using a balanced feeder as evidence that topology does not matter.</p><h2 id="Neutral-current-and-double-frequency-ripple"><a class="docs-heading-anchor" href="#Neutral-current-and-double-frequency-ripple">Neutral current and double-frequency ripple</a><a id="Neutral-current-and-double-frequency-ripple-1"></a><a class="docs-heading-anchor-permalink" href="#Neutral-current-and-double-frequency-ripple" title="Permalink"></a></h2><p>Single-phase conversion transfers pulsating power to the DC link. The model can limit this with <code>p_ripple_max</code>; in three-phase four-wire and split-DC topologies it also reports a two-times-line-frequency DC-bus ripple <code>result.dv2</code>. Specify <code>c_dc</code> and, where relevant, <code>dv2_max</code> to make capacitor sizing a feasibility condition rather than an after-the-fact calculation.</p><pre><code class="language-julia hljs">ripple_limited = AdvancedInverter(
    id = &quot;unbalanced-bess&quot;,
    bus = &quot;lv_bus&quot;,
    phase_terminals = [&quot;a&quot;, &quot;b&quot;, &quot;c&quot;],
    neutral = &quot;n&quot;,
    topology = :SPLIT_DC,
    s_max = 30_000.0,
    i_max = 60.0,
    r_filter = 0.05,
    x_filter = 0.15,
    v_dc = 800.0,
    c_dc = 5e-3,
    c_dc_upper = 4.5e-3,
    c_dc_lower = 5.5e-3,
    dv2_max = 20.0,
    dv_mid_max = 5.0,
    v_mid_mean_max = 5.0,
    q_mid_balance_max = 0.25,
    i_cap_upper_max = 12.0,
    i_cap_lower_max = 14.0,
    cap_thermal_weights = (1.4, 1.0, 0.7), # neutral, 2ω, switching ESR ratios
    esr_dc_upper = 0.030,
    esr_dc_lower = 0.025,
    i_sw = 2.0,                  # independent residual allowance
    f_sw = 12e3,
    pwm_strategy = :SPWM,        # split midpoint excludes centered injection
    pwm_dc_source_r = 0.08,      # optional upstream carrier-frequency R–L
    pwm_dc_source_l = 80e-6,
    pwm_dc_harmonics = 64,
    pwm_ac_ripple = true,
)

result = solve_advanced_inverter(network, ripple_limited;
    objective = :max_export,
)

@show result.i_neutral result.i_zero result.i_negative
@show result.ripple result.dv2 result.dv_mid result.v_mid_mean
@show result.i_cap_upper result.i_cap_lower
@show result.i_cap_thermal_upper result.i_cap_thermal_lower
@show result.q_mid_balance result.p_cap_loss result.switching_margin
@show result.i_cap_switching result.i_cap_switching_reserved
@show result.i_dc_bridge_switching_rms result.i_dc_source_switching_rms
@show result.p_dc_source_switching_loss result.pwm_dc_network_margin
@show result.dv_switching_rms result.dv_switching_pp
@show result.dv_switching_upper_rms result.dv_switching_lower_rms
@show result.pwm_reserve_margin result.pwm_modulation_margin result.pwm_iterations
@show result.i_ac_switching_rms result.i_neutral_switching_rms
@show result.i_ac_total_rms result.i_neutral_total_rms</code></pre><p>With balanced voltage and current, a three-phase bridge has little low-frequency DC-link pulsation. In contrast, phase imbalance can create neutral current and a substantial 2ω ripple. A smaller DC capacitor increases <code>dv2</code>; a binding <code>dv2_max</code> can reduce feasible export even when RMS current and apparent-power limits look comfortable.</p><p><code>result.ripple</code> is the sinusoidal 2ω power amplitude. The physical upper/lower RMS currents include each bank&#39;s share of the neutral current, the common 2ω component <code>result.ripple/(√2*v_dc)</code>, and <code>i_sw</code>. With the default open line-frequency DC source each bank carries half the neutral current whatever its capacitance; declaring <code>dc_source_r</code> moves the shares toward <code>C_u/(C_u+C_l)</code> and <code>C_l/(C_u+C_l)</code>. Their <code>i_cap_thermal_*</code> counterparts apply the squared-current ESR-ratio weights and are the quantities checked against the ratings. <code>p_cap_loss</code> converts those weighted currents back to watts using the supplied reference ESRs.</p><p>With PWM enabled, <code>i_cap_switching</code> is reconstructed from ideal leg switch states using one shared triangular carrier, while <code>i_cap_switching_reserved</code> is the conservative current-norm allowance closed around the optimisation. The manual <code>i_sw</code> above remains an independent residual term and combines in quadrature. Treat the result as publishable only when <code>pwm_reserve_margin ≥ 0</code>, <code>pwm_modulation_margin ≥ 0</code>, and a tighter carrier/fundamental sampling study does not materially change the diagnostics. <code>dv_switching_rms</code> and <code>dv_switching_pp</code> report the associated high-frequency DC-link voltage ripple. With a finite <code>pwm_dc_source_*</code> branch, bridge ripple divides between the source and capacitor at each retained harmonic. Inspect the two current diagnostics, the separate source-resistor loss, and <code>pwm_dc_network_margin</code>; values near zero indicate an inadequately damped source-capacitor antiresonance. For a split link, the upper/lower voltage diagnostics expose the larger ripple across the smaller half-bank. Increase <code>pwm_dc_harmonics</code> and <code>pwm_carrier_samples</code> together before using these quantities for component selection.</p><p>With <code>pwm_ac_ripple=true</code>, the pole-voltage carrier harmonics are also passed through the phase and neutral conductor inductances. <code>i_ac_switching_rms</code> and <code>i_neutral_switching_rms</code> are the predicted high-frequency components; <code>i_ac_total_rms</code> and <code>i_neutral_total_rms</code> combine them in quadrature with the fundamental solution and are the quantities that should be compared with physical conductor/device ratings. For an explicit LCL filter, also inspect <code>i_grid_switching_rms</code> and <code>i_filter_shunt_switching_rms</code> rather than assuming the converter-side ripple reaches the grid unchanged.</p><p>Unequal capacitances create a natural mean midpoint shift even at zero neutral current. <code>q_mid_balance_max</code> supplies bounded quasi-static charge authority to correct it, while <code>v_mid_mean_max</code> states the admissible residual. This is a steady-state feasibility abstraction: it does not demonstrate that a physical balancing controller has adequate bandwidth or remains within its transient voltage limits.</p><p>The RMS distinction matters because some papers tabulate Fourier/phasor amplitudes as &quot;ripple current&quot; without the <code>√2</code> conversion.</p><h3 id="Pitfall:-checking-only-RMS-quantities"><a class="docs-heading-anchor" href="#Pitfall:-checking-only-RMS-quantities">Pitfall: checking only RMS quantities</a><a id="Pitfall:-checking-only-RMS-quantities-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-checking-only-RMS-quantities" title="Permalink"></a></h3><p><code>s_max</code> and <code>i_max</code> do not protect the DC capacitor or neutral conductor. A feasible RMS operating point can still violate modulation headroom, neutral-current rating, or ripple tolerance. Conversely, imposing all of these limits on a POC-only IBR without evidence can create a falsely conservative model. Use the advanced model when the hardware information is available and the omitted constraint is material to the study decision.</p><h2 id="A-practical-modelling-workflow"><a class="docs-heading-anchor" href="#A-practical-modelling-workflow">A practical modelling workflow</a><a id="A-practical-modelling-workflow-1"></a><a class="docs-heading-anchor-permalink" href="#A-practical-modelling-workflow" title="Permalink"></a></h2><ol><li>Begin with an ordinary IBR whose POC setpoint and control law match the asset&#39;s operational specification. This is usually the correct baseline for DOE and volt-var studies.</li><li>Introduce <code>AdvancedInverter</code> for a small set of representative locations or operating points where filters, grid-forming behaviour, or unbalance are expected to bind. Keep POC-level contractual limits explicit.</li><li>Compare POC and internal quantities: <code>p_poc</code>/<code>q_poc</code>, <code>p_conv</code>, <code>p_loss</code>, <code>v_int_mag</code>, <code>v_filter_mag</code>, converter/grid/shunt currents, symmetrical- component currents, <code>i_neutral</code>, <code>p_filter_loss</code>, <code>ripple</code>, <code>dv2</code>, <code>dv_mid</code>, <code>v_mid_mean</code>, physical and thermal capacitor currents, <code>p_cap_loss</code>, <code>filter_resonance_hz</code>, and <code>switching_margin</code>.</li><li>Stress the model with voltage unbalance, weak-grid voltage excursions, and DC-link variations. A balanced nominal case is a useful sanity check, not a validation of four-wire capability.</li><li>Repeat solutions from more than one sensible initial point for critical cases. This is a smooth nonlinear model, so a solver status alone is not proof of a globally best operating point.</li></ol><p>The solver accepts SI or per-unit networks, but reports <code>InverterResult</code> quantities in SI in either case. Make the chosen network scaling explicit when comparing cases, especially alongside DC-link capacitance and voltage-ripple limits.</p><h2 id="What-to-report-in-a-research-study"><a class="docs-heading-anchor" href="#What-to-report-in-a-research-study">What to report in a research study</a><a id="What-to-report-in-a-research-study-1"></a><a class="docs-heading-anchor-permalink" href="#What-to-report-in-a-research-study" title="Permalink"></a></h2><p>At minimum, state the POC/control abstraction, filter parameters, which terminal each rating applies to, bridge topology, DC voltage and capacitance, modulation assumption, neutral-current rating, and ripple criterion. Then report which constraint binds in each claimed capability result. This makes it possible to tell a genuine converter limitation from a network-voltage, POC-contract, or control-law limitation.</p><p>For the complete API and the underlying equations, see the <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter">advanced inverter component reference</a> and <a href="../../ibr/foundations/#ibr-scientific-foundations">scientific foundations</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../components/advanced_inverter/">« Advanced inverter model guide</a><a class="docs-footer-nextpage" href="../ibr_topology_under_unbalance/">Topology under unbalance »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
