<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Circuit and rank validation · PowerOptLab.jl</title><meta name="title" content="Circuit and rank validation · PowerOptLab.jl"/><meta property="og:title" content="Circuit and rank validation · PowerOptLab.jl"/><meta property="twitter:title" content="Circuit and rank validation · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li class="is-active"><a class="tocitem" href>Circuit and rank validation</a><ul class="internal"><li><a class="tocitem" href="#1.-A-separate-circuit-calculation"><span>1. A separate circuit calculation</span></a></li><li><a class="tocitem" href="#2.-Equality-rank-and-coordinate-scaling"><span>2. Equality rank and coordinate scaling</span></a></li><li><a class="tocitem" href="#3.-What-this-adds-to-the-unit-tests"><span>3. What this adds to the unit tests</span></a></li></ul></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Generators</a></li><li class="is-active"><a href>Circuit and rank validation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Circuit and rank validation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/generalized_generator_validation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Generator-circuit-and-numerical-validation"><a class="docs-heading-anchor" href="#Generator-circuit-and-numerical-validation">Generator circuit and numerical validation</a><a id="Generator-circuit-and-numerical-validation-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-circuit-and-numerical-validation" title="Permalink"></a></h1><p>The implementation&#39;s equations should be checked through an independent calculation, and its local numerical properties should be measured explicitly. This reproducible study does both on a small unbalanced feeder. It does not claim speed superiority, global optimality, dynamical stability, or reliability on a population of distribution networks.</p><p>Run <code>scripts/generalized_generators/validation.jl</code> from the project environment:</p><pre><code class="language-sh hljs">julia --project=. scripts/generalized_generators/validation.jl</code></pre><p>The script checks 26 component/control cases in three coordinate settings: SI, per-unit with <span>$S_b=10^4$</span> VA, and per-unit with <span>$S_b=10^8$</span> VA. These 78 solves cover all five voltage laws for wye, delta and grounded sources. Eleven physical circuits have independent complex linear-system references, repeated in all three coordinate settings for 33 oracle comparisons. The remaining nonlinear control cases check solver feasibility, power accounting and equality rank.</p><h2 id="1.-A-separate-circuit-calculation"><a class="docs-heading-anchor" href="#1.-A-separate-circuit-calculation">1. A separate circuit calculation</a><a id="1.-A-separate-circuit-calculation-1"></a><a class="docs-heading-anchor-permalink" href="#1.-A-separate-circuit-calculation" title="Permalink"></a></h2><p>The upstream voltage is prescribed, loads are removed, and the native four-wire feeder has a diagonal conductor impedance <span>$L$</span>. Generator injection gives</p><p class="math-container">\[U=U^{\mathrm{grid}}+LJ.\]</p><p>For a generalized generator, substitute <span>$J=CI$</span> and <span>$E=C^{\mathrm T}U+ZI$</span>:</p><p class="math-container">\[\left(Z+C^{\mathrm T}LC\right)I=E-C^{\mathrm T}U^{\mathrm{grid}}.\]</p><p>The reference script solves this complex linear system directly, without JuMP or the stamped component expressions. Wye and delta use their different incidence matrices. The tested matrices include zero impedance, unequal diagonals, mutual coupling, and a singular nonzero primitive. For an exact ideal delta loop, the reference uses a pseudoinverse and selects zero winding circulation; the OPF receives the same explicit zero-sequence winding-current restriction. The comparison therefore does not confuse nonunique ideal-loop currents with error.</p><p>For a dedicated source, let <span>$M=L+Z^c$</span>, keep the four conductor currents <span>$J$</span>, and use a zero upstream neutral potential. Its reference equations are</p><p class="math-container">\[\left(M_{1:3,:}-\mathbf1_3 M_{n,:}\right)J
=E-U^{\mathrm{grid}}_{1:3},\]</p><p class="math-container">\[\begin{cases}
\mathbf1_4^{\mathrm T}J=0,&amp;\text{open earth},\\
\left(M_{n,:}+z_g\mathbf1_4^{\mathrm T}\right)J=0,&amp;\text{finite or ideal earth}.
\end{cases}\]</p><p>The source reference includes phase-neutral mutual impedance and separately checks open, finite, and ideal grounding. Terminal voltages, winding currents and conductor currents are compared in physical units. Assertions require errors below <span>$10^{-5}$</span> V/A and active-power accounting error below <span>$10^{-4}$</span> W. These are test tolerances, not physical uncertainty estimates.</p><h2 id="2.-Equality-rank-and-coordinate-scaling"><a class="docs-heading-anchor" href="#2.-Equality-rank-and-coordinate-scaling">2. Equality rank and coordinate scaling</a><a id="2.-Equality-rank-and-coordinate-scaling-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Equality-rank-and-coordinate-scaling" title="Permalink"></a></h2><p>At each published solution, the script differentiates every affine/quadratic JuMP equality, including fixed-variable rows, using its polynomial coefficients. It scales each nonzero Jacobian row to unit Euclidean norm and computes singular values. A singular value greater than <span>$10^{-9}$</span> counts toward rank. Every sampled model must have full <strong>row</strong> rank under that convention.</p><p>Row rank checks for locally dependent equality constraints; it does not establish uniqueness. Several controls deliberately leave free dispatch directions, so there can be more variables than equality rows. The check also omits active inequalities, second-order optimality, continuation and different operating points. Those omissions prevent interpreting it as a general LICQ or stability certificate. In particular, hard capability boundaries need their own active-set analysis.</p><p>The printed smallest singular value is coordinate-dependent even after row normalization. A very large power base can separate current and voltage column scales and reduce it. Compare the SI operating point across bases to establish physical invariance, then choose practical voltage/current bases and inspect solver convergence; the smallest number alone does not rank physical models.</p><pre><code class="language-julia hljs">using PowerOptLab
include(joinpath(pkgdir(PowerOptLab), &quot;scripts&quot;, &quot;generalized_generators&quot;, &quot;validation.jl&quot;))
checks = generator_validation_study()
oracles = filter(r -&gt; isfinite(r.voltage_error), checks)
(solves=length(checks), oracle_comparisons=length(oracles),
 max_voltage_error_V=maximum(r.voltage_error for r in oracles),
 max_current_error_A=maximum(r.current_error for r in oracles),
 all_equalities_independent=all(r.rank == r.equalities for r in checks))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(solves = 78, oracle_comparisons = 33, max_voltage_error_V = 6.01080938469374e-14, max_current_error_A = 1.9398109490113274e-13, all_equalities_independent = true)</code></pre><p>The standalone script prints variable counts, equality ranks, smallest singular values and build/solve times for each case. It warms one ordinary case; later specializations can still compile. Timings include process and machine effects and are not a controlled benchmark against another formulation. Every case also checks that no internal voltage variables were introduced for its series drop.</p><h2 id="3.-What-this-adds-to-the-unit-tests"><a class="docs-heading-anchor" href="#3.-What-this-adds-to-the-unit-tests">3. What this adds to the unit tests</a><a id="3.-What-this-adds-to-the-unit-tests-1"></a><a class="docs-heading-anchor-permalink" href="#3.-What-this-adds-to-the-unit-tests" title="Permalink"></a></h2><p>The unit suite exercises the capabilities under unbalance, deliberately excludes known physical points with individual ratings, compares overlapping native BMOPFTools ownership/cost behavior, and checks data round trips. This script adds an independently assembled network oracle and explicit sampled equality-rank checks. The <a href="../generalized_generator_tradeoffs/">trade-off tutorial</a> adds loaded network comparisons and demonstrates hidden delta circulation.</p><p>A publication-level performance/reliability study remains separate work: select representative feeders and operating conditions, specify reference algorithms and tolerances, measure repeated timings after full warmup, and report failure rates and active-set behavior. No new OpenDSS or other external-software parity claim is made for this generator extension by these tests.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generalized_generator_tradeoffs/">« Trade-offs under unbalance</a><a class="docs-footer-nextpage" href="../../components/generalized_generator_api/">Generator API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
