<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>HELM versus nonlinear power flow · PowerOptLab.jl</title><meta name="title" content="HELM versus nonlinear power flow · PowerOptLab.jl"/><meta property="og:title" content="HELM versus nonlinear power flow · PowerOptLab.jl"/><meta property="twitter:title" content="HELM versus nonlinear power flow · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox" checked/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li class="is-active"><a class="tocitem" href>HELM versus nonlinear power flow</a><ul class="internal"><li><a class="tocitem" href="#Build-the-teaching-feeder"><span>Build the teaching feeder</span></a></li><li><a class="tocitem" href="#1.-Two-solvers,-different-evidence"><span>1. Two solvers, different evidence</span></a></li><li><a class="tocitem" href="#2.-HELM&#39;s-non-obvious-construction"><span>2. HELM&#39;s non-obvious construction</span></a></li><li><a class="tocitem" href="#3.-Interpret-status-and-margin-precisely"><span>3. Interpret status and margin precisely</span></a></li><li><a class="tocitem" href="#4.-Four-wire-and-ideal-element-strengths"><span>4. Four-wire and ideal-element strengths</span></a></li><li><a class="tocitem" href="#5.-HELM-as-an-independent-oracle"><span>5. HELM as an independent oracle</span></a></li><li><a class="tocitem" href="#6.-Voltage-dependent-loads-stay-holomorphic"><span>6. Voltage-dependent loads stay holomorphic</span></a></li><li><a class="tocitem" href="#7.-Publication-checklist"><span>7. Publication checklist</span></a></li></ul></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Power flow and voltage operability</a></li><li><a class="is-disabled">HELM power flow</a></li><li class="is-active"><a href>HELM versus nonlinear power flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>HELM versus nonlinear power flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/helm_vs_nonlinear_power_flow.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="HELM-versus-nonlinear-power-flow"><a class="docs-heading-anchor" href="#HELM-versus-nonlinear-power-flow">HELM versus nonlinear power flow</a><a id="HELM-versus-nonlinear-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#HELM-versus-nonlinear-power-flow" title="Permalink"></a></h1><p>&lt;!– study-executable –&gt;</p><blockquote><p><strong>Audience:</strong> power-system researchers · <strong>Scope:</strong> four-wire distribution power flow, solvability diagnostics, and cross-method validation.</p></blockquote><p>The Holomorphic Embedding Load-flow Method (HELM) is not merely another nonlinear iteration. It constructs the branch connected to an energized no-load network and evaluates it by analytic continuation. This gives it useful, independent numerical evidence beside the Ipopt-based nonlinear <code>solve_pf</code>, but a finite-order divergent series is not a proof of voltage collapse.</p><p>The trade-off is explicit: the embedding covers the passive network and every BMOPF load law (constant power, current and impedance, ZIP, exponential). It cannot replace the nonlinear engine for IBRs, generators, controls, or OPF limits, and refuses networks that contain generators or IBRs rather than silently dropping them.</p><p>From a checkout with <a href="../../getting_started/">pinned dependencies installed</a>, run <code>julia --project=. scripts/run_study_tutorials.jl</code>, or paste this page&#39;s Julia blocks into a fresh session in order. CI executes the published blocks on Julia 1.10 and current stable.</p><h2 id="Build-the-teaching-feeder"><a class="docs-heading-anchor" href="#Build-the-teaching-feeder">Build the teaching feeder</a><a id="Build-the-teaching-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#Build-the-teaching-feeder" title="Permalink"></a></h2><p>The data are synthetic: a 230 V source supplies a 2 kW constant-power load through phase and neutral conductors of 0.05 Ω each. Only the source neutral is grounded. This single-phase example keeps the reference calculation simple while retaining neutral displacement.</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf, solve_pf, SIUnitsScaling

function resistive_feeder(; power_w=2000.0, model=&quot;constant_power&quot;)
    parse_bmopf(&quot;&quot;&quot;
    {&quot;bus&quot;: {
       &quot;grid&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;n&quot;],
                &quot;perfectly_grounded_terminals&quot;: [&quot;n&quot;]},
       &quot;loadbus&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;n&quot;]}},
     &quot;voltage_source&quot;: {
       &quot;supply&quot;: {&quot;bus&quot;: &quot;grid&quot;, &quot;terminal_map&quot;: [&quot;1&quot;],
                  &quot;v_magnitude&quot;: [230.0], &quot;v_angle&quot;: [0.0]}},
     &quot;linecode&quot;: {&quot;cable&quot;: {&quot;R_series_1_1&quot;: 0.05, &quot;R_series_2_2&quot;: 0.05}},
     &quot;line&quot;: {&quot;service&quot;: {&quot;bus_from&quot;: &quot;grid&quot;, &quot;bus_to&quot;: &quot;loadbus&quot;,
               &quot;terminal_map_from&quot;: [&quot;1&quot;, &quot;n&quot;], &quot;terminal_map_to&quot;: [&quot;1&quot;, &quot;n&quot;],
               &quot;linecode&quot;: &quot;cable&quot;, &quot;length&quot;: 1.0}},
     &quot;load&quot;: {&quot;demand&quot;: {&quot;bus&quot;: &quot;loadbus&quot;, &quot;terminal_map&quot;: [&quot;1&quot;, &quot;n&quot;],
               &quot;configuration&quot;: &quot;SINGLE_PHASE&quot;, &quot;model&quot;: &quot;$model&quot;,
               &quot;p_nom&quot;: [$power_w], &quot;q_nom&quot;: [0.0], &quot;v_nom&quot;: [230.0]}}}
    &quot;&quot;&quot;; from_string=true)
end

net = resistive_feeder()
vbase = 230.0
loop_resistance = 0.10
load_voltage_ref = (vbase + sqrt(vbase^2 - 4loop_resistance*2000.0))/2
neutral_voltage_ref = (vbase - load_voltage_ref)/2</code></pre><p>The high-voltage root of <span>$U^2-230U+0.10P=0$</span> gives approximately 229.127 V phase-to-neutral at the load and 0.4364 V neutral-to-earth. This independent reference is conditional on the resistive, unity-power-factor circuit.</p><h2 id="1.-Two-solvers,-different-evidence"><a class="docs-heading-anchor" href="#1.-Two-solvers,-different-evidence">1. Two solvers, different evidence</a><a id="1.-Two-solvers,-different-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Two-solvers,-different-evidence" title="Permalink"></a></h2><table><tr><th style="text-align: right">Question</th><th style="text-align: right">HELM <code>solve_pf_helm</code></th><th style="text-align: right">Nonlinear <code>solve_pf</code></th></tr><tr><td style="text-align: right">Operating point</td><td style="text-align: right">no-load germ, power series, Padé continuation</td><td style="text-align: right">iterative nonlinear feasibility/optimization solve</td></tr><tr><td style="text-align: right">Initialization</td><td style="text-align: right">none</td><td style="text-align: right">numerical initialization and local convergence matter</td></tr><tr><td style="text-align: right">Branch</td><td style="text-align: right">continuously connected to no-load state</td><td style="text-align: right">feasible local point reached by the solve</td></tr><tr><td style="text-align: right">Failed solve</td><td style="text-align: right">exposes Padé/coefficient diagnostics</td><td style="text-align: right">exposes nonlinear solver status</td></tr><tr><td style="text-align: right">Collapse study</td><td style="text-align: right"><code>singularity_estimate</code> is a heuristic</td><td style="text-align: right">loading continuation is separate</td></tr><tr><td style="text-align: right">Load/device model</td><td style="text-align: right">all static load laws; no generators, IBRs or controls</td><td style="text-align: right">full engine-supported operational model</td></tr></table><p>Agreement on common physics is strong cross-method evidence because the numerical mechanisms differ. Disagreement should trigger a model/branch audit, not a vote for a preferred solver.</p><h2 id="2.-HELM&#39;s-non-obvious-construction"><a class="docs-heading-anchor" href="#2.-HELM&#39;s-non-obvious-construction">2. HELM&#39;s non-obvious construction</a><a id="2.-HELM&#39;s-non-obvious-construction-1"></a><a class="docs-heading-anchor-permalink" href="#2.-HELM&#39;s-non-obvious-construction" title="Permalink"></a></h2><p>HELM introduces a complex loading parameter <span>$s$</span>. Sources stay fixed; supported loads scale from the energized no-load germ at <span>$s=0$</span> to the study case at <span>$s=1$</span>.</p><p class="math-container">\[s=0:\ \text{energized no-load germ},\qquad s=1:\ \text{requested operating point}.\]</p><p>The germ is not a flat-voltage approximation. In an unbalanced four-wire feeder it includes the actual source boundary and no-load neutral equilibrium. Each voltage and ideal-coupling current is a holomorphic series in <span>$s$</span>. One LU factorization of the augmented nodal system serves every coefficient order; Wynn-epsilon Padé continuation evaluates the series at <span>$s=1$</span>.</p><pre><code class="language-julia hljs">using PowerOptLab

helm = helm_series(net; max_order=40, tol=1e-8)
helm.status       # :converged | :series_diverged | :max_order_reached
helm.residual     # full nonlinear current mismatch [A]
helm.pade_spread  # last-two Padé differences for every coefficient row
helm.coefficient_tail_ratios
helm.singularity_estimate # heuristic; validate before calling it a margin
@assert helm.status == :converged
@assert helm.residual &lt; 1e-7
@assert abs(helm.V[(&quot;loadbus&quot;, &quot;1&quot;)] - helm.V[(&quot;loadbus&quot;, &quot;n&quot;)] - load_voltage_ref) &lt; 1e-5
@assert abs(helm.V[(&quot;loadbus&quot;, &quot;n&quot;)] - neutral_voltage_ref) &lt; 1e-5</code></pre><p>The final test is physical: returned voltages are substituted into the full nonlinear current mismatch. <code>solve_pf_helm</code> returns the standard result shape.</p><h3 id="Why-this-is-more-than-avoiding-an-initial-guess"><a class="docs-heading-anchor" href="#Why-this-is-more-than-avoiding-an-initial-guess">Why this is more than avoiding an initial guess</a><a id="Why-this-is-more-than-avoiding-an-initial-guess-1"></a><a class="docs-heading-anchor-permalink" href="#Why-this-is-more-than-avoiding-an-initial-guess" title="Permalink"></a></h3><p>Iterative solvers can fail because of scaling, a local basin, line search, or a poor start. HELM fixes the studied branch by continuation from no load and therefore supplies different evidence. Persistent finite-order coefficient growth at <span>$s=1$</span> says this series evaluation did not resolve the requested state; another study is required before concluding that the solvable branch ends there.</p><h2 id="3.-Interpret-status-and-margin-precisely"><a class="docs-heading-anchor" href="#3.-Interpret-status-and-margin-precisely">3. Interpret status and margin precisely</a><a id="3.-Interpret-status-and-margin-precisely-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Interpret-status-and-margin-precisely" title="Permalink"></a></h2><table><tr><th style="text-align: right">Status</th><th style="text-align: right">Meaning</th><th style="text-align: right">Response</th></tr><tr><td style="text-align: right"><code>HELM_CONVERGED</code></td><td style="text-align: right">operational branch reached; physical residual met tolerance</td><td style="text-align: right">inspect voltage/diagnostics and compare with nonlinear PF</td></tr><tr><td style="text-align: right"><code>HELM_SERIES_DIVERGED</code></td><td style="text-align: right">mismatch failed and the exposed coefficient tail grows</td><td style="text-align: right">inspect Padé spread/ratios and run a loading continuation or analytic check</td></tr><tr><td style="text-align: right"><code>HELM_MAX_ORDER</code></td><td style="text-align: right">mismatch failed without the growing-tail classification</td><td style="text-align: right">increase <code>max_order</code>; the result is inconclusive</td></tr></table><p>Coefficient-tail Domb-Sykes extrapolation estimates a coefficient-dominating singularity <span>$\lambda$</span>. On the repository&#39;s analytic two-node saddle-node, a value near 2 means the present load is about half the known collapse loading, and a value below 1 agrees with the known branch ending before <span>$s=1$</span>. General networks may have other real or complex singularities, so this interpretation does not transfer automatically. <code>NaN</code> means the finite tail could not produce an estimate.</p><h3 id="Pitfall:-calling-every-failed-solve-voltage-collapse"><a class="docs-heading-anchor" href="#Pitfall:-calling-every-failed-solve-voltage-collapse">Pitfall: calling every failed solve voltage collapse</a><a id="Pitfall:-calling-every-failed-solve-voltage-collapse-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-calling-every-failed-solve-voltage-collapse" title="Permalink"></a></h3><p>Both <code>HELM_SERIES_DIVERGED</code> and <code>HELM_MAX_ORDER</code> are inconclusive about non-existence. Likewise, failure of nonlinear <code>solve_pf</code> is not proof. For a defensible collapse claim, bracket the limit with continuation power flow or use an analytically known fixture, and report the common model and tolerances.</p><h2 id="4.-Four-wire-and-ideal-element-strengths"><a class="docs-heading-anchor" href="#4.-Four-wire-and-ideal-element-strengths">4. Four-wire and ideal-element strengths</a><a id="4.-Four-wire-and-ideal-element-strengths-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Four-wire-and-ideal-element-strengths" title="Permalink"></a></h2><p>HELM uses an augmented four-wire nodal system. Floating neutrals remain nodes, so neutral displacement is solved rather than silently grounded. Zero-impedance switches and ideal transformers are bordered constraints, not arbitrary huge admittances:</p><p class="math-container">\[\begin{bmatrix}Y&amp;A^T\\A&amp;0\end{bmatrix}
\begin{bmatrix}V\\w\end{bmatrix}=
\begin{bmatrix}I\\0\end{bmatrix}.\]</p><p>Their voltage identities hold term-by-term. With <code>switches=:constrain</code>, HELM also returns physical switch-conductor currents; <code>:alias</code> gives identical voltages via node fusion.</p><pre><code class="language-julia hljs">hr = helm_series(net; switches=:constrain, ideal_xfmrs=:constrain)
hr.couplings
@assert hr.converged
@assert isempty(hr.couplings)  # This fixture has no switches or transformers.</code></pre><h3 id="Pitfall:-using-a-huge-admittance-for-an-ideal-element"><a class="docs-heading-anchor" href="#Pitfall:-using-a-huge-admittance-for-an-ideal-element">Pitfall: using a huge admittance for an ideal element</a><a id="Pitfall:-using-a-huge-admittance-for-an-ideal-element-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-using-a-huge-admittance-for-an-ideal-element" title="Permalink"></a></h3><p>An arbitrary <code>1/z</code> changes conditioning and adds a fictitious voltage drop. Bordered constraints retain exact identities. Note that a transformer promoted to an ideal coupling is purely ideal: its magnetizing shunt and neutral-ground branch are absent. That modelling choice must match the comparison case.</p><h2 id="5.-HELM-as-an-independent-oracle"><a class="docs-heading-anchor" href="#5.-HELM-as-an-independent-oracle">5. HELM as an independent oracle</a><a id="5.-HELM-as-an-independent-oracle-1"></a><a class="docs-heading-anchor-permalink" href="#5.-HELM-as-an-independent-oracle" title="Permalink"></a></h2><p>For a case inside both solvers&#39; scope, compare conductor voltages and currents:</p><pre><code class="language-julia hljs">using BMOPFTools: solve_pf

h = solve_pf_helm(net)
n = solve_pf(net; per_unit=false)
@assert h[&quot;termination_status&quot;] == &quot;HELM_CONVERGED&quot;
@assert n[&quot;termination_status&quot;] in (&quot;LOCALLY_SOLVED&quot;, &quot;OPTIMAL&quot;)
Δv = h[&quot;bus&quot;][&quot;loadbus&quot;][&quot;1&quot;][&quot;vm&quot;] - n[&quot;bus&quot;][&quot;loadbus&quot;][&quot;1&quot;][&quot;vm&quot;]
@assert abs(Δv) &lt; 1e-5
n_phase = complex(n[&quot;bus&quot;][&quot;loadbus&quot;][&quot;1&quot;][&quot;vr&quot;], n[&quot;bus&quot;][&quot;loadbus&quot;][&quot;1&quot;][&quot;vi&quot;])
n_neutral = complex(n[&quot;bus&quot;][&quot;loadbus&quot;][&quot;n&quot;][&quot;vr&quot;], n[&quot;bus&quot;][&quot;loadbus&quot;][&quot;n&quot;][&quot;vi&quot;])
@assert abs(n_phase - n_neutral - load_voltage_ref) &lt; 1e-5
@assert abs(n_neutral - neutral_voltage_ref) &lt; 1e-5
println(&quot;HELM / nonlinear PF: load voltage = &quot;, round(load_voltage_ref; digits=4),
        &quot; V; neutral rise = &quot;, round(neutral_voltage_ref; digits=4), &quot; V&quot;)</code></pre><p>Repository validation combines closed-form feeders, a separate <code>ybus_linearized</code> current-mismatch oracle, OpenDSS decks, and three-way HELM-Ipopt-OpenDSS comparisons. A good research workflow is:</p><ol><li>Specify common source, grounding, switch/transformer, and load physics.</li><li>Compare phase-to-earth voltages, neutral rise, and relevant currents.</li><li>Inspect residuals, Padé spreads, coefficient-tail ratios, and the singularity estimate.</li><li>Investigate disagreement before changing tolerances.</li><li>Add operational physics only to nonlinear PF, clearly marking HELM&#39;s scope.</li></ol><h3 id="Pitfall:-comparing-different-physics"><a class="docs-heading-anchor" href="#Pitfall:-comparing-different-physics">Pitfall: comparing different physics</a><a id="Pitfall:-comparing-different-physics-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-comparing-different-physics" title="Permalink"></a></h3><p>HELM cannot validate nonlinear PF when the latter includes generators, IBR controls, or operational limits absent from HELM. Reduce to the common supported model first; otherwise the discrepancy is expected model mismatch, not solver evidence.</p><h2 id="6.-Voltage-dependent-loads-stay-holomorphic"><a class="docs-heading-anchor" href="#6.-Voltage-dependent-loads-stay-holomorphic">6. Voltage-dependent loads stay holomorphic</a><a id="6.-Voltage-dependent-loads-stay-holomorphic-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Voltage-dependent-loads-stay-holomorphic" title="Permalink"></a></h2><p>Constant-current ZIP fractions and exponential loads involve <span>$|\Delta V|$</span>, which is not holomorphic in <span>$\Delta V$</span> alone. HELM pairs each voltage series with its conjugate reflection <span>$\tilde{\Delta V}(s) = \overline{\Delta V(\bar s)}$</span>, which is holomorphic and agrees with <span>$\overline{\Delta V}$</span> for real <span>$s$</span>. Their product <span>$m(s) = \Delta V(s)\,\tilde{\Delta V}(s)$</span> equals <span>$|\Delta V|^2$</span> on the real axis and is holomorphic, so <span>$|\Delta V|^\gamma = m^{\gamma/2}$</span> has its own power series. The order-<span>$n$</span> recursion still needs only lower-order coefficients. For a constant-current load on this feeder, <span>$P(U) = P_0 U / 230$</span>, so the phase-to-neutral load voltage is exactly <span>$U = 230 - 0.10\,P_0/230$</span>:</p><pre><code class="language-julia hljs">net_with_constant_current = resistive_feeder(model=&quot;constant_current&quot;)
current_helm = helm_series(net_with_constant_current)
current_ref = vbase - loop_resistance * 2000.0 / vbase
@assert current_helm.status == :converged
@assert abs(current_helm.V[(&quot;loadbus&quot;, &quot;1&quot;)] -
            current_helm.V[(&quot;loadbus&quot;, &quot;n&quot;)] - current_ref) &lt; 1e-9</code></pre><p>HELM needs an energized WYE/SINGLE<em>PHASE source. With the default `embedding = :load</em>scaling<code>, every node also needs a linear path to a reference at the no-load germ.</code>embedding = :impedance_germ` represents the loads by equivalent admittances at the germ, which is enough for nodes held only by loads, such as an unearthed star point. Generators and IBRs raise an error, because their set-points are OPF variables or control-law outputs in the BMOPF model. Use nonlinear PF for operational devices and controls.</p><h3 id="Pitfall:-treating-rejection-as-a-numerical-weakness"><a class="docs-heading-anchor" href="#Pitfall:-treating-rejection-as-a-numerical-weakness">Pitfall: treating rejection as a numerical weakness</a><a id="Pitfall:-treating-rejection-as-a-numerical-weakness-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-treating-rejection-as-a-numerical-weakness" title="Permalink"></a></h3><p>The generator/IBR rejection protects the embedding&#39;s mathematical scope. Solving a network with those devices silently removed would be a different model with interpretable-looking diagnostics. An explicit scope is more scientifically useful than silently solving a different model.</p><h2 id="7.-Publication-checklist"><a class="docs-heading-anchor" href="#7.-Publication-checklist">7. Publication checklist</a><a id="7.-Publication-checklist-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Publication-checklist" title="Permalink"></a></h2><p>Report the load representation, source/reference and neutral treatment, ideal-element model, HELM order/tolerance/status/residual, Padé/coefficient diagnostics, singularity estimate, and cross-solver comparison on common physics. State every excluded control and unsupported load component. HELM&#39;s value is not replacing nonlinear PF: it provides a deterministic analytic-continuation reference whose claims can be checked independently.</p><p>For API details see <a href="../../algorithms/helm/">HELM power flow</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../algorithms/helm/">« HELM model and diagnostics</a><a class="docs-footer-nextpage" href="../../api/helm/">HELM API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
