<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>From current limits to operating rules · PowerOptLab.jl</title><meta name="title" content="From current limits to operating rules · PowerOptLab.jl"/><meta property="og:title" content="From current limits to operating rules · PowerOptLab.jl"/><meta property="twitter:title" content="From current limits to operating rules · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li class="is-active"><a class="tocitem" href>From current limits to operating rules</a><ul class="internal"><li><a class="tocitem" href="#1.-Build-the-physical-region"><span>1. Build the physical region</span></a></li><li><a class="tocitem" href="#2.-Choose-a-relationship-and-an-objective"><span>2. Choose a relationship and an objective</span></a></li><li><a class="tocitem" href="#3.-Make-the-comparison-executable"><span>3. Make the comparison executable</span></a></li><li><a class="tocitem" href="#4.-Check-what-your-model-actually-promises"><span>4. Check what your model actually promises</span></a></li></ul></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>From current limits to operating rules</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>From current limits to operating rules</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/inverter_constraints_and_control.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="From-current-limits-to-operating-rules"><a class="docs-heading-anchor" href="#From-current-limits-to-operating-rules">From current limits to operating rules</a><a id="From-current-limits-to-operating-rules-1"></a><a class="docs-heading-anchor-permalink" href="#From-current-limits-to-operating-rules" title="Permalink"></a></h1><p>For a step-by-step translation from sequential controller code, start with the <a href="../controller_program_to_equilibrium/">controller-to-equilibrium workbook</a>. Return here to apply that distinction to the inverter&#39;s P–Q capability region.</p><p>Why can two inverter models obey the same current limit and deliver different watts and vars? Work through one balanced inverter, first at 230 V and then at 207 V per phase. By the end you should be able to distinguish three choices:</p><table><tr><th style="text-align: left">Choice</th><th style="text-align: left">Question it answers</th><th style="text-align: left">Example</th></tr><tr><td style="text-align: left">Physical constraints</td><td style="text-align: left">Which operating points can the hardware sustain?</td><td style="text-align: left">Current and apparent-power limits</td></tr><tr><td style="text-align: left">Operating relationship</td><td style="text-align: left">Which points does this operating mode allow?</td><td style="text-align: left">Fixed Q, fixed PF, or a proportional current command</td></tr><tr><td style="text-align: left">Selection objective</td><td style="text-align: left">Which allowed point should the optimiser choose?</td><td style="text-align: left">Maximum active export</td></tr></table><p>The <a href="../../components/inverter_operating_constraints/#Simulation-and-optimisation-formulations">reference comparison table</a> catalogues the complete model. Start here for the geometry, then use the <a href="../../ibr/formulation_reproductions/">network reproductions</a> to see what changes when voltage and current must be solved together.</p><h2 id="1.-Build-the-physical-region"><a class="docs-heading-anchor" href="#1.-Build-the-physical-region">1. Build the physical region</a><a id="1.-Build-the-physical-region-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Build-the-physical-region" title="Permalink"></a></h2><p>Take a lossless 6 kVA inverter with no filter voltage drop, a 6000 W DC source, and a per-phase RMS current rating</p><p class="math-container">\[I_{max}=1.1\frac{6000}{3\times230}=9.5652\ \mathrm{A}.\]</p><p>Choose balanced positive-sequence voltage and current. Then total three-phase complex power is <span>$S=P+jQ=3V I^*$</span>, with positive P/Q meaning active/reactive injection into the grid. The two hardware inequalities become</p><p class="math-container">\[P^2+Q^2\le6000^2,\qquad P^2+Q^2\le(3VI_{max})^2.\]</p><p>Their intersection is a disk of radius <span>$S_{effective}=\min(6000,3VI_{max})$</span> VA. The non-charging, lossless DC source also restricts <span>$0\le P\le6000$</span> W. The figures show the part with Q≥0; reactive absorption is the reflected part below the P axis.</p><p>At <strong>230 V</strong>, the effective radius is <strong>6000 VA</strong>: the apparent-power limit is tighter. At <strong>207 V</strong>, it is <strong>5940 VA</strong>: the current limit is tighter. The crossover is <span>$V=6000/(3I_{max})=209.09$</span> V. That number follows from these ratings and assumptions; it is not a compliance threshold established here.</p><p>Balanced current is an explicit choice in this example. A three-leg bridge requires the three converter currents to sum to zero; it can still carry negative-sequence current. Under unbalance, filters or losses, this simple P–Q disk does not describe the complete plant.</p><h2 id="2.-Choose-a-relationship-and-an-objective"><a class="docs-heading-anchor" href="#2.-Choose-a-relationship-and-an-objective">2. Choose a relationship and an objective</a><a id="2.-Choose-a-relationship-and-an-objective-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Choose-a-relationship-and-an-objective" title="Permalink"></a></h2><p>Hold the raw request at <strong>6000 W + j2640 var</strong> at both voltages. Holding Q fixed isolates the allocation question; this is not a sweep of a regional volt-var curve. The request is outside the feasible disk at both voltages.</p><p><img src="../../assets/ibr/pq-operating-choices.svg" alt="P-Q regions and four operating choices at 230 and 207 V"/></p><p>The shaded region answers what is feasible. The coloured relationships and points answer how operation is selected:</p><p><strong>Proportional current backoff.</strong> Restrict every phase current to a common scale of its raw command, <span>$I=tI_{raw}$</span>, and maximise <span>$t$</span> with <span>$0\le t\le1$</span>. At this fixed voltage, <span>$(P,Q)=t(6000,2640)$</span> and</p><p class="math-container">\[t=\frac{S_{effective}}{\sqrt{6000^2+2640^2}}.\]</p><p>The point moves along the blue ray. Its Q/P ratio remains 0.44 because the <strong>common scaling relationship</strong> imposes that ratio. A current inequality by itself does not impose constant power factor. This example uses proportional P/Q allocation as well as proportional current backoff; the forward controller also has other P/Q priority options.</p><p>The <a href="../../components/inverter_operating_constraints/#inverter-saturation-comparison">reference 207 V example</a> uses var priority at the apparent-power allocation stage before common current scaling, giving approximately 5334 W / 2614 var. The proportional choices in this tutorial give different numbers because that earlier allocation step differs.</p><p><strong>Strict Q with maximum export.</strong> Impose <span>$Q=2640$</span> var, then maximise P. The solution follows the horizontal green line to <span>$P=\sqrt{S_{effective}^2-2640^2}$</span>. This is the interpretation of <code>VoltVarWattConstraints</code> at a fixed Q target with an inactive watt ceiling. It retains Q and curtails P. If the requested Q exceeds hardware capability, the strict relationship is infeasible; it does not silently weaken Q tracking.</p><p><strong>Fixed PF with maximum export.</strong> Choose <code>FixedPowerFactor(.95, :injecting)</code>, which supplies reactive power while exporting (stored as the signed value <code>-.95</code>). The orange ray has a different Q/P ratio: <span>$P=.95S_{effective}$</span> and <span>$Q=\sqrt{1-.95^2}S_{effective}$</span>. Fixed PF is a declared operating relationship and applies below the current limit too.</p><p><strong>Free Q with maximum export.</strong> Add no Q relationship. In this particular balanced lossless example, maximum P selects <span>$P=S_{effective},Q=0$</span>. The objective produces that result; “free Q” does not mean Q=0 in general. A voltage constraint or a different objective can select nonzero Q.</p><h2 id="3.-Make-the-comparison-executable"><a class="docs-heading-anchor" href="#3.-Make-the-comparison-executable">3. Make the comparison executable</a><a id="3.-Make-the-comparison-executable-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Make-the-comparison-executable" title="Permalink"></a></h2><p>The shared script provides the fixed-voltage fixture and the four solves. It also computes the closed-form values above independently of JuMP.</p><pre><code class="language-julia hljs">using PowerOptLab
include(joinpath(pkgdir(PowerOptLab), &quot;scripts&quot;, &quot;formulations&quot;, &quot;ibr_reproductions.jl&quot;))
choices = ibr_pq_tutorial()
for choice in choices
    @assert choice.result.solve.publishable
    @assert abs(choice.result.plant.p_poc-choice.expected_p_W) &lt; .03
    @assert abs(choice.result.plant.q_poc-choice.expected_q_var) &lt; .1
end
[(V=c.voltage, mode=c.mode, P_W=round(c.result.plant.p_poc;digits=2),
  Q_var=round(c.result.plant.q_poc;digits=2)) for c in choices]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">8-element Vector{@NamedTuple{V::Float64, mode::Symbol, P_W::Float64, Q_var::Float64}}:
 (V = 230.0, mode = :proportional, P_W = 5491.89, Q_var = 2416.43)
 (V = 230.0, mode = :strict_q, P_W = 5387.99, Q_var = 2640.0)
 (V = 230.0, mode = :fixed_pf, P_W = 5700.0, Q_var = 1873.5)
 (V = 230.0, mode = :free_q, P_W = 6000.0, Q_var = 0.0)
 (V = 207.0, mode = :proportional, P_W = 5436.97, Q_var = 2392.27)
 (V = 207.0, mode = :strict_q, P_W = 5321.09, Q_var = 2640.0)
 (V = 207.0, mode = :fixed_pf, P_W = 5643.0, Q_var = 1854.76)
 (V = 207.0, mode = :free_q, P_W = 5940.0, Q_var = -0.0)</code></pre><p>For a quick numerical check at 207 V, proportional backoff gives approximately 5437 W / 2392 var, strict Q gives 5321 W / 2640 var, fixed PF gives 5643 W / 1855 var, and free Q gives 5940 W / 0 var. All four points reach the same current boundary. Their different P/Q ratios demonstrate why the active current bound does not determine the operating rule.</p><p>Here is how the three general dispatch modes are declared:</p><pre><code class="language-julia hljs">fixed_q = InverterOperatingConstraints(reactive=FixedReactivePower(2640.))
fixed_pf = InverterOperatingConstraints(reactive=FixedPowerFactor(.95, :injecting))
free_q = InverterOperatingConstraints()
plant = _repro_plant()  # 6 kVA, 9.5652 A; lossless fixed-voltage teaching fixture
device = ConstrainedInverter(plant, fixed_q;
    dc_source=DCSourceBounds(p_min=0.))
request = InverterControlRequest(p_available=6000.,p_rated=6000.,q_scale=6000.)
result = solve_constrained_inverter(_repro_grid(207.),device,request;
    objective=:max_export,solver_options=(&quot;tol&quot;=&gt;1e-9,))
@assert result.solve.publishable
@assert abs(result.plant.q_poc-2640.) &lt; .03
(P_W=result.plant.p_poc,Q_var=result.plant.q_poc)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(P_W = 5321.090111149797, Q_var = 2640.0)</code></pre><p><code>FixedReactivePower(2640.)</code> and a constant 2640 var volt-var law give the same Q equality in this fixture. Use <code>VoltVarWattConstraints</code> when Q should depend on the solved sensing voltage. The default allocation is <code>:balanced_converter</code>; the source declaration prevents charging. The grid fixture and plant helper are example utilities in the script, rather than package APIs.</p><p><img src="../../assets/ibr/pq-voltage-closeup.svg" alt="Close-up of the changed capability boundary and operating points"/></p><h2 id="4.-Check-what-your-model-actually-promises"><a class="docs-heading-anchor" href="#4.-Check-what-your-model-actually-promises">4. Check what your model actually promises</a><a id="4.-Check-what-your-model-actually-promises-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Check-what-your-model-actually-promises" title="Permalink"></a></h2><p>A <strong>feasibility</strong> solve at P=4000 W with free Q admits a range of reactive outputs. At 207 V it allows <span>$|Q|\le\sqrt{5940^2-4000^2}$</span>. It has no reason to select one Q within that range until another relationship or objective does so. A successful feasibility solve demonstrates a candidate operating point, not a dispatch law.</p><p>A <strong>strict volt-var</strong> solve promises the encoded Q equality. Missing Q curves in <code>VoltVarWattConstraints</code> mean Q=0. Missing Q relationships in the general <code>InverterOperatingConstraints</code> policy mean free Q. Inspect the chosen policy, physical margins and curve residuals rather than inferring a policy from an active current constraint.</p><p>A <strong>forward-controller</strong> solve promises its prescribed current equations, including its chosen limiting sequence. Optimisation reproduces that controller only when it includes the same operating restrictions. The proportional-ray and sequence-priority examples make those additional restrictions explicit.</p><p>Finally, fixed voltage removes network feedback. In a feeder, changing P and Q changes voltage, losses and the curve input. With an LCL filter, converter and grid currents differ, so the location used to define a Q command matters too. Continue with <a href="../../ibr/formulation_reproductions/#Unbalanced-feeders-and-LCL-current-targets">matched and deliberately different network cases</a>. The <a href="../../components/inverter_operating_constraints/#Simulation-and-optimisation-formulations">complete formulation table</a> then provides a reference for the remaining plant features and planned variants.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../controller_program_to_equilibrium/">« Controller-to-equilibrium workbook</a><a class="docs-footer-nextpage" href="../../ibr/foundations/">Scientific foundations »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
