<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Identifying smart-inverter controls · PowerOptLab.jl</title><meta name="title" content="Identifying smart-inverter controls · PowerOptLab.jl"/><meta property="og:title" content="Identifying smart-inverter controls · PowerOptLab.jl"/><meta property="twitter:title" content="Identifying smart-inverter controls · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li class="is-active"><a class="tocitem" href>Identifying smart-inverter controls</a><ul class="internal"><li><a class="tocitem" href="#What-PowerOptLab-evaluates"><span>What PowerOptLab evaluates</span></a></li><li><a class="tocitem" href="#Choose-a-deployable-policy-class-first"><span>Choose a deployable policy class first</span></a></li><li><a class="tocitem" href="#Construct-an-identification-data-set"><span>Construct an identification data set</span></a></li><li><a class="tocitem" href="#Fit-constrained,-interpretable-curves"><span>Fit constrained, interpretable curves</span></a></li><li><a class="tocitem" href="#Replay-the-learned-profile"><span>Replay the learned profile</span></a></li><li><a class="tocitem" href="#Validate-the-closed-loop"><span>Validate the closed loop</span></a></li><li><a class="tocitem" href="#Multi-phase-pitfalls"><span>Multi-phase pitfalls</span></a></li><li><a class="tocitem" href="#A-defensible-study-protocol"><span>A defensible study protocol</span></a></li></ul></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Identifying smart-inverter controls</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Identifying smart-inverter controls</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/learning_smart_inverter_controls.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Learning-and-validating-local-smart-inverter-controls"><a class="docs-heading-anchor" href="#Learning-and-validating-local-smart-inverter-controls">Learning and validating local smart-inverter controls</a><a id="Learning-and-validating-local-smart-inverter-controls-1"></a><a class="docs-heading-anchor-permalink" href="#Learning-and-validating-local-smart-inverter-controls" title="Permalink"></a></h1><p>This guide describes how to identify a local inverter control law from data and evaluate it with PowerOptLab. Its API fragments require your own network, IBR record and fitted parameters; they are not a sequential worked example. For complete network studies, start with the <a href="../ibr_topology_under_unbalance/">topology comparison</a> and the <a href="../../components/inverter_controls/">phase-aware control guide</a>. The target laws are constant power factor, Volt-VAr, and Volt-Watt.</p><p>The central rule is simple: a deployed controller is a <strong>local policy</strong>, not a free OPF decision. It observes signals at its point of connection (POC), applies a prescribed response, and thereby changes the voltages it will observe next. An OPF can be a useful benchmark or teacher, but its setpoints often depend on non-local information unavailable to a physical inverter.</p><h2 id="What-PowerOptLab-evaluates"><a class="docs-heading-anchor" href="#What-PowerOptLab-evaluates">What PowerOptLab evaluates</a><a id="What-PowerOptLab-evaluates-1"></a><a class="docs-heading-anchor-permalink" href="#What-PowerOptLab-evaluates" title="Permalink"></a></h2><p>PowerOptLab does not yet train a learning model. It provides the physically consistent evaluation stage: an IBR can reference a BMOPFTools <code>control_profile</code>, and that prescribed control remains active in power flow, OPF, and dynamic operating-envelope (DOE) calculations. Fit policy parameters externally, then attach the fitted profile to the IBR.</p><p>Keep these three tasks separate:</p><table><tr><th style="text-align: right">Task</th><th style="text-align: right">Target</th><th style="text-align: right">Deployable result?</th></tr><tr><td style="text-align: right">Behavioural identification</td><td style="text-align: right">Measured inverter P/Q from local voltage</td><td style="text-align: right">Yes, if the data describe the installed controller</td></tr><tr><td style="text-align: right">Policy design</td><td style="text-align: right">A parameterised local policy optimised over scenarios</td><td style="text-align: right">Potentially, after safety validation</td></tr><tr><td style="text-align: right">OPF imitation</td><td style="text-align: right">Centralized optimal setpoints</td><td style="text-align: right">Usually no; targets may use non-local information</td></tr></table><h2 id="Choose-a-deployable-policy-class-first"><a class="docs-heading-anchor" href="#Choose-a-deployable-policy-class-first">Choose a deployable policy class first</a><a id="Choose-a-deployable-policy-class-first-1"></a><a class="docs-heading-anchor-permalink" href="#Choose-a-deployable-policy-class-first" title="Permalink"></a></h2><p>A constant-power-factor law imposes, per phase,</p><p class="math-container">\[\operatorname{sign}(pf) Q + \tan(\arccos |pf|) P = 0.\]</p><p>Positive <code>pf</code> is lagging (absorbing VAr) and negative <code>pf</code> is leading (injecting VAr). It is appropriate for a deliberately fixed operating mode, but it does not provide voltage feedback.</p><p>Volt-VAr uses four voltage breakpoints and two reactive limits: it injects VAr at low voltage, has a zero-VAr deadband, and absorbs VAr at high voltage. Volt-Watt uses two high-voltage breakpoints to cap active export. Together they make a closed loop:</p><pre><code class="language-text hljs">local voltage → Volt-VAr / Volt-Watt curve → P/Q injection → feeder voltage → local voltage</code></pre><p>Volt-VAr and Volt-Watt can share a profile: one prescribes Q and the other caps P. If <code>power_factor</code> is present, it takes precedence and the droop curves are skipped with a warning. Choose the intended operating mode explicitly.</p><h2 id="Construct-an-identification-data-set"><a class="docs-heading-anchor" href="#Construct-an-identification-data-set">Construct an identification data set</a><a id="Construct-an-identification-data-set-1"></a><a class="docs-heading-anchor-permalink" href="#Construct-an-identification-data-set" title="Permalink"></a></h2><p>For each inverter and time index, retain local voltage, measured P and Q, available active power, controller mode, rating, terminal/phase, timestamps, curtailment commands, and quality flags. The voltage must be the inverter&#39;s POC measurement—not a substation or another bus. Without available PV power, Volt-Watt curtailment cannot be distinguished from low irradiance.</p><p>Split training and test data by day, weather event, feeder state, or customer cluster. Randomly splitting adjacent timestamps leaks the same voltage trajectory into both sets and greatly overstates generalisation.</p><h2 id="Fit-constrained,-interpretable-curves"><a class="docs-heading-anchor" href="#Fit-constrained,-interpretable-curves">Fit constrained, interpretable curves</a><a id="Fit-constrained,-interpretable-curves-1"></a><a class="docs-heading-anchor-permalink" href="#Fit-constrained,-interpretable-curves" title="Permalink"></a></h2><p>For Volt-VAr, fit ordered breakpoints and VAr limits subject to apparent-power capability and grid-code constraints. For Volt-Watt, fit ordered breakpoints and a non-increasing cap in the curtailment region. These constraints are essential: a flexible regressor can fit noise with a non-monotone response that creates positive feedback once it is placed in the network loop.</p><p>Use only features that the installed device can measure. If the learner consumes remote voltage, peer injections, or a state estimate, it is a centralized policy and must be evaluated with its communication and delay assumptions.</p><h2 id="Replay-the-learned-profile"><a class="docs-heading-anchor" href="#Replay-the-learned-profile">Replay the learned profile</a><a id="Replay-the-learned-profile-1"></a><a class="docs-heading-anchor-permalink" href="#Replay-the-learned-profile" title="Permalink"></a></h2><p>Translate fitted parameters into a control profile, then bind it to the IBR.</p><pre><code class="language-julia hljs">net[&quot;control_profile&quot;] = Dict(
    &quot;learned_pv&quot; =&gt; Dict(
        &quot;volt_var&quot; =&gt; Dict(
            &quot;voltage_reference&quot; =&gt; &quot;PN_PER_PHASE&quot;,
            &quot;breakpoints&quot; =&gt; [207.0, 220.0, 240.0, 258.0],
            &quot;q_limits&quot; =&gt; [-0.60, 0.44],
            &quot;q_unit&quot; =&gt; &quot;VA_FRACTION&quot;,
            &quot;q_ref&quot; =&gt; &quot;VAR_MAX&quot;,
        ),
        &quot;volt_watt&quot; =&gt; Dict(
            &quot;voltage_reference&quot; =&gt; &quot;PN_PER_PHASE&quot;,
            &quot;breakpoints&quot; =&gt; [253.0, 260.0],
            &quot;p_limits&quot; =&gt; [0.20, 1.00],
            &quot;p_unit&quot; =&gt; &quot;VA_FRACTION&quot;,
            &quot;p_ref&quot; =&gt; &quot;P_AVAILABLE&quot;,
        ),
    ),
)
net[&quot;ibr&quot;][&quot;pv17&quot;][&quot;control_profile&quot;] = &quot;learned_pv&quot;</code></pre><p>Volt-VAr prescribes a reactive-power equality. Volt-Watt imposes an active-power upper bound; the OPF may curtail further below that cap. The profile parameters are fixed for this replay. A feasible point satisfies the Volt-Watt ceiling, but does not establish which power a physical controller would choose below it. State the availability and dispatch assumptions when interpreting replay. To test the profile in an active-power DOE, bind the point to its IBR:</p><pre><code class="language-julia hljs">cp = ConnectionPoint(id=&quot;customer_17&quot;, bus=&quot;lv17&quot;, ibr_id=&quot;pv17&quot;,
                     export_max=10e3)
r = solve_operating_envelope(net, [cp]; direction=:export)</code></pre><p>The DOE changes active capacity only. It retains the IBR topology, apparent/current limits, Volt-VAr equality and Volt-Watt upper bound. It does not introduce a separately dispatchable Q source.</p><h3 id="Pitfall:-units-and-signs"><a class="docs-heading-anchor" href="#Pitfall:-units-and-signs">Pitfall: units and signs</a><a id="Pitfall:-units-and-signs-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-units-and-signs" title="Permalink"></a></h3><p>The pinned OPF implementation accepts <code>VA_FRACTION</code> only: Volt-VAr uses <code>q_ref=&quot;VAR_MAX&quot;</code>, and Volt-Watt supports <code>p_ref=&quot;S_MAX&quot;</code>, <code>&quot;P_MAX&quot;</code> or <code>&quot;P_AVAILABLE&quot;</code>. The scale is the selected per-phase power base. Although the data schema names absolute <code>VAR</code> and <code>W</code> variants, this solver warns and skips those droop curves. Use a supported profile and inspect the resolved model. Volt-VAr limits are ordered <code>[q_absorb ≤ 0, q_inject ≥ 0]</code>. Check the fitted curve at a low-voltage point, a deadband point, and a high-voltage point before feeder runs.</p><h2 id="Validate-the-closed-loop"><a class="docs-heading-anchor" href="#Validate-the-closed-loop">Validate the closed loop</a><a id="Validate-the-closed-loop-1"></a><a class="docs-heading-anchor-permalink" href="#Validate-the-closed-loop" title="Permalink"></a></h2><p>One-step P/Q prediction error is not sufficient. Compare the fitted policy with a mandated/default curve and fixed-PF baseline on held-out feeder scenarios:</p><ol><li>high-PV/low-demand and low-PV/high-demand cases;</li><li>source-voltage, measurement, and parameter uncertainty;</li><li>simultaneous nearby-inverter response, not one-at-a-time replay; and</li><li>voltage, thermal, neutral, apparent-power, curtailment, and VAr-throughput metrics.</li></ol><p>Use voltage-violation frequency and magnitude, total curtailed energy, and constraint margins as primary metrics. A small error near a steep knee can move the closed-loop equilibrium substantially.</p><h2 id="Multi-phase-pitfalls"><a class="docs-heading-anchor" href="#Multi-phase-pitfalls">Multi-phase pitfalls</a><a id="Multi-phase-pitfalls-1"></a><a class="docs-heading-anchor-permalink" href="#Multi-phase-pitfalls" title="Permalink"></a></h2><p>The voltage reference is physical. <code>PN_PER_PHASE</code> is phase-to-neutral, <code>PG_PER_PHASE</code> phase-to-ground, and <code>PP_PER_PHASE</code> phase-to-phase; each can be averaged across phases. In a four-wire feeder with neutral displacement, phase-to-ground and phase-to-neutral are not interchangeable, while averaging can hide the phase that needs support.</p><p>Volt-VAr/Volt-Watt droop is supported for <code>SINGLE_PHASE</code> and <code>FOUR_LEG</code> IBRs. A <code>THREE_LEG</code> IBR lacks the degrees of freedom for the per-phase droop model and falls back to box bounds with a warning. Do not validate a per-phase learned controller with that topology.</p><h2 id="A-defensible-study-protocol"><a class="docs-heading-anchor" href="#A-defensible-study-protocol">A defensible study protocol</a><a id="A-defensible-study-protocol-1"></a><a class="docs-heading-anchor-permalink" href="#A-defensible-study-protocol" title="Permalink"></a></h2><ol><li>State whether the task is identification, local-policy design, or OPF imitation.</li><li>Declare deployment-time measurements and actuation signals.</li><li>Fit a constrained, grid-code-compliant policy with event-wise data splits.</li><li>Replay the exact profile in the nonlinear feeder model.</li><li>Validate simultaneous closed-loop behaviour on held-out, stressed, and unbalanced cases where relevant.</li><li>Report the centralized OPF only as a benchmark unless its information and communications are actually deployable.</li></ol><p>This separation between learned data behaviour, network feasibility, and local device information is what turns an attractive fitted curve into a credible smart-inverter control study.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../ibr_ac_harmonics_lcl/">« Carrier harmonics and LCL</a><a class="docs-footer-nextpage" href="../../api/advanced_inverter/">Advanced inverter API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
