mode,availability,source_pu,device_id,bus,positive_sequence_policy,unbalance_policy,current_target,termination_status,publishable,p_available_W,p_rated_W,q_scale_var,p_poc_W,q_poc_var,p_converter_W,q_converter_var,converter_loss_W,voltage_min_V,voltage_max_V,zero_sequence_voltage_V,positive_sequence_voltage_V,negative_sequence_voltage_V,voltage_unbalance_factor,regularized_voltage_unbalance,requested_p_W,requested_q_var,command_curtailment_W,poc_active_power_shortfall_W,power_scale,current_scale,apparent_power_rating_VA,converter_current_rating_A,grid_current_rating_A,maximum_converter_current_A,maximum_grid_current_A,maximum_converter_total_current_A,maximum_grid_total_current_A,converter_current_utilization,grid_current_utilization,positive_sequence_current_A,negative_sequence_current_A,negative_sequence_current_angle_rad,peak_phase_to_positive_current_ratio,ripple_power_VA,dc_ripple_voltage_V,dc_capacitance_F,dc_nominal_voltage_V,dc_stored_energy_J,capacitor_current_A,capacitor_thermal_current_A,capacitor_current_utilization,dc_ripple_utilization,exact_smooth_current_residual_A
sequence_droop,0.0,1.0,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-19.465403424410997,-715.1961616579226,-16.935424656104246,-707.606225353008,0.0,242.02162232296362,244.51163304588604,0.2278194879633821,243.54693539940035,1.6975796425164107,0.0069702361055477705,0.00697016708543547,0.0,-709.3870798800791,0.0,19.465403424410997,0.9999999999999993,0.9999738081923072,6000.0,10.0,NaN,4.931730606291554,4.931730606291554,4.931730606291554,4.931730606291554,0.4931730606291554,NaN,0.9708690434653177,3.9904809763344042,2.370287225015998,5.079707340024219,2913.5443761235965,3.0913665958510843,0.002,750.0,562.5,2.7469159808598977,2.7469159808598977,NaN,NaN,0.00013290312037337422
sequence_droop,0.0,1.0,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-16.706974728768806,-703.7103408229908,-14.592999125070081,-697.3684140118994,0.0,242.07850105111487,244.41412616269042,0.2504306745184685,243.49364166954868,1.6016225643084172,0.006577677155455333,0.0065776114178782525,0.0,-698.728333909732,0.0,16.706974728768806,0.9999999999999993,0.9999738082495341,6000.0,10.0,NaN,4.558038264798021,4.558038264798021,4.558038264798021,4.558038264798021,0.45580382647980205,NaN,0.9564907507965935,3.630192299998367,2.3699305699350073,4.765376205679569,2649.9839356853777,2.811720283189621,0.002,750.0,562.5,2.498428814611395,2.498428814611395,NaN,NaN,0.0001229042672578634
sequence_droop,0.0,1.0,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-26.052812377005097,-738.2579319152778,-22.470465003930627,-727.5108897960596,0.0,241.90041876360428,244.7111607604898,0.18310569910844912,243.65236762342926,1.8953230793614742,0.00777880017275573,0.007778724398067196,0.0,-730.4735246858643,0.0,26.052812377005097,0.9999999999999993,0.9999738080362724,6000.0,10.0,NaN,5.751330576433214,5.751330576433214,5.751330576433214,5.751330576433214,0.5751330576433215,NaN,0.9992954242235861,4.7836936017709295,2.371665976341826,5.755385681771021,3494.007524495501,3.7072571248249044,0.002,750.0,562.5,3.294181885450121,3.294181885450121,NaN,NaN,0.00015480517440970312
sequence_droop,0.0,1.0,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-20.651371219182654,-720.4336576381188,-17.9375574433609,-712.2922163106583,0.0,242.00085613771898,244.54995404583528,0.2175236953874605,243.57134496647163,1.7361112980990747,0.007127732116181631,0.007127661781530265,0.0,-714.2689932943348,0.0,20.651371219182654,0.9999999999999993,0.9999738081663548,6000.0,10.0,NaN,5.087581555664779,5.087581555664779,5.087581555664779,5.087581555664779,0.508758155566478,NaN,0.9774524809427936,4.1396471451457515,2.368092461657197,5.204940040417206,3022.7216685943717,3.207207300985175,0.002,750.0,562.5,2.8498493193367946,2.8498493193367946,NaN,NaN,0.0001370699647622996
sequence_droop,0.0,1.0,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-20.164835992399038,-718.6423786921754,-17.526647292169518,-710.7278125914924,0.0,242.0113489742686,244.5383562578351,0.2209499677286675,243.56311802445717,1.7204863013936251,0.007063821137405804,0.0070637513370124414,0.0,-712.6236048914401,0.0,20.164835992399038,0.9999999999999993,0.9999738081770961,6000.0,10.0,NaN,5.023955077503698,5.023955077503698,5.023955077503698,5.023955077503698,0.5023955077503698,NaN,0.9752337623666614,4.0788287261097755,2.371466840351321,5.151539324592696,2978.2253093358368,3.15999519748125,0.002,750.0,562.5,2.807897749510364,2.807897749510364,NaN,NaN,0.0001353689546481382
sequence_droop,0.0,1.0,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-16.264074915294923,-701.7291084393913,-14.215388632393081,-695.5830495906908,0.0,242.08826335863085,244.39822552527517,0.25433784812142,243.48439946383516,1.5852718831081558,0.0065107739411601065,0.0065107087632268,0.0,-696.8798927670231,0.0,16.264074915294923,0.9999999999999993,0.9999738082583745,6000.0,10.0,NaN,4.49576266019896,4.49576266019896,4.49576266019896,4.49576266019896,0.44957626601989603,NaN,0.9539966249706991,3.570405998233944,2.3706712190852537,4.712556148023269,2606.2547672989244,2.7653221944829416,0.002,750.0,562.5,2.457200559275782,2.457200559275782,NaN,NaN,0.00012123714079902347
sequence_droop,0.0,1.0,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-19.118498561350798,-713.8292020567551,-16.641694330909832,-706.3987893654371,0.0,242.0292397017569,244.50287422165175,0.23044684677378194,243.54062068990874,1.6860217639659119,0.006922959131785498,0.006922890506899762,0.0,-708.1241379817506,0.0,19.118498561350798,0.9999999999999993,0.9999738081997394,6000.0,10.0,NaN,4.885329794609178,4.885329794609178,4.885329794609178,4.885329794609178,0.4885329794609178,NaN,0.9691657056116765,3.9462318783883235,2.3728749841612484,5.040758011064577,2881.171979434751,3.057018416166008,0.002,750.0,562.5,2.716394992563973,2.716394992563973,NaN,NaN,0.00013166226293187416
unity,0.5,1.0,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925404222027,5.820430942771182e-10,2501.6416455099147,5.24731526365561,0.0,241.7437577062292,245.3448954318801,0.1580645636119294,244.02693429426031,2.3944585209409897,0.009812271452189894,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10745957779727178,0.9999999999999989,0.9999738082977516,6000.0,10.0,NaN,3.4147767986514226,3.4147767986514226,3.4147767986514226,3.4147767986514226,0.34147767986514227,NaN,3.4147767986513906,3.2214472260683017e-14,0.0,1.0,24.529624207935644,0.026026739632530597,0.002,750.0,562.5,0.023126751489852063,0.023126751489852063,NaN,NaN,8.944115977423348e-5
unity,0.5,1.0,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925467119934,6.2454381943855e-10,2501.6413897465554,5.246529104250544,0.0,241.7761904838432,245.37910762700838,0.1719761684472545,244.04521717546766,2.383776075744167,0.009767763955112632,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10745328800658172,0.9999999999999989,0.9999738082977858,6000.0,10.0,NaN,3.4145209859676706,3.4145209859676706,3.4145209859676706,3.4145209859676706,0.34145209859676706,NaN,3.414520985967639,3.3534981238346986e-14,0.0,1.0000000000000002,24.418360309432398,0.025908684969633927,0.002,750.0,562.5,0.02302185088034133,0.02302185088034133,NaN,NaN,8.943445931254135e-5
unity,0.5,1.0,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925381106296,6.143956871040857e-10,2501.641739506435,5.247604187968947,0.0,241.73058363380662,245.34280978343008,0.1559269446512457,244.0202161193924,2.39156035680302,0.009800664858164438,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10746188937037005,0.9999999999999989,0.9999738082977391,6000.0,10.0,NaN,3.414870808473677,3.414870808473677,3.414870808473677,3.414870808473677,0.3414870808473677,NaN,3.4148708084736454,3.369131721002471e-14,0.0,1.0000000000000002,24.50060894745168,0.025995953484989724,0.002,750.0,562.5,0.023099395639923866,0.023099395639923866,NaN,NaN,8.944362215947339e-5
unity,0.5,1.0,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925643143943,7.341783431202842e-10,2501.6406739757813,5.244328984834075,0.0,241.86862174072053,245.47144402356085,0.2118714940704607,244.096404884591,2.3554115476410757,0.009649513472985054,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10743568560565109,0.9999999999999989,0.9999738082978817,6000.0,10.0,NaN,3.413804975260177,3.413804975260177,3.413804975260177,3.413804975260177,0.3413804975260177,NaN,3.4138049752601445,4.5998698813745094e-14,0.0,1.0,24.12274698035916,0.025595029485861825,0.002,750.0,562.5,0.022743143960879154,0.022743143960879154,NaN,NaN,8.941570495398372e-5
unity,0.5,1.0,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892569702642,7.376044219853384e-10,2501.640454871834,5.243655508254059,0.0,241.89726490518166,245.49367273145083,0.22149912240448372,244.11208034728676,2.3510970494800807,0.009631219586246144,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10743029735795062,0.9999999999999989,0.9999738082979109,6000.0,10.0,NaN,3.4135857678519184,3.4135857678519184,3.4135857678519184,3.4135857678519184,0.3413585767851918,NaN,3.413585767851886,4.6007276121603435e-14,0.0,1.0,24.07701428082409,0.025546505584582303,0.002,750.0,562.5,0.022700026758261622,0.022700026758261622,NaN,NaN,8.940996328957682e-5
unity,0.5,1.0,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925611288732,7.064661355915547e-10,2501.6408035092677,5.244727141827995,0.0,241.8517775662955,245.45332472128703,0.2038795201192121,244.08713902555698,2.3617594641792516,0.009675886544485104,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.1074388711267602,0.9999999999999989,0.9999738082978643,6000.0,10.0,NaN,3.413934563299744,3.413934563299744,3.413934563299744,3.413934563299744,0.3413934563299744,NaN,3.4139345632997125,4.121386170152159e-14,0.0,1.0,24.188676794881076,0.025664983191717176,0.002,750.0,562.5,0.022805303186120292,0.022805303186120292,NaN,NaN,8.941909923390154e-5
unity,0.5,1.0,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892570228763,7.48403075623294e-10,2501.6404334780764,5.2435897486283185,0.0,241.89944341903146,245.49865796735165,0.22353919478479156,244.1136110934853,2.349249093982626,0.009623589129091871,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10742977123709352,0.9999999999999989,0.999973808297914,6000.0,10.0,NaN,3.4135643632360892,3.4135643632360892,3.4135643632360892,3.4135643632360892,0.3413564363236089,NaN,3.4135643632360573,4.647754250071505e-14,0.0,1.0,24.05793896274304,0.025526266043491057,0.002,750.0,562.5,0.022682042375903533,0.022682042375903533,NaN,NaN,8.940940264129449e-5
unity,0.5,1.0,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925429657484,6.228090959625732e-10,2501.6415420812546,5.246997347081727,0.0,241.7562604546809,245.3637670037606,0.16514950608364976,244.03432725085975,2.3868789455902504,0.009780914728183354,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.1074570342516381,0.9999999999999989,0.9999738082977656,6000.0,10.0,NaN,3.414673352348989,3.414673352348989,3.414673352348989,3.414673352348989,0.3414673352348989,NaN,3.4146733523489576,3.339536472210764e-14,0.0,1.0,24.45123579237294,0.025943566940410806,0.002,750.0,562.5,0.023052846182904117,0.023052846182904117,NaN,NaN,8.943845022024319e-5
unity,0.5,1.0,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925567702236,6.898127902221773e-10,2501.640980746341,5.245271928982359,0.0,241.82912802228603,245.4321617362525,0.19478891759120734,244.07446251793422,2.367135441428955,0.009698415053377497,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10744322977643606,0.9999999999999989,0.999973808297841,6000.0,10.0,NaN,3.414111867038061,3.414111867038061,3.414111867038061,3.414111867038061,0.3414111867038061,NaN,3.414111867038028,4.091563056074738e-14,0.0,1.0000000000000002,24.24499560440345,0.0257247393045473,0.002,750.0,562.5,0.022858401068949014,0.022858401068949014,NaN,NaN,8.942374332174147e-5
unity,0.5,1.0,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925585512548,6.909837285684617e-10,2501.6409083236617,5.245049317852786,0.0,241.83859867678714,245.43948801995975,0.19799371694530463,244.07964215843214,2.3656885462053157,0.009692281278705524,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10744144874524864,0.9999999999999989,0.9999738082978501,6000.0,10.0,NaN,3.414039418233001,3.414039418233001,3.414039418233001,3.414039418233001,0.3414039418233001,NaN,3.414039418232968,4.071831328635443e-14,0.0,1.0,24.229661844018707,0.02570846967947105,0.002,750.0,562.5,0.022843944261016717,0.022843944261016717,NaN,NaN,8.9421845683674e-5
unity,0.5,1.0,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892571888932,7.547781843975088e-10,2501.6403659701327,5.243382244297847,0.0,241.908167245167,245.50659917903164,0.22698509678532375,244.1184415473374,2.347206583535168,0.00961503182085495,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10742811106820227,0.9999999999999989,0.9999738082979226,6000.0,10.0,NaN,3.413496820154814,3.413496820154814,3.413496820154814,3.413496820154814,0.34134968201548144,NaN,3.4134968201547817,4.722841195643397e-14,0.0,1.0,24.036546627422464,0.025503568070753924,0.002,750.0,562.5,0.02266187348874261,0.02266187348874261,NaN,NaN,8.940763349740145e-5
unity,0.5,1.0,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925624945955,7.07116656895046e-10,2501.6407479744976,5.244556440355289,0.0,241.85903913027303,245.45895093001963,0.20633260442249998,244.09111143909,2.360656699632201,0.00967121123630622,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10743750540450492,0.9999999999999989,0.9999738082978713,6000.0,10.0,NaN,3.4138790057477317,3.4138790057477317,3.4138790057477317,3.4138790057477317,0.3413879005747732,NaN,3.4138790057476998,4.146675226401663e-14,0.0,1.0,24.17698903995213,0.025652582098579686,0.002,750.0,562.5,0.022794283865097277,0.022794283865097277,NaN,NaN,8.94176440247722e-5
mean_vv,0.5,1.0,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892533473853,-802.6300685014614,2501.8222586616857,-796.8408929380302,0.0,241.72459207962177,245.32216340363067,0.15683874522910377,244.00691251474922,2.3958481200454584,0.009818771506731962,0.0,2499.9999999999973,-802.6645723315087,2.7284841053187847e-12,0.10746652614716368,0.9999999999999989,0.9999738082741745,6000.0,10.0,NaN,3.586758227901264,3.586758227901264,3.586758227901264,3.586758227901264,0.35867582279012644,NaN,3.5867582279012327,3.5250542327830314e-14,0.0,1.0,25.77998387213964,0.027353412440535546,0.002,750.0,562.5,0.02430560188649283,0.02430560188649283,NaN,NaN,9.394584871700306e-5
mean_vv,0.5,1.0,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925350205354,-803.5227066730134,2501.822590441559,-797.7325404100104,0.0,241.74283288445378,245.3435264812941,0.1703350186512462,244.01140711303304,2.386345611154057,0.0097796477606829,0.0,2499.9999999999973,-803.5572483790994,2.7284841053187847e-12,0.10746497946456657,0.9999999999999989,0.999973808274131,6000.0,10.0,NaN,3.5870651151075976,3.5870651151075976,3.5870651151075976,3.5870651151075976,0.3587065115107598,NaN,3.587065115107566,3.637295923740268e-14,0.0,1.0,25.679931283093833,0.027247253346430758,0.002,750.0,562.5,0.024211271400907126,0.024211271400907126,NaN,NaN,9.395388698807384e-5
mean_vv,0.5,1.0,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.89252751018,-799.1539035052762,2501.8209679301863,-793.368582245323,0.0,241.70049545857646,245.31036623666483,0.1542658227365394,243.9895840719377,2.39387285390536,0.009811373149435561,0.0,2499.9999999999973,-799.1882598068956,2.7284841053187847e-12,0.10747248981988378,0.9999999999999989,0.9999738082743428,6000.0,10.0,NaN,3.5855640374390925,3.5855640374390925,3.5855640374390925,3.5855640374390925,0.35855640374390924,NaN,3.585564037439061,3.620477789027478e-14,0.0,1.0,25.750153245504602,0.02732176116263919,0.002,750.0,562.5,0.0242774773019855,0.0242774773019855,NaN,NaN,9.391456938666393e-5
mean_vv,0.5,1.0,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892540393083,-806.6317722916498,2501.82374993854,-800.8381436553451,0.0,241.79853897430786,245.40270641441256,0.20891876711450896,244.0270215423712,2.361130345910878,0.009675692187641225,0.0,2499.9999999999973,-806.6664459162969,2.7284841053187847e-12,0.10745960691701839,0.9999999999999989,0.9999738082739802,6000.0,10.0,NaN,3.588137442032224,3.588137442032224,3.588137442032224,3.588137442032224,0.3588137442032224,NaN,3.588137442032187,4.981775590077803e-14,0.0,1.0,25.416180599046527,0.026967405179030266,0.002,750.0,562.5,0.023962604871263418,0.023962604871263418,NaN,NaN,9.398197436071727e-5
mean_vv,0.5,1.0,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925454238706,-809.5599394198836,2501.8248478986666,-803.7630319955629,0.0,241.8261116496307,245.4238348627553,0.21863998779978708,244.04164573595168,2.35691244189468,0.009657828829940008,0.0,2499.9999999999973,-809.5947372846074,2.7284841053187847e-12,0.1074545761293848,0.9999999999999989,0.9999738082738374,6000.0,10.0,NaN,3.5891526156608737,3.5891526156608737,3.5891526156608737,3.5891526156608737,0.3589152615660874,NaN,3.589152615660836,4.9899706436072176e-14,0.0,1.0,25.377955367133136,0.026926846948298305,0.002,750.0,562.5,0.023926565776999236,0.023926565776999236,NaN,NaN,9.40085647152204e-5
mean_vv,0.5,1.0,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925403878443,-806.6332314844443,2501.8237508316747,-800.83960015302,0.0,241.79125993637328,245.39317138249737,0.20132211655645033,244.02700640933068,2.3666429315710245,0.009698282851534963,0.0,2499.9999999999973,-806.667905173472,2.7284841053187847e-12,0.10745961215570787,0.9999999999999989,0.9999738082739801,6000.0,10.0,NaN,3.588138276609248,3.588138276609248,3.588138276609248,3.588138276609248,0.3588138276609248,NaN,3.5881382766092127,4.46380654811399e-14,0.0,1.0,25.475526269515058,0.027030372891071713,0.002,750.0,562.5,0.024018556505960183,0.024018556505960183,NaN,NaN,9.398199621958391e-5
mean_vv,0.5,1.0,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892544760642,-809.1716460349696,2501.8247018699853,-803.3751747070061,0.0,241.82474346295217,245.42562273287217,0.22051006701081594,244.0397175919785,2.355377322837638,0.009651614688293092,0.0,2499.9999999999973,-809.2064274241145,2.7284841053187847e-12,0.10745523935793244,0.9999999999999989,0.9999738082738565,6000.0,10.0,NaN,3.589017608690296,3.589017608690296,3.589017608690296,3.589017608690296,0.3589017608690296,NaN,3.5890176086902588,5.0051491675299015e-14,0.0,1.0,25.360472060324586,0.026908296583630562,0.002,750.0,562.5,0.02391008235726345,0.02391008235726345,NaN,NaN,9.400502849227681e-5
mean_vv,0.5,1.0,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925315236042,-801.4879794818684,2501.8218334881944,-795.7000735881653,0.0,241.72364883343232,245.32894937058194,0.1634700537180973,244.00124525636568,2.389394262758248,0.009792549461162686,0.0,2499.9999999999973,-801.5224348406177,2.7284841053187847e-12,0.10746847639575208,0.9999999999999989,0.9999738082742294,6000.0,10.0,NaN,3.5863648862228694,3.5863648862228694,3.5863648862228694,3.5863648862228694,0.3586364886222869,NaN,3.586364886222838,3.651664244660999e-14,0.0,1.0,25.707719049906864,0.027276737082735956,0.002,750.0,562.5,0.02423746995870383,0.02423746995870383,NaN,NaN,9.393554595091561e-5
mean_vv,0.5,1.0,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925377959717,-805.1274553653262,2501.8231881797233,-799.3355042141363,0.0,241.77389681851022,245.37684867717843,0.19238360738583937,244.01947305986752,2.3715622765053572,0.009718741896977707,0.0,2499.9999999999977,-805.162065162281,2.2737367544323206e-12,0.10746220402825202,0.999999999999999,0.9999738082740532,6000.0,10.0,NaN,3.587617950425359,3.587617950425359,3.587617950425359,3.587617950425359,0.3587617950425359,NaN,3.587617950425323,4.419871584350911e-14,0.0,1.0000000000000002,25.524778181232637,0.027082630792449082,0.002,750.0,562.5,0.024064991653642877,0.024064991653642877,NaN,NaN,9.396836735669172e-5
mean_vv,0.5,1.0,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892539458782,-806.0951534363916,2501.823549765042,-800.3021225176758,0.0,241.78301355027688,245.38381194495696,0.1956147922353407,244.02430600794196,2.370144804450128,0.009712740682368706,0.0,2499.9999999999973,-806.1298042953204,2.7284841053187847e-12,0.10746054121818815,0.9999999999999989,0.9999738082740061,6000.0,10.0,NaN,3.587952346618541,3.587952346618541,3.587952346618541,3.587952346618541,0.3587952346618541,NaN,3.5879523466185046,4.425216478643437e-14,0.0,1.0,25.5118998388638,0.027068966446803355,0.002,750.0,562.5,0.024052849836016778,0.024052849836016778,NaN,NaN,9.397712616972357e-5
mean_vv,0.5,1.0,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925457391388,-809.7402890060812,2501.824915426776,-803.9431799432367,0.0,241.83142192213379,245.4316965331929,0.223896725784093,244.0425622429064,2.3535169637287274,0.009643879092640273,0.0,2499.9999999999973,-809.7750945207965,2.7284841053187847e-12,0.10745426086123189,0.9999999999999989,0.9999738082738283,6000.0,10.0,NaN,3.589215037318524,3.589215037318524,3.589215037318524,3.589215037318524,0.3589215037318524,NaN,3.5892150373184863,5.119228422436055e-14,0.0,1.0,25.341835430399904,0.026888522505129953,0.002,750.0,562.5,0.023892511574065817,0.023892511574065817,NaN,NaN,9.401019972038167e-5
mean_vv,0.5,1.0,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892541662776,-807.3752580256252,2501.824028638737,-801.5807970978066,0.0,241.79824967166695,245.39851857639033,0.20379639438997704,244.03071230550623,2.365563383649898,0.009693711751692995,0.0,2499.9999999999973,-807.4099631994052,2.7284841053187847e-12,0.10745833722421594,0.9999999999999989,0.9999738082739441,6000.0,10.0,NaN,3.5883951621317998,3.5883951621317998,3.5883951621317998,3.5883951621317998,0.35883951621318,NaN,3.5883951621317642,4.473478302603257e-14,0.0,1.0,25.465728604821653,0.027019977245960277,0.002,750.0,562.5,0.024009319179100833,0.024009319179100833,NaN,NaN,9.398872479773302e-5
mean_vv_vw,0.5,1.0,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892533473853,-802.6300685014521,2501.8222586616853,-796.8408929380206,0.0,241.72459207962174,245.3221634036307,0.15683874522910377,244.00691251474922,2.395848120045472,0.00981877150673202,0.0,2499.9999999999973,-802.6645723315036,2.7284841053187847e-12,0.10746652614716368,0.9999999999999989,0.9999738082741745,6000.0,10.0,NaN,3.5867582279012593,3.5867582279012593,3.5867582279012593,3.5867582279012593,0.35867582279012594,NaN,3.5867582279012287,3.487401531043024e-14,0.0,1.0,25.779983872139297,0.027353412440535727,0.002,750.0,562.5,0.02430560188649299,0.02430560188649299,NaN,NaN,9.394584871952605e-5
mean_vv_vw,0.5,1.0,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892535020535,-803.5227066730026,2501.822590441558,-797.7325404099995,0.0,241.74283288445375,245.34352648129402,0.17033501865124415,244.01140711303304,2.38634561115405,0.009779647760682872,0.0,2499.9999999999977,-803.5572483790914,2.2737367544323206e-12,0.10746497946502132,0.999999999999999,0.9999738082741314,6000.0,10.0,NaN,3.5870651151075927,3.5870651151075927,3.5870651151075927,3.5870651151075927,0.3587065115107593,NaN,3.5870651151075603,3.637295923740268e-14,0.0,1.0,25.67993128309386,0.02724725334643075,0.002,750.0,562.5,0.02421127140090712,0.02421127140090712,NaN,NaN,9.395388698988294e-5
mean_vv_vw,0.5,1.0,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.89252751018,-799.1539035052728,2501.8209679301863,-793.3685822453197,0.0,241.70049545857646,245.31036623666478,0.15426582273654155,243.9895840719377,2.393872853905346,0.009811373149435504,0.0,2499.9999999999973,-799.1882598068897,2.7284841053187847e-12,0.10747248981988378,0.9999999999999989,0.9999738082743426,6000.0,10.0,NaN,3.5855640374390916,3.5855640374390916,3.5855640374390916,3.5855640374390916,0.3585564037439092,NaN,3.5855640374390596,3.64713725280056e-14,0.0,1.0,25.75015324550478,0.02732176116263948,0.002,750.0,562.5,0.02427747730198576,0.02427747730198576,NaN,NaN,9.39145693903678e-5
mean_vv_vw,0.5,1.0,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925403930816,-806.6317722916542,2501.8237499385386,-800.8381436553499,0.0,241.79853897430783,245.40270641441253,0.20891876711452198,244.0270215423712,2.3611303459108774,0.009675692187641223,0.0,2499.9999999999973,-806.6664459162969,2.7284841053187847e-12,0.10745960691838263,0.9999999999999989,0.99997380827398,6000.0,10.0,NaN,3.588137442032224,3.588137442032224,3.588137442032224,3.588137442032224,0.3588137442032224,NaN,3.588137442032186,4.981775590077803e-14,0.0,1.0,25.416180599046463,0.026967405179030308,0.002,750.0,562.5,0.02396260487126346,0.02396260487126346,NaN,NaN,9.398197436160908e-5
mean_vv_vw,0.5,1.0,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925454238697,-809.5599394198682,2501.824847898666,-803.7630319955475,0.0,241.8261116496306,245.42383486275523,0.2186399877997921,244.04164573595168,2.3569124418946807,0.009657828829940011,0.0,2499.9999999999973,-809.5947372845927,2.7284841053187847e-12,0.1074545761302943,0.9999999999999989,0.9999738082738373,6000.0,10.0,NaN,3.589152615660866,3.589152615660866,3.589152615660866,3.589152615660866,0.3589152615660866,NaN,3.5891526156608275,4.9982186627509817e-14,0.0,1.0,25.37795536713319,0.026926846948298375,0.002,750.0,562.5,0.0239265657769993,0.0239265657769993,NaN,NaN,9.400856472088161e-5
mean_vv_vw,0.5,1.0,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892540387845,-806.6332314844396,2501.8237508316747,-800.8396001530152,0.0,241.79125993637325,245.39317138249734,0.20132211655645033,244.02700640933068,2.3666429315710245,0.009698282851534963,0.0,2499.9999999999973,-806.6679051734654,2.7284841053187847e-12,0.10745961215479838,0.9999999999999989,0.9999738082739801,6000.0,10.0,NaN,3.588138276609247,3.588138276609247,3.588138276609247,3.588138276609247,0.3588138276609247,NaN,3.5881382766092114,4.4889902727665194e-14,0.0,1.0000000000000002,25.475526269515296,0.027030372891072015,0.002,750.0,562.5,0.02401855650596045,0.02401855650596045,NaN,NaN,9.398199622187209e-5
mean_vv_vw,0.5,1.0,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892544760644,-809.1716460349692,2501.8247018699867,-803.3751747070054,0.0,241.82474346295217,245.42562273287214,0.22051006701081594,244.0397175919785,2.3553773228376516,0.00965161468829315,0.0,2499.9999999999973,-809.2064274241066,2.7284841053187847e-12,0.10745523935611345,0.9999999999999989,0.9999738082738563,6000.0,10.0,NaN,3.5890176086902974,3.5890176086902974,3.5890176086902974,3.5890176086902974,0.35890176086902975,NaN,3.58901760869026,5.0136517233269897e-14,0.0,1.0,25.360472060324803,0.026908296583630652,0.002,750.0,562.5,0.02391008235726353,0.02391008235726353,NaN,NaN,9.400502849678972e-5
mean_vv_vw,0.5,1.0,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925315236042,-801.4879794818683,2501.821833488195,-795.700073588165,0.0,241.7236488334323,245.3289493705819,0.1634700537180973,244.00124525636568,2.389394262758262,0.009792549461162743,0.0,2499.9999999999973,-801.5224348406151,2.7284841053187847e-12,0.10746847639575208,0.9999999999999989,0.9999738082742294,6000.0,10.0,NaN,3.5863648862228694,3.5863648862228694,3.5863648862228694,3.5863648862228694,0.3586364886222869,NaN,3.586364886222838,3.6149631700227415e-14,0.0,1.0,25.707719049906625,0.027276737082735425,0.002,750.0,562.5,0.024237469958703357,0.024237469958703357,NaN,NaN,9.393554595200982e-5
mean_vv_vw,0.5,1.0,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925377959713,-805.1274553653259,2501.8231881797233,-799.3355042141362,0.0,241.7738968185102,245.37684867717846,0.19238360738583937,244.01947305986752,2.3715622765053572,0.009718741896977707,0.0,2499.9999999999973,-805.1620651622783,2.7284841053187847e-12,0.10746220402870676,0.9999999999999989,0.9999738082740532,6000.0,10.0,NaN,3.587617950425358,3.587617950425358,3.587617950425358,3.587617950425358,0.3587617950425358,NaN,3.587617950425323,4.4137265625532e-14,0.0,1.0,25.524778181232776,0.027082630792448954,0.002,750.0,562.5,0.024064991653642762,0.024064991653642762,NaN,NaN,9.396836735911153e-5
mean_vv_vw,0.5,1.0,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925394587814,-806.0951534363793,2501.8235497650426,-800.3021225176635,0.0,241.7830135502769,245.3838119449608,0.19561479223535388,244.02430600794196,2.3701448044501277,0.009712740682368704,0.0,2499.9999999999973,-806.1298042953149,2.7284841053187847e-12,0.1074605412186429,0.9999999999999989,0.9999738082740061,6000.0,10.0,NaN,3.5879523466185357,3.5879523466185357,3.5879523466185357,3.5879523466185357,0.3587952346618536,NaN,3.5879523466185,4.4107511702275085e-14,0.0,1.0000000000000002,25.51189983886371,0.027068966446803622,0.002,750.0,562.5,0.024052849836017014,0.024052849836017014,NaN,NaN,9.397712617294393e-5
mean_vv_vw,0.5,1.0,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892545739138,-809.7402890060798,2501.824915426775,-803.9431799432354,0.0,241.83142192213376,245.43169653319288,0.223896725784093,244.0425622429064,2.3535169637287274,0.009643879092640273,0.0,2499.9999999999973,-809.7750945207906,2.7284841053187847e-12,0.10745426086214138,0.9999999999999989,0.9999738082738283,6000.0,10.0,NaN,3.5892150373185228,3.5892150373185228,3.5892150373185228,3.5892150373185228,0.3589215037318523,NaN,3.589215037318484,5.1219290548477446e-14,0.0,1.0,25.34183543040012,0.026888522505130078,0.002,750.0,562.5,0.02389251157406593,0.02389251157406593,NaN,NaN,9.401019972310688e-5
mean_vv_vw,0.5,1.0,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892541662776,-807.37525802562,2501.824028638737,-801.5807970978017,0.0,241.79824967166695,245.39851857639027,0.20379639438997704,244.03071230550623,2.365563383649898,0.009693711751692995,0.0,2499.9999999999973,-807.4099631994026,2.7284841053187847e-12,0.10745833722421594,0.9999999999999989,0.999973808273944,6000.0,10.0,NaN,3.588395162131798,3.588395162131798,3.588395162131798,3.588395162131798,0.3588395162131798,NaN,3.588395162131762,4.4902962588411217e-14,0.0,1.0000000000000002,25.465728604821624,0.027019977245960218,0.002,750.0,562.5,0.024009319179100784,0.024009319179100784,NaN,NaN,9.398872480047594e-5
worst_vv_vw,0.5,1.0,pv_ld1291_load_b,b828,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925311719563,-1063.3511215435922,2501.958551977819,-1057.1530591260741,0.0,241.71832257795265,245.31469918305635,0.15645976569074,244.00035364840454,2.3963014218856435,0.009820893232550905,0.0,2499.9999999999973,-1063.3968343488455,2.7284841053187847e-12,0.10746882804369307,0.9999999999999989,0.9999738082563012,6000.0,10.0,NaN,3.7112628630903908,3.7112628630903908,3.7112628630903908,3.7112628630903908,0.3711262863090391,NaN,3.71126286308962,7.512269518956363e-14,0.0,1.0,26.679913427484532,0.028308267354986594,0.002,750.0,562.5,0.025154063608059073,0.025154063608059073,NaN,NaN,0.0016881627046204716
worst_vv_vw,0.5,1.0,pv_ld1446_load_c,b260,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925311095954,-1066.7505706861907,2501.9605820640104,-1060.5464178230152,0.0,241.7317525959344,245.3317042524544,0.16982825910802404,244.00017422727527,2.3871984042249075,0.00978359303137767,0.0,2499.9999999999973,-1066.7964296598473,2.7284841053187847e-12,0.10746889040456153,0.9999999999999989,0.9999738082560345,6000.0,10.0,NaN,3.7130858275343974,3.7130858275343974,3.7130858275343974,3.7130858275343974,0.37130858275343975,NaN,3.713085827533627,7.976779110966442e-14,0.0,1.0,26.59161768676303,0.02821458266438805,0.002,750.0,562.5,0.02507081758537369,0.02507081758537369,NaN,NaN,0.0016165896777765717
worst_vv_vw,0.5,1.0,pv_ld1668_load_a,b605,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925239639652,-1060.3307584275433,2501.9571035086474,-1054.1370197935682,0.0,241.69050645334357,245.29959056595763,0.15375257745502174,243.9794118805464,2.394639779332089,0.00981492561554545,0.0,2499.9999999999973,-1060.3763444460203,2.7284841053187847e-12,0.10747603603476819,0.9999999999999989,0.9999738082564907,6000.0,10.0,NaN,3.7099681442136396,3.7099681442136396,3.7099681442136396,3.7099681442136396,0.37099681442136395,NaN,3.709968144212876,7.159151144290926e-14,0.0,1.0000000000000002,26.652111894601994,0.028278769012427884,0.002,750.0,562.5,0.025127852071487464,0.025127852071487464,NaN,NaN,0.0016835342736325298
worst_vv_vw,0.5,1.0,pv_ld1895_load_b,b1804,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925323886283,-1076.3646172211163,2501.966288022133,-1070.1433503206706,0.0,241.77517985849946,245.37979633110874,0.20800505999715718,244.00389556646152,2.3630394826417023,0.009684433427408375,0.0,2499.9999999999973,-1076.4108889442944,2.7284841053187847e-12,0.10746761137170324,0.9999999999999989,0.9999738082552838,6000.0,10.0,NaN,3.7182035388841963,3.7182035388841963,3.7182035388841963,3.7182035388841963,0.3718203538884196,NaN,3.718203538883424,9.5106727444684e-14,0.0,1.0,26.358785300692695,0.027967539830021867,0.002,750.0,562.5,0.02485130110661373,0.02485130110661373,NaN,NaN,0.0014889037572280465
worst_vv_vw,0.5,1.0,pv_ld1970_load_c,b2492,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892537298927,-1080.514522845639,2501.9685557365583,-1074.286467532813,0.0,241.80239251867116,245.40055510225588,0.2177559522307799,244.01816655462648,2.358854030570661,0.009666714834703107,0.0,2499.9999999999973,-1080.560970845743,2.7284841053187847e-12,0.10746270107301825,0.9999999999999989,0.9999738082549865,6000.0,10.0,NaN,3.720231567713977,3.720231567713977,3.720231567713977,3.720231567713977,0.3720231567713977,NaN,3.7202315677132005,9.979811958152206e-14,0.0,1.0,26.326449684527173,0.02793323067568368,0.002,750.0,562.5,0.024820814795327377,0.024820814795327377,NaN,NaN,0.001467844733104856
worst_vv_vw,0.5,1.0,pv_ld2050_load_a,b1821,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925334399096,-1075.0278697128222,2501.9654321322455,-1068.8091736358845,0.0,241.77107479242207,245.3731095542811,0.20053122579547825,244.00694957272964,2.3682732292929005,0.009705761386878058,0.0,2499.9999999999973,-1075.0740835198085,2.7284841053187847e-12,0.10746656009041544,0.9999999999999989,0.9999738082553968,6000.0,10.0,NaN,3.717435220073428,3.717435220073428,3.717435220073428,3.717435220073428,0.3717435220073428,NaN,3.7174352200726557,9.174805409871998e-14,0.0,1.0,26.411706940038844,0.028023691433344943,0.002,750.0,562.5,0.024901196106684596,0.024901196106684596,NaN,NaN,0.0015094431741893514
worst_vv_vw,0.5,1.0,pv_ld2186_load_b,b1754,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925362197733,-1080.648536967145,2501.96868908616,-1074.4200783680526,0.0,241.799785670523,245.40122550504066,0.21957203002930062,244.01503052313103,2.357428341881384,0.009660996442831481,0.0,2499.9999999999973,-1080.6949911962226,2.7284841053187847e-12,0.10746378022668068,0.9999999999999989,0.9999738082549683,6000.0,10.0,NaN,3.7203520141405204,3.7203520141405204,3.7203520141405204,3.7203520141405204,0.37203520141405205,NaN,3.7203520141397446,9.980665498993375e-14,0.0,1.0,26.311389839783,0.027917251684128976,0.002,750.0,562.5,0.024806616237537903,0.024806616237537903,NaN,NaN,0.0014627441072324146
worst_vv_vw,0.5,1.0,pv_ld248_load_b,b2560,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925276949067,-1063.8866973071924,2501.959038537781,-1057.6871647786381,0.0,241.712814116901,245.31737838384865,0.16295127677698396,243.99025195108254,2.3902291921002043,0.00979641265577864,0.0,2499.9999999999973,-1063.9324346154724,2.7284841053187847e-12,0.1074723050933244,0.9999999999999989,0.9999738082562366,6000.0,10.0,NaN,3.711702972001864,3.711702972001864,3.711702972001864,3.711702972001864,0.3711702972001864,NaN,3.711702972001098,7.443465794283062e-14,0.0,1.0000000000000002,26.615462388289938,0.0282398826784851,0.002,750.0,562.5,0.025093298585567077,0.025093298585567077,NaN,NaN,0.0016426475931242972
worst_vv_vw,0.5,1.0,pv_ld24_load_a,b1044,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925314521944,-1072.0952565192558,2501.9637656087375,-1065.881554049695,0.0,241.75551691899258,245.35843987082498,0.19164040878746263,244.00117243404043,2.3730364020995895,0.009725512293352116,0.0,2499.9999999999973,-1072.141345109265,2.7284841053187847e-12,0.10746854780563808,0.9999999999999989,0.9999738082556158,6000.0,10.0,NaN,3.7159423717489553,3.7159423717489553,3.7159423717489553,3.7159423717489553,0.37159423717489554,NaN,3.7159423717481848,8.816116429563229e-14,0.0,1.0,26.454199548838865,0.028068777491580495,0.002,750.0,562.5,0.024941258522461308,0.024941258522461308,NaN,NaN,0.0015347343366182936
worst_vv_vw,0.5,1.0,pv_ld2804_load_c,b2443,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925330755123,-1073.4631130060022,2501.964508687502,-1067.2471861701022,0.0,241.7645156810029,245.3652822251148,0.19487992667341333,244.00588990586527,2.3716287428875744,0.009719555309925191,0.0,2499.9999999999973,-1073.5092597016892,2.7284841053187847e-12,0.10746692448765316,0.9999999999999989,0.9999738082555181,6000.0,10.0,NaN,3.716607424314417,3.716607424314417,3.716607424314417,3.716607424314417,0.3716607424314417,NaN,3.716607424313645,9.029570038633103e-14,0.0,1.0,26.443238980646562,0.02805714796753473,0.002,750.0,562.5,0.02493092479966894,0.02493092479966894,NaN,NaN,0.0015261495742996314
worst_vv_vw,0.5,1.0,pv_ld626_load_c,b2055,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925369683816,-1081.7370427029239,2501.969311634331,-1075.506718705144,0.0,241.80577536917406,245.4066704599559,0.2229402157062179,244.0172066020502,2.355629621907542,0.009653539005342217,0.0,2499.9999999999973,-1081.7835433992361,2.7284841053187847e-12,0.10746303161840842,0.9999999999999989,0.9999738082548869,6000.0,10.0,NaN,3.720909087781582,3.720909087781582,3.720909087781582,3.720909087781582,0.3720909087781582,NaN,3.7209090877808064,1.0156817276162737e-13,0.0,1.0,26.295251002862578,0.02790012784631788,0.002,750.0,562.5,0.02479140039616856,0.02479140039616856,NaN,NaN,0.0014555584408631925
worst_vv_vw,0.5,1.0,pv_ld868_load_a,b2190,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892534684394,-1076.0781819875565,2501.966004357739,-1069.8577729675887,0.0,241.7779735755767,245.3783634648944,0.2030122148568065,244.01056636417678,2.3672014514714164,0.009701225183578547,0.0,2499.9999999999973,-1076.1244404081428,2.7284841053187847e-12,0.10746531560607764,0.9999999999999989,0.9999738082553215,6000.0,10.0,NaN,3.7179471695423487,3.7179471695423487,3.7179471695423487,3.7179471695423487,0.3717947169542349,NaN,3.717947169541576,9.258874934569086e-14,0.0,1.0000000000000002,26.40338980875221,0.028014866682967394,0.002,750.0,562.5,0.02489335464010741,0.02489335464010741,NaN,NaN,0.0015034456958928574
sequence_vv_vw,0.5,1.0,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925334849364,-801.3543874503832,2501.821685393495,-795.5669317247747,0.0,241.72462244101814,245.32219924678807,0.15684055821426512,244.0069441821866,2.3958459213196104,0.009818761221528038,0.0,2499.9999999999973,-801.3888364373134,2.7284841053187847e-12,0.1074665150636065,0.9999999999999989,0.9999738082742495,6000.0,10.0,NaN,3.586225414497564,3.586225414497564,3.586225414497564,3.586225414497564,0.3586225414497564,NaN,3.5862254144975303,3.500204645645251e-14,0.0,1.0000000000000002,25.77613059678503,0.027349323988403843,0.002,750.0,562.5,0.024301968983648944,0.024301968983648944,NaN,NaN,9.39318927780584e-5
sequence_vv_vw,0.5,1.0,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925350388226,-802.2574566169883,2501.822020917808,-796.4689989800985,0.0,241.74288479467484,245.34358182900186,0.17033742913720407,244.01145971963413,2.386341618111831,0.00977962928812321,0.0,2499.9999999999973,-802.2919439268419,2.7284841053187847e-12,0.1074649611773566,0.9999999999999989,0.9999738082742055,6000.0,10.0,NaN,3.5865358206914526,3.5865358206914526,3.5865358206914526,3.5865358206914526,0.35865358206914527,NaN,3.586535820691419,3.661557597810968e-14,0.0,1.0000000000000002,25.67609908130605,0.027243187254047528,0.002,750.0,562.5,0.024207658366412237,0.024207658366412237,NaN,NaN,9.394002321815332e-5
sequence_vv_vw,0.5,1.0,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892527526774,-797.8920486033326,2501.8204029933945,-792.1084222035355,0.0,241.70054230108477,245.3104167180777,0.15426826330522586,243.98963175325724,2.3938692587361325,0.009811356497135968,0.0,2499.9999999999973,-797.926350651451,2.7284841053187847e-12,0.10747247322615294,0.9999999999999989,0.9999738082744165,6000.0,10.0,NaN,3.5850387878897947,3.5850387878897947,3.5850387878897947,3.5850387878897947,0.3585038787889795,NaN,3.585038787889761,3.639576376166242e-14,0.0,1.0000000000000002,25.746342437128718,0.02731771776937109,0.002,750.0,562.5,0.024273884437392878,0.024273884437392878,NaN,NaN,9.390081156866769e-5
sequence_vv_vw,0.5,1.0,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925404302167,-805.3911689759285,2501.823188548204,-799.5992246220335,0.0,241.79864745622913,245.40281282618028,0.20892309455935223,244.02712894630213,2.3611214852311257,0.009675651618843935,0.0,2499.9999999999973,-805.4257892604212,2.7284841053187847e-12,0.10745956978325921,0.9999999999999989,0.9999738082740535,6000.0,10.0,NaN,3.5876158452536395,3.5876158452536395,3.5876158452536395,3.5876158452536395,0.35876158452536394,NaN,3.5876158452535996,4.978702670765239e-14,0.0,1.0,25.412390558954495,0.026963383821596087,0.002,750.0,562.5,0.023959031587196908,0.023959031587196908,NaN,NaN,9.39683122177936e-5
sequence_vv_vw,0.5,1.0,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892545461553,-808.316206550388,2501.824283100497,-802.5209936336215,0.0,241.82622177691135,245.42394296464497,0.2186441750472729,244.04175475471354,2.356903432306049,0.009657787597351829,0.0,2499.9999999999973,-808.3509509427113,2.7284841053187847e-12,0.10745453844720032,0.9999999999999989,0.9999738082739111,6000.0,10.0,NaN,3.5886280005264344,3.5886280005264344,3.5886280005264344,3.5886280005264344,0.3588628000526434,NaN,3.5886280005263944,4.9899706436072176e-14,0.0,1.0000000000000002,25.37414895513422,0.02692280821973103,0.002,750.0,562.5,0.023922977057350556,0.023922977057350556,NaN,NaN,9.399482351341032e-5
sequence_vv_vw,0.5,1.0,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892540420046,-805.3852737588928,2501.8231863467345,-799.5933359788925,0.0,241.79135358667247,245.39326448468103,0.2013258631628626,244.02709946896604,2.3666353719352005,0.009698248174425298,0.0,2499.9999999999973,-805.4198937932129,2.7284841053187847e-12,0.10745957995413846,0.9999999999999989,0.9999738082740539,6000.0,10.0,NaN,3.5876138092692784,3.5876138092692784,3.5876138092692784,3.5876138092692784,0.35876138092692783,NaN,3.5876138092692407,4.485407127260645e-14,0.0,1.0000000000000002,25.471721225584925,0.02702633561407039,0.002,750.0,562.5,0.024014969076139023,0.024014969076139023,NaN,NaN,9.396825888689797e-5
sequence_vv_vw,0.5,1.0,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892544800078,-807.9316124765269,2501.8241389273117,-802.1368300948916,0.0,241.82485880944736,245.4257355384282,0.22051449876541956,244.0398317027569,2.3553678502094755,0.00965157135937685,0.0,2499.9999999999973,-807.9663405513874,2.7284841053187847e-12,0.10745519992178743,0.9999999999999989,0.9999738082739303,6000.0,10.0,NaN,3.5884946957499984,3.5884946957499984,3.5884946957499984,3.5884946957499984,0.35884946957499986,NaN,3.5884946957499593,5.0463788695302936e-14,0.0,1.0,25.356675111053004,0.02690426789532856,0.002,750.0,562.5,0.023906502559159423,0.023906502559159423,NaN,NaN,9.399133187061881e-5
sequence_vv_vw,0.5,1.0,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925315414976,-800.2249424060658,2501.821266367935,-794.4387379268217,0.0,241.72369956940193,245.32900351692166,0.1634725207208637,244.0012967173104,2.3893903548597435,0.00979253137997865,0.0,2499.9999999999973,-800.2593434620763,2.7284841053187847e-12,0.10746845850235331,0.9999999999999989,0.9999738082743035,6000.0,10.0,NaN,3.58583772305895,3.58583772305895,3.58583772305895,3.58583772305895,0.358583772305895,NaN,3.5858377230589173,3.607580195133422e-14,0.0,1.0,25.70389820871852,0.02727268304432318,0.002,750.0,562.5,0.02423386763508488,0.02423386763508488,NaN,NaN,9.392173800876946e-5
