mode,availability,source_pu,device_id,bus,positive_sequence_policy,unbalance_policy,current_target,termination_status,publishable,p_available_W,p_rated_W,q_scale_var,p_poc_W,q_poc_var,p_converter_W,q_converter_var,converter_loss_W,voltage_min_V,voltage_max_V,zero_sequence_voltage_V,positive_sequence_voltage_V,negative_sequence_voltage_V,voltage_unbalance_factor,regularized_voltage_unbalance,requested_p_W,requested_q_var,command_curtailment_W,poc_active_power_shortfall_W,power_scale,current_scale,apparent_power_rating_VA,converter_current_rating_A,grid_current_rating_A,maximum_converter_current_A,maximum_grid_current_A,maximum_converter_total_current_A,maximum_grid_total_current_A,converter_current_utilization,grid_current_utilization,positive_sequence_current_A,negative_sequence_current_A,negative_sequence_current_angle_rad,peak_phase_to_positive_current_ratio,ripple_power_VA,dc_ripple_voltage_V,dc_capacitance_F,dc_nominal_voltage_V,dc_stored_energy_J,capacitor_current_A,capacitor_thermal_current_A,capacitor_current_utilization,dc_ripple_utilization,exact_smooth_current_residual_A
sequence_vv_vw,0.5,1.0,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925378255035,-803.8771158303612,2501.8226237605913,-798.0868580251656,0.0,241.7739824930603,245.37693447620245,0.192387135484877,244.01955835934902,2.3715554083277386,0.009718710353681279,0.0,2499.9999999999973,-803.9116718698116,2.7284841053187847e-12,0.1074621744965043,0.9999999999999989,0.9999738082741267,6000.0,10.0,NaN,3.5870934706410447,3.5870934706410447,3.5870934706410447,3.5870934706410447,0.35870934706410446,NaN,3.5870934706410074,4.416766745159946e-14,0.0,1.0,25.520972761433626,0.027078593116638332,0.002,750.0,562.5,0.024061403869448997,0.024061403869448997,NaN,NaN,9.395462969432442e-5
sequence_vv_vw,0.5,1.0,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8925394884973,-804.8437720015594,2501.822984212957,-799.0524378282473,0.0,241.78309977421017,245.38389830717767,0.1956182809810739,244.02439184529476,2.3701378905851804,0.009712708933161843,0.0,2499.9999999999973,-804.878369058961,2.7284841053187847e-12,0.10746051150272251,0.9999999999999989,0.9999738082740802,6000.0,10.0,NaN,3.587426862845266,3.587426862845266,3.587426862845266,3.587426862845266,0.3587426862845266,NaN,3.5874268628452284,4.393830174674384e-14,0.0,1.0,25.508089012004085,0.027064923033923525,0.002,750.0,562.5,0.024049256953997632,0.024049256953997632,NaN,NaN,9.396336221650007e-5
sequence_vv_vw,0.5,1.0,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892545779616,-808.5011256068323,2501.82435244909,-802.7057055984776,0.0,241.83154039538942,245.43181219289357,0.22390124322898267,244.04267938922408,2.3535072112002124,0.009643834500958744,0.0,2499.9999999999973,-808.5358778448049,2.7284841053187847e-12,0.10745422038417018,0.9999999999999989,0.9999738082739016,6000.0,10.0,NaN,3.5886921196574115,3.5886921196574115,3.5886921196574115,3.5886921196574115,0.3588692119657412,NaN,3.5886921196573716,5.086679998276012e-14,0.0,1.0000000000000002,25.338038347175313,0.02688449367469953,0.002,750.0,562.5,0.023888931649669806,0.023888931649669806,NaN,NaN,9.399650298448495e-5
sequence_vv_vw,0.5,1.0,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.892541695115,-806.1265039284782,2501.823463286654,-800.333739153929,0.0,241.79834374234392,245.39861210982613,0.20380010937508553,244.0308057770695,2.3655557880863998,0.00969367691326404,0.0,2499.9999999999973,-806.1611554139049,2.7284841053187847e-12,0.10745830488485808,0.9999999999999989,0.9999738082740176,6000.0,10.0,NaN,3.5878699265892933,3.5878699265892933,3.5878699265892933,3.5878699265892933,0.3587869926589293,NaN,3.587869926589256,4.486845660163522e-14,0.0,1.0,25.461919415239056,0.02701593557028538,0.002,750.0,562.5,0.02400572784072132,0.02400572784072132,NaN,NaN,9.397496734553025e-5
sequence_droop,0.5,1.0,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2472.741888606031,-811.7386326003976,2478.2832844274085,-795.1144451363303,0.0,242.22106805296957,245.10113996208412,0.15875507705930064,244.01813991676414,1.9256577218942288,0.007891453162257039,0.007891376653266254,2499.9999999999973,-803.6279833528498,2.7284841053187847e-12,27.258111393969102,0.9999999999999989,0.9999738073908473,6000.0,10.0,NaN,8.18578223045429,8.18578223045429,8.18578223045429,8.18578223045429,0.818578223045429,NaN,3.5869957107605166,4.906740321235571,-2.641412124929046,2.2820719316459406,3575.1099895638704,3.793309512908696,0.002,750.0,562.5,3.3706460228111723,3.3706460228111723,NaN,NaN,0.00021853098562328748
sequence_droop,0.5,1.0,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2474.884833874321,-813.3313963830012,2480.0747632911653,-797.7616081325349,0.0,242.29691175763796,245.07695538329656,0.17221957868585658,244.02931862096827,1.8670734177609465,0.007651020903192892,0.007650946419445915,2499.9999999999973,-805.8637241936772,2.7284841053187847e-12,25.115166125679025,0.9999999999999989,0.9999738075415007,6000.0,10.0,NaN,7.939106787787063,7.939106787787063,7.939106787787063,7.939106787787063,0.7939106787787062,NaN,3.5877671267352067,4.661271981960905,-2.649215336162611,2.212826671115517,3396.07294859015,3.603345312458604,0.002,750.0,562.5,3.2018482818030507,3.2018482818030507,NaN,NaN,0.00021193330370034328
sequence_droop,0.5,1.0,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2471.7403054376605,-809.6297348181587,2477.4481347619776,-792.5062468452747,0.0,242.17463779642603,245.07701522213532,0.15576662134372599,244.00609254864807,1.9519865835576653,0.007999745265247805,0.007999667839796883,2499.9999999999973,-801.2185097296301,2.7284841053187847e-12,28.25969456233952,0.9999999999999989,0.9999738073194305,6000.0,10.0,NaN,8.27243541633107,8.27243541633107,8.27243541633107,8.27243541633107,0.8272435416331071,NaN,3.5861669100976314,5.019123667358058,-2.660598131157177,2.3067625193469548,3656.9787101457773,3.8801749233434935,0.002,750.0,562.5,3.44783259279855,3.44783259279855,NaN,NaN,0.00022085323300751226
sequence_droop,0.5,1.0,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2481.364057318014,-818.361508892557,2485.542002786682,-805.8276724866203,0.0,242.55199041028928,244.9907198330617,0.21021506988433214,244.06418947757317,1.666921957088177,0.006829850625182966,0.006829783053962598,2499.9999999999973,-812.8378955146461,2.7284841053187847e-12,18.635942681985853,0.9999999999999989,0.9999738078638908,6000.0,10.0,NaN,7.14908404602691,7.14908404602691,7.14908404602691,7.14908404602691,0.714908404602691,NaN,3.590188145668436,3.8682707854657274,-2.67287263663123,1.9912839539221217,2817.6594531488895,2.9896295327883493,0.002,750.0,562.5,2.6565148085279446,2.6565148085279446,NaN,NaN,0.00019077552609072195
sequence_droop,0.5,1.0,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2482.6222961598924,-820.9812725865401,2486.6140442309934,-809.0060283733037,0.0,242.61994297342702,244.9970981055107,0.22031949779313675,244.07917628193056,1.622923452526557,0.006649168016905929,0.006649101969776306,2499.9999999999973,-815.8352563861274,2.7284841053187847e-12,17.377703840107642,0.9999999999999989,0.9999738079094611,6000.0,10.0,NaN,7.001087194553483,7.001087194553483,7.001087194553483,7.001087194553483,0.7001087194553482,NaN,3.591235463087732,3.703333856927836,-2.6637140684155556,1.9494926652731301,2697.438475121897,2.8620711133460963,0.002,750.0,562.5,2.543169383456257,2.543169383456257,NaN,NaN,0.00018680364779989273
sequence_droop,0.5,1.0,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2479.968032601854,-817.6886552015407,2484.3572731952727,-804.5209334213481,0.0,242.4967715914574,245.0188684279263,0.20294126617505495,244.05873094375445,1.713525943216093,0.007020957359689748,0.007020888181498504,2499.9999999999977,-811.7461887509047,2.2737367544323206e-12,20.031967398146207,0.999999999999999,0.999973807806151,6000.0,10.0,NaN,7.330516202467407,7.330516202467407,7.330516202467407,7.330516202467407,0.7330516202467406,NaN,3.5898077053171225,4.0465892545257836,-2.663427849637234,2.0420358983611475,2947.7516815975564,3.1276616742246524,0.002,750.0,562.5,2.779166937748907,2.779166937748907,NaN,NaN,0.0001956377446430118
sequence_droop,0.5,1.0,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2482.663254228219,-820.7901609679574,2486.6489006331126,-808.8332217533435,0.0,242.61983818319496,244.9929758663316,0.22201160960472568,244.07828212346016,1.6214542924103397,0.00664317315864331,0.006643107161379994,2499.9999999999973,-815.6564246920409,2.7284841053187847e-12,17.336745771780897,0.9999999999999989,0.9999738079113176,6000.0,10.0,NaN,6.99189870460215,6.99189870460215,6.99189870460215,6.99189870460215,0.699189870460215,NaN,3.5911728622370016,3.6978985256525365,-2.667518140045687,1.9469680165302394,2693.461899510642,2.8578518355786975,0.002,750.0,562.5,2.539420232015432,2.539420232015432,NaN,NaN,0.00018655785493438664
sequence_droop,0.5,1.0,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2473.5672320951876,-811.631858449843,2478.9721040615586,-795.4172425507949,0.0,242.24361201795,245.07531917230142,0.16516513133719365,244.018844090255,1.9034596074453831,0.007800461536246572,0.007800385791708454,2499.9999999999973,-803.768818051024,2.7284841053187847e-12,26.43276790481241,0.9999999999999989,0.9999738074561981,6000.0,10.0,NaN,8.079190906604607,8.079190906604607,8.079190906604607,8.079190906604607,0.8079190906604607,NaN,3.5870442368673516,4.813064867465864,-2.655175633825848,2.2523254170023193,3506.7373649282194,3.720763905022491,0.002,750.0,562.5,3.3061836941079834,3.3061836941079834,NaN,NaN,0.00021568297128946837
sequence_droop,0.5,1.0,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2478.80410489681,-816.1219811333564,2483.3721716032987,-802.4177810139553,0.0,242.44433402536424,245.02370101878904,0.19396666749015204,244.04915128080066,1.7507649200752582,0.007173820973713793,0.007173750507239616,2499.9999999999973,-809.8302561601455,2.7284841053187847e-12,21.195895103190196,0.9999999999999989,0.9999738077548685,6000.0,10.0,NaN,7.46932471879083,7.46932471879083,7.46932471879083,7.46932471879083,0.746932471879083,NaN,3.5891413504478975,4.191878148233099,-2.664159566986582,2.081089594831179,3053.6879371138607,3.240063532345092,0.002,750.0,562.5,2.879044597281027,2.879044597281027,NaN,NaN,0.00019935772885233672
sequence_droop,0.5,1.0,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2479.300219098472,-816.9661106388161,2483.7917964485036,-803.4913785887891,0.0,242.46800008225958,245.0252863009112,0.19731137104835117,244.0541163075318,1.7350625688999266,0.007109335401307388,0.007109265478809467,2499.9999999999973,-810.8232615063838,2.7284841053187847e-12,20.6997809015279,0.9999999999999989,0.9999738077768204,6000.0,10.0,NaN,7.413383666505466,7.413383666505466,7.413383666505466,7.413383666505466,0.7413383666505466,NaN,3.589486505396858,4.130306965305123,-2.6612062279795845,2.0653047881259305,3008.804775361626,3.1924410186486836,0.002,750.0,562.5,2.8367283465662294,2.8367283465662294,NaN,NaN,0.00019785813679623398
sequence_droop,0.5,1.0,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2483.1015091677455,-821.4208060549984,2487.023057665738,-809.6561605610877,0.0,242.64173905182085,244.98995571793697,0.2254084572650921,244.08209289085585,1.6056108351541056,0.006578159078110139,0.006578093628381436,2499.9999999999973,-816.4185781711835,2.7284841053187847e-12,16.898490832254538,0.9999999999999989,0.9999738079266496,6000.0,10.0,NaN,6.936097115524419,6.936097115524419,6.936097115524419,6.936097115524419,0.6936097115524419,NaN,3.591439758754656,3.6393979052016667,-2.667411190417629,1.9312859414171197,2650.8044270551704,2.8125908515713998,0.002,750.0,562.5,2.4992023812933755,2.4992023812933755,NaN,NaN,0.00018506043702693043
sequence_droop,0.5,1.0,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2480.322692420526,-818.342774630279,2484.658044098756,-805.3367195956534,0.0,242.5145003798792,245.02022110475843,0.20550514905981965,244.06253368986748,1.7018980517296494,0.0069732048831889415,0.006973136107823804,2499.9999999999973,-812.5067379735116,2.7284841053187847e-12,19.677307579474018,0.9999999999999989,0.9999738078207053,6000.0,10.0,NaN,7.289893833578896,7.289893833578896,7.289893833578896,7.289893833578896,0.7289893833578895,NaN,3.5900726856951413,4.001714961467203,-2.6611651258889877,2.0305699833406203,2915.04116488797,3.092954738055181,0.002,750.0,562.5,2.748327166840288,2.748327166840288,NaN,NaN,0.00019454837310580136
unity,1.0,1.0,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785311482673,5.947499437386483e-10,5006.7621213686325,20.93042965834605,0.0,242.0664440502284,245.68720187967156,0.14425765897788428,244.3696611953406,2.4017551983557754,0.009828368982497775,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21468851732697658,0.9999999999999962,0.9999738073562583,6000.0,10.0,NaN,6.819975506269381,6.819975506269381,6.819975506269381,6.819975506269381,0.6819975506269381,NaN,6.819975506269329,5.6784747985398894e-14,0.0,1.0,49.13973487456064,0.05213887805007679,0.002,750.0,562.5,0.04632938634068117,0.04632938634068117,NaN,NaN,0.00017863786778713871
unity,1.0,1.0,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785360793595,6.361230986406952e-10,5006.75806216378,20.91810411106749,0.0,242.1437172719034,245.77425519838542,0.15489237756339336,244.4416478130036,2.396957825859644,0.009805848746745898,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.2146392064050815,0.9999999999999962,0.9999738073574077,6000.0,10.0,NaN,6.817967131114575,6.817967131114575,6.817967131114575,6.817967131114575,0.6817967131114575,NaN,6.817967131114524,5.440016677431456e-14,0.0,1.0,49.02713901416902,0.052019410131723114,0.002,750.0,562.5,0.04622322994545901,0.04622322994545901,NaN,NaN,0.0001785852539161132
unity,1.0,1.0,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785299525183,6.257147577848343e-10,5006.763105692331,20.933418501946615,0.0,242.03554171439407,245.67372074492624,0.13966782555991292,244.35221461274548,2.4035742827713165,0.009836515239203179,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21470047481670917,0.9999999999999962,0.9999738073559795,6000.0,10.0,NaN,6.820462431588742,6.820462431588742,6.820462431588742,6.820462431588742,0.6820462431588742,NaN,6.820462431588691,5.34887823669193e-14,0.0,1.0,49.180464291555076,0.0521820933037035,0.002,750.0,562.5,0.04636778640328243,0.04636778640328243,NaN,NaN,0.00017865062388111352
unity,1.0,1.0,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.7854976365015,7.399462986779071e-10,5006.746797449101,20.883899438413344,0.0,242.3621316288833,246.01360197212904,0.1867614758121605,244.64175185805746,2.3835950195930615,0.009743206143226267,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21450236349846818,0.9999999999999962,0.9999738073605914,6000.0,10.0,NaN,6.812390580189329,6.812390580189329,6.812390580189329,6.812390580189329,0.6812390580189329,NaN,6.812390580189278,5.134470131351518e-14,0.0,1.0,48.71394077540738,0.05168709647927947,0.002,750.0,562.5,0.04592794381414721,0.04592794381414721,NaN,NaN,0.00017843916379662304
unity,1.0,1.0,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785535559337,7.441963711940502e-10,5006.74367569384,20.8744204041233,0.0,242.43008663548076,246.07560674864266,0.19600298011113013,244.69729308499709,2.3795534577490196,0.00972447805919319,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21446444066259573,0.9999999999999962,0.9999738073614717,6000.0,10.0,NaN,6.810844360018685,6.810844360018685,6.810844360018685,6.810844360018685,0.6810844360018685,NaN,6.810844360018633,5.199786199573031e-14,0.0,1.0,48.62030474124127,0.051587745561352094,0.002,750.0,562.5,0.04583966291451723,0.04583966291451723,NaN,NaN,0.00017839865715201355
unity,1.0,1.0,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785471723248,7.13925446538255e-10,5006.748930591619,20.89037660570536,0.0,242.32265320681122,245.9672730511796,0.18078051359470992,244.60382144149492,2.386002748198315,0.00975456039131836,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.2145282767523895,0.9999999999999962,0.9999738073599891,6000.0,10.0,NaN,6.813446933983066,6.813446933983066,6.813446933983066,6.813446933983066,0.6813446933983066,NaN,6.8134469339830135,5.1116662752566433e-14,0.0,1.0,48.7707093275854,0.0517473297838885,0.002,750.0,562.5,0.04598146571841848,0.04598146571841848,NaN,NaN,0.0001784668373176581
unity,1.0,1.0,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785540529328,7.547781843975088e-10,5006.743266570762,20.87317812493163,0.0,242.4358305916006,246.0860688112829,0.1973030946796473,244.70457486997748,2.37916156751953,0.009722587200438264,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21445947067240922,0.9999999999999962,0.999973807361587,6000.0,10.0,NaN,6.810641693405168,6.810641693405168,6.810641693405168,6.810641693405168,0.6810641693405168,NaN,6.810641693405116,5.163804633715391e-14,0.0,1.0,48.6108509013083,0.05157771472564241,0.002,750.0,562.5,0.045830749748751225,0.045830749748751225,NaN,NaN,0.00017839334785354642
unity,1.0,1.0,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785334361915,6.336077496005288e-10,5006.760237981993,20.92471086074287,0.0,242.09646340152597,245.73125999616462,0.14827743027950716,244.4030535796733,2.399841065709214,0.009819194279939249,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21466563808462524,0.9999999999999962,0.9999738073567919,6000.0,10.0,NaN,6.819043735518172,6.819043735518172,6.819043735518172,6.819043735518172,0.6819043735518172,NaN,6.819043735518122,5.311379656238469e-14,0.0,1.0,49.09386355612281,0.05209020706957319,0.002,750.0,562.5,0.04628613844690859,0.04628613844690859,NaN,NaN,0.0001786134579692165
unity,1.0,1.0,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785439369617,6.979659905592683e-10,5006.751593897463,20.898463584110953,0.0,242.26856579701928,245.9118056985297,0.17289328771748505,244.5564886946578,2.389292335743379,0.009769899578197419,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21456063038294815,0.9999999999999962,0.9999738073592369,6000.0,10.0,NaN,6.8147656001775,6.8147656001775,6.8147656001775,6.8147656001775,0.68147656001775,NaN,6.814765600177448,5.190586850192639e-14,0.0,1.0000000000000002,48.84740165520111,0.051828702870803066,0.002,750.0,562.5,0.046053771938314086,0.046053771938314086,NaN,NaN,0.00017850138269585503
unity,1.0,1.0,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785451917725,6.993537693400498e-10,5006.750560954863,20.895327111985704,0.0,242.29102910054092,245.9322794587079,0.1759808122135013,244.5748430730295,2.387941548211136,0.009763643382970921,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.21454808227463218,0.9999999999999962,0.9999738073595286,6000.0,10.0,NaN,6.814254195970649,6.814254195970649,6.814254195970649,6.814254195970649,0.6814254195970648,NaN,6.814254195970596,5.225565486846421e-14,0.0,1.0,48.81612214391674,0.05179551427854731,0.002,750.0,562.5,0.046024281332259165,0.046024281332259165,NaN,NaN,0.00017848798533218665
unity,1.0,1.0,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785552867758,7.604160356944334e-10,5006.742250888299,20.870094062259028,0.0,242.4565479220999,246.10713857025684,0.2002864161363913,244.72265532456436,2.3779208638466054,0.00971679904622185,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.2144471322417303,0.9999999999999962,0.9999738073618738,6000.0,10.0,NaN,6.810138530406747,6.810138530406747,6.810138530406747,6.810138530406747,0.6810138530406747,NaN,6.810138530406694,5.1385767087503374e-14,0.0,1.0,48.581911491440344,0.05154700905810457,0.002,750.0,562.5,0.0458034654114695,0.0458034654114695,NaN,NaN,0.0001783801663896499
unity,1.0,1.0,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785481340872,7.140989188858526e-10,5006.74813888189,20.887972623641772,0.0,242.33987796777805,245.9829810450739,0.18314156331227574,244.6178971478802,2.3849721492835134,0.009749786001314995,0.0,4999.999999999982,0.0,1.8189894035458565e-11,0.2145186591278616,0.9999999999999962,0.9999738073602125,6000.0,10.0,NaN,6.813054890417336,6.813054890417336,6.813054890417336,6.813054890417336,0.6813054890417336,NaN,6.813054890417283,5.1325162005807046e-14,0.0,1.0,48.74683849558036,0.051722002044492565,0.002,750.0,562.5,0.04595896008217362,0.04595896008217362,NaN,NaN,0.00017845656687219823
mean_vv,1.0,1.0,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785296174465,-870.79172025759,5006.975026867823,-849.222528177645,0.0,242.04553409134016,245.66224650119204,0.1427663346318745,244.34776881508733,2.403267416997338,0.009835438353505225,0.0,4999.99999999998,-870.8291143267343,2.000888343900442e-11,0.2147038255352527,0.999999999999996,0.9999738072951346,6000.0,10.0,NaN,6.923260644772042,6.923260644772042,6.923260644772042,6.923260644772042,0.6923260644772042,NaN,6.923260644771991,6.379785605255703e-14,0.0,1.0000000000000002,49.91534018092382,0.052961820839383694,0.002,750.0,562.5,0.047060634036219594,0.047060634036219594,NaN,NaN,0.00018134367268167698
mean_vv,1.0,1.0,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785334590474,-882.0027685655766,5006.9772496593305,-860.4270233591418,0.0,242.10642271434946,245.73445966560948,0.1528598512051031,244.4038411163649,2.399820648557679,0.009819079101195807,0.0,4999.999999999979,-882.0406372892511,2.091837814077735e-11,0.2146654095258782,0.9999999999999959,0.9999738072944909,6000.0,10.0,NaN,6.924312273342411,6.924312273342411,6.924312273342411,6.924312273342411,0.6924312273342411,NaN,6.924312273342362,6.085075580383068e-14,0.0,1.0000000000000002,49.85132271192311,0.05289389619514581,0.002,750.0,562.5,0.04700027778762659,0.04700027778762659,NaN,NaN,0.00018137122285880302
mean_vv,1.0,1.0,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785275802833,-864.84050894741,5006.973871630782,-843.274721463696,0.0,242.00199487678117,245.63751590236956,0.1376001646629148,244.3180499048315,2.406144023908938,0.009848408764093345,0.0,4999.999999999981,-864.8776509799872,1.9099388737231493e-11,0.21472419716701552,0.9999999999999961,0.9999738072954687,6000.0,10.0,NaN,6.922714221029705,6.922714221029705,6.922714221029705,6.922714221029705,0.6922714221029704,NaN,6.922714221029654,6.085754285437167e-14,0.0,1.0,49.971142356517255,0.05302102878659027,0.002,750.0,562.5,0.04711324483190908,0.04711324483190908,NaN,NaN,0.00018132935767917706
mean_vv,1.0,1.0,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.78544400205,-913.9780700180596,5006.983959678485,-892.3825229888868,0.0,242.28332801051937,245.93632981280072,0.18301179988292657,244.56375167428408,2.3899631732801905,0.009772352431292439,0.0,4999.999999999979,-914.0172915973924,2.091837814077735e-11,0.2145559979499012,0.9999999999999959,0.9999738072925447,6000.0,10.0,NaN,6.92748904793724,6.92748904793724,6.92748904793724,6.92748904793724,0.6927489047937241,NaN,6.927489047937187,6.121304716612055e-14,0.0,1.0000000000000002,49.6693311236427,0.052700797122638914,0.002,750.0,562.5,0.04682869447270358,0.04682869447270358,NaN,NaN,0.00018145444684155885
mean_vv,1.0,1.0,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785481132021,-924.8488590667959,5006.986366807163,-903.2462020415032,0.0,242.3500579916631,245.9970756528481,0.19238581471896757,244.61809069384216,2.3860303012047708,0.009754104017560444,0.0,4999.99999999998,-924.8885402762481,2.000888343900442e-11,0.21451886797876796,0.999999999999996,0.9999738072918448,6000.0,10.0,NaN,6.928629337803199,6.928629337803199,6.928629337803199,6.928629337803199,0.6928629337803198,NaN,6.928629337803144,6.226146055613624e-14,0.0,1.0000000000000002,49.59575863747256,0.05262273429030882,0.002,750.0,562.5,0.046759329667530845,0.046759329667530845,NaN,NaN,0.00018148431975064842
mean_vv,1.0,1.0,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785425088554,-908.4474911804821,5006.982760406517,-886.855485226725,0.0,242.25446893965864,245.8995269528624,0.17755115075442476,244.53608612503155,2.3914606344642686,0.009779581706568709,0.0,4999.999999999981,-908.4864788625043,1.9099388737231493e-11,0.21457491144610685,0.9999999999999961,0.9999738072928929,6000.0,10.0,NaN,6.926921065871255,6.926921065871255,6.926921065871255,6.926921065871255,0.6926921065871255,NaN,6.926921065871203,6.063195265461748e-14,0.0,1.0,49.69637714124757,0.052729493838590755,0.002,750.0,562.5,0.0468541937026403,0.0468541937026403,NaN,NaN,0.00018143956705446123
mean_vv,1.0,1.0,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785483183923,-925.4478807428934,5006.986500716236,-903.8448281460845,0.0,242.3514119130115,246.0035786139404,0.19345150510490475,244.62109467022165,2.386016122778082,0.009753926275224612,0.0,4999.999999999978,-925.4875872739299,2.1827872842550278e-11,0.21451681607686623,0.9999999999999956,0.999973807291806,6000.0,10.0,NaN,6.928692773422803,6.928692773422803,6.928692773422803,6.928692773422803,0.6928692773422803,NaN,6.928692773422749,6.130551114757699e-14,0.0,1.0000000000000002,49.59591800151568,0.052622903380810326,0.002,750.0,562.5,0.04675947991739167,0.04675947991739167,NaN,NaN,0.00018148598162081672
mean_vv,1.0,1.0,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785308706579,-874.4437417729456,5006.975742266448,-852.8724410934705,0.0,242.05999870391503,245.6923138695075,0.14619071643695208,244.36605651399162,2.402643800250249,0.009832150317950076,0.0,4999.999999999979,-874.4812904775542,2.091837814077735e-11,0.21469129342131055,0.9999999999999959,0.9999738072949272,6000.0,10.0,NaN,6.9235990447298175,6.9235990447298175,6.9235990447298175,6.9235990447298175,0.6923599044729818,NaN,6.923599044729768,6.037181166872912e-14,0.0,1.0,49.90482696075282,0.052950665966329614,0.002,750.0,562.5,0.047050722077185726,0.047050722077185726,NaN,NaN,0.00018135253796033624
mean_vv,1.0,1.0,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785396885226,-900.200184734562,5006.981001275125,-878.6133715649921,0.0,242.20665032900865,245.84979729908684,0.16986599462902893,244.4948494290235,2.394218517335128,0.00979251106077049,0.0,4999.99999999998,-900.238823546515,2.000888343900442e-11,0.21460311477403593,0.999999999999996,0.999973807293404,6000.0,10.0,NaN,6.926088068483886,6.926088068483886,6.926088068483886,6.926088068483886,0.6926088068483887,NaN,6.926088068483834,5.997542673922054e-14,0.0,1.0,49.74770491880505,0.05278395430203217,0.002,750.0,562.5,0.046902585995405914,0.046902585995405914,NaN,NaN,0.000181417744483688
mean_vv,1.0,1.0,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.78540917241,-903.7937340994556,5006.981763597482,-882.2046708243703,0.0,242.2287136596897,245.86986084985176,0.17299084962687708,244.51281221164177,2.3929006216647997,0.009786401784106055,0.0,4999.99999999998,-903.832524934209,2.000888343900442e-11,0.21459082758974546,0.999999999999996,0.9999738072931822,6000.0,10.0,NaN,6.926449030121629,6.926449030121629,6.926449030121629,6.926449030121629,0.6926449030121629,NaN,6.926449030121574,6.10666010852549e-14,0.0,1.0,49.72291257035477,0.05275764880332079,0.002,750.0,562.5,0.046879211545125005,0.046879211545125005,NaN,NaN,0.00018142720083006575
mean_vv,1.0,1.0,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.7854939788485,-928.6090309246282,5006.987213279017,-907.0038730242508,0.0,242.36978493447498,246.02250833190374,0.19635711482803148,244.63690024263596,2.384979614703003,0.009749059166207268,0.0,4999.999999999979,-928.6488710804483,2.091837814077735e-11,0.21450602115146467,0.9999999999999957,0.9999738072915988,6000.0,10.0,NaN,6.929030379559359,6.929030379559359,6.929030379559359,6.929030379559359,0.6929030379559359,NaN,6.929030379559306,6.197198732380249e-14,0.0,1.0,49.57678861474746,0.05260260647106031,0.002,750.0,562.5,0.04674144455858653,0.04674144455858653,NaN,NaN,0.00018149482610391548
mean_vv,1.0,1.0,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785434504909,-911.2027555582724,5006.983356415891,-889.6089898254605,0.0,242.27138430329333,245.91491740442365,0.17994219642307013,244.54985865041402,2.390456134607677,0.009774923395170934,0.0,4999.99999999998,-911.2418597713074,2.000888343900442e-11,0.21456549509093747,0.999999999999996,0.9999738072927201,6000.0,10.0,NaN,6.927203337056968,6.927203337056968,6.927203337056968,6.927203337056968,0.6927203337056967,NaN,6.927203337056916,6.078090215371472e-14,0.0,1.0,49.67752713825799,0.05270949336423686,0.002,750.0,562.5,0.0468364217493879,0.0468364217493879,NaN,NaN,0.00018144696189079096
mean_vv_vw,1.0,1.0,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785296174463,-870.7917202575927,5006.975026867822,-849.222528177648,0.0,242.04553409134013,245.66224650119207,0.14276633463187074,244.34776881508736,2.4032674169973522,0.009835438353505283,0.0,4999.999999999979,-870.8291143267314,2.091837814077735e-11,0.21470382553707168,0.9999999999999959,0.9999738072951344,6000.0,10.0,NaN,6.92326064477204,6.92326064477204,6.92326064477204,6.92326064477204,0.692326064477204,NaN,6.923260644771991,6.406273559759215e-14,0.0,1.0,49.91534018092389,0.05296182083938377,0.002,750.0,562.5,0.047060634036219656,0.047060634036219656,NaN,NaN,0.00018134367268395795
mean_vv_vw,1.0,1.0,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785334590471,-882.0027685655749,5006.977249659327,-860.42702335914,0.0,242.10642271434946,245.7344596656146,0.15285985120510084,244.4038411163649,2.399820648557679,0.009819079101195807,0.0,4999.99999999998,-882.040637289246,2.000888343900442e-11,0.2146654095286067,0.999999999999996,0.9999738072944908,6000.0,10.0,NaN,6.924312273342405,6.924312273342405,6.924312273342405,6.924312273342405,0.6924312273342406,NaN,6.9243122733423546,6.157751887483644e-14,0.0,1.0,49.85132271192346,0.05289389619514603,0.002,750.0,562.5,0.04700027778762678,0.04700027778762678,NaN,NaN,0.0001813712228600889
mean_vv_vw,1.0,1.0,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785275802835,-864.8405089474128,5006.973871630781,-843.2747214636989,0.0,242.0019948767812,245.63751590236959,0.13760016466291244,244.3180499048315,2.406144023908938,0.009848408764093345,0.0,4999.999999999978,-864.8776509799892,2.1827872842550278e-11,0.21472419716519653,0.9999999999999956,0.9999738072954688,6000.0,10.0,NaN,6.9227142210297075,6.9227142210297075,6.9227142210297075,6.9227142210297075,0.6922714221029708,NaN,6.922714221029657,6.061078334144194e-14,0.0,1.0,49.971142356517305,0.05302102878659012,0.002,750.0,562.5,0.04711324483190894,0.04711324483190894,NaN,NaN,0.00018132935768108002
mean_vv_vw,1.0,1.0,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785444002049,-913.9780700180557,5006.983959678484,-892.3825229888827,0.0,242.2833280105193,245.93632981280064,0.18301179988292657,244.56375167428408,2.389963173280191,0.00977235243129244,0.0,4999.99999999998,-914.0172915973899,2.000888343900442e-11,0.2145559979508107,0.999999999999996,0.9999738072925446,6000.0,10.0,NaN,6.9274890479372395,6.9274890479372395,6.9274890479372395,6.9274890479372395,0.692748904793724,NaN,6.927489047937186,6.078090215371472e-14,0.0,1.0,49.669331123642266,0.05270079712263887,0.002,750.0,562.5,0.04682869447270354,0.04682869447270354,NaN,NaN,0.0001814544468414304
mean_vv_vw,1.0,1.0,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785481132025,-924.8488590667963,5006.986366807166,-903.2462020415041,0.0,242.3500579916631,245.9970756528481,0.19238581471896204,244.61809069384216,2.3860303012047637,0.009754104017560414,0.0,4999.999999999978,-924.8885402762476,2.1827872842550278e-11,0.21451886797512998,0.9999999999999956,0.9999738072918452,6000.0,10.0,NaN,6.928629337803201,6.928629337803201,6.928629337803201,6.928629337803201,0.6928629337803202,NaN,6.928629337803148,6.166632683839405e-14,0.0,1.0000000000000002,49.59575863747182,0.052622734290308275,0.002,750.0,562.5,0.04675932966753035,0.04675932966753035,NaN,NaN,0.0001814843197513406
mean_vv_vw,1.0,1.0,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785425088552,-908.4474911804846,5006.982760406515,-886.8554852267273,0.0,242.25446893965864,245.89952695286237,0.17755115075442476,244.53608612503157,2.391460634464269,0.009779581706568709,0.0,4999.999999999979,-908.486478862504,2.091837814077735e-11,0.21457491144792584,0.9999999999999959,0.999973807292893,6000.0,10.0,NaN,6.926921065871253,6.926921065871253,6.926921065871253,6.926921065871253,0.6926921065871252,NaN,6.9269210658712,6.0185833451835e-14,0.0,1.0,49.69637714124752,0.05272949383859045,0.002,750.0,562.5,0.046854193702640025,0.046854193702640025,NaN,NaN,0.00018143956705559593
mean_vv_vw,1.0,1.0,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785483183921,-925.4478807428843,5006.986500716236,-903.8448281460757,0.0,242.35141191301148,246.0035786139404,0.193451505104899,244.62109467022165,2.3860161227780896,0.009753926275224641,0.0,4999.999999999981,-925.4875872739276,1.9099388737231493e-11,0.21451681607868522,0.9999999999999961,0.9999738072918064,6000.0,10.0,NaN,6.928692773422801,6.928692773422801,6.928692773422801,6.928692773422801,0.6928692773422801,NaN,6.928692773422746,6.172872704086257e-14,0.0,1.0,49.59591800151569,0.05262290338081042,0.002,750.0,562.5,0.04675947991739175,0.04675947991739175,NaN,NaN,0.00018148598161668258
mean_vv_vw,1.0,1.0,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.78530870658,-874.443741772949,5006.975742266448,-852.8724410934739,0.0,242.05999870391497,245.69231386950747,0.14619071643693654,244.36605651399162,2.402643800250242,0.009832150317950048,0.0,4999.999999999979,-874.481290477554,2.091837814077735e-11,0.21469129342040105,0.9999999999999957,0.9999738072949275,6000.0,10.0,NaN,6.923599044729818,6.923599044729818,6.923599044729818,6.923599044729818,0.6923599044729818,NaN,6.9235990447297695,6.048775767942464e-14,0.0,1.0,49.90482696075282,0.05295066596633003,0.002,750.0,562.5,0.047050722077186094,0.047050722077186094,NaN,NaN,0.00018135253795965587
mean_vv_vw,1.0,1.0,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785396885227,-900.200184734555,5006.981001275127,-878.613371564985,0.0,242.20665032900868,245.84979729908682,0.1698659946290263,244.4948494290235,2.394218517335128,0.00979251106077049,0.0,4999.999999999979,-900.2388235465121,2.091837814077735e-11,0.21460311477312644,0.9999999999999957,0.9999738072934039,6000.0,10.0,NaN,6.926088068483887,6.926088068483887,6.926088068483887,6.926088068483887,0.6926088068483887,NaN,6.9260880684838355,6.074084563701564e-14,0.0,1.0,49.747704918805375,0.05278395430203241,0.002,750.0,562.5,0.04690258599540613,0.04690258599540613,NaN,NaN,0.00018141774448804526
mean_vv_vw,1.0,1.0,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.7854091724075,-903.7937340994546,5006.981763597481,-882.2046708243698,0.0,242.22871365968967,245.8698608498518,0.17299084962687183,244.5128122116418,2.3929006216648143,0.009786401784106113,0.0,4999.99999999998,-903.832524934209,2.000888343900442e-11,0.21459082759247394,0.999999999999996,0.9999738072931821,6000.0,10.0,NaN,6.926449030121625,6.926449030121625,6.926449030121625,6.926449030121625,0.6926449030121625,NaN,6.926449030121571,6.128337102679192e-14,0.0,1.0,49.72291257035544,0.05275764880332103,0.002,750.0,562.5,0.04687921154512521,0.04687921154512521,NaN,NaN,0.00018142720082963787
mean_vv_vw,1.0,1.0,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785493978848,-928.6090309246181,5006.987213279017,-907.0038730242404,0.0,242.36978493447492,246.02250833190368,0.19635711482803148,244.63690024263596,2.3849796147030036,0.00974905916620727,0.0,4999.999999999979,-928.6488710804393,2.091837814077735e-11,0.21450602115237416,0.9999999999999959,0.9999738072915989,6000.0,10.0,NaN,6.929030379559356,6.929030379559356,6.929030379559356,6.929030379559356,0.6929030379559357,NaN,6.929030379559303,6.225956520124285e-14,0.0,1.0,49.5767886147474,0.05260260647106046,0.002,750.0,562.5,0.04674144455858666,0.04674144455858666,NaN,NaN,0.00018149482610422117
mean_vv_vw,1.0,1.0,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785434504909,-911.2027555582699,5006.983356415891,-889.6089898254578,0.0,242.2713843032933,245.91491740442365,0.17994219642306478,244.54985865041402,2.3904561346076703,0.009774923395170906,0.0,4999.99999999998,-911.2418597712981,2.000888343900442e-11,0.21456549509093747,0.999999999999996,0.9999738072927199,6000.0,10.0,NaN,6.927203337056968,6.927203337056968,6.927203337056968,6.927203337056968,0.6927203337056967,NaN,6.927203337056916,6.09299717168077e-14,0.0,1.0000000000000002,49.677527138258284,0.05270949336423771,0.002,750.0,562.5,0.046836421749388665,0.046836421749388665,NaN,NaN,0.00018144696189311058
worst_vv_vw,1.0,1.0,pv_ld1291_load_b,b828,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785291469472,-1131.3416530811555,5007.121033462886,-1109.334427101047,0.0,242.03927637028949,245.65480011616341,0.14235671362672417,244.34122329212536,2.4037189355649216,0.009837549731389877,0.0,4999.999999999978,-1131.3902369073023,2.1827872842550278e-11,0.21470853052778693,0.9999999999999956,0.9999738072513554,6000.0,10.0,NaN,6.993207177148046,6.993207177148046,6.993207177148046,6.993207177148046,0.6993207177148046,NaN,6.993207177145794,1.7647393482913708e-13,0.0,1.0000000000000002,50.42911353621394,0.05350695130020551,0.002,750.0,562.5,0.047545024200910724,0.047545024200910724,NaN,NaN,0.001659325852080429
worst_vv_vw,1.0,1.0,pv_ld1446_load_c,b260,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785326696805,-1144.911221677182,5007.1266012595715,-1122.8873979890166,0.0,242.0953763411419,245.7226758391242,0.1523055068422599,244.3926437756133,2.4006671559416697,0.009822992700818845,0.0,4999.999999999978,-1144.9603801642254,2.1827872842550278e-11,0.21467330319501343,0.9999999999999956,0.9999738072496654,6000.0,10.0,NaN,6.995843796011853,6.995843796011853,6.995843796011853,6.995843796011853,0.6995843796011852,NaN,6.9958437960095905,1.9481957577323298e-13,0.0,1.0,50.38407728766104,0.053459166356369235,0.002,750.0,562.5,0.047502563618576514,0.047502563618576514,NaN,NaN,0.0015839355806367787
worst_vv_vw,1.0,1.0,pv_ld1668_load_a,b605,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785268629933,-1125.738433283354,5007.119479964102,-1103.7357992809762,0.0,241.99203350328995,245.62677251184343,0.1370352666184924,244.30790684482835,2.406905719077504,0.009851935412824133,0.0,4999.999999999978,-1125.7867816307137,2.1827872842550278e-11,0.21473137006705656,0.9999999999999956,0.9999738072518224,6000.0,10.0,NaN,6.992477545731385,6.992477545731385,6.992477545731385,6.992477545731385,0.6992477545731385,NaN,6.992477545729145,1.723771499383251e-13,0.0,1.0,50.49070258612131,0.05357229931175957,0.002,750.0,562.5,0.047603090914025946,0.047603090914025946,NaN,NaN,0.0016708123708224268
worst_vv_vw,1.0,1.0,pv_ld1895_load_b,b1804,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785428017632,-1183.0635341237835,5007.142568841164,-1160.992111653321,0.0,242.26006025316235,245.91351281671643,0.1819891356522799,244.5407204569029,2.3918463295346633,0.009780973594359695,0.0,4999.999999999978,-1183.1143067613507,2.1827872842550278e-11,0.21457198236839758,0.9999999999999956,0.9999738072448051,6000.0,10.0,NaN,7.003399566636872,7.003399566636872,7.003399566636872,7.003399566636872,0.7003399566636872,NaN,7.003399566634583,2.4635366922825383e-13,0.0,1.0000000000000002,50.25316664332032,0.053320265848700976,0.002,750.0,562.5,0.047379139879452345,0.047379139879452345,NaN,NaN,0.0014330402546856693
worst_vv_vw,1.0,1.0,pv_ld1970_load_c,b2492,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785464916602,-1195.1352543206392,5007.147356038144,-1173.0495809561505,0.0,242.32643546514294,245.97389435284853,0.19140071194365407,244.59471160333706,2.387945155576613,0.009762865026489943,0.0,4999.999999999976,-1195.1865362094154,2.3646862246096134e-11,0.21453508339800464,0.9999999999999953,0.9999738072433467,6000.0,10.0,NaN,7.00566015043276,7.00566015043276,7.00566015043276,7.00566015043276,0.700566015043276,NaN,7.005660150430457,2.6017686786427144e-13,0.0,1.0,50.18739665367998,0.05325048172231219,0.002,750.0,562.5,0.04731713133855494,0.04731713133855494,NaN,NaN,0.0014017146292918477
worst_vv_vw,1.0,1.0,pv_ld2050_load_a,b1821,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785411190797,-1176.2725246872594,5007.139566671753,-1154.2100582445275,0.0,242.23436102020815,245.87954463118052,0.1766719466376529,244.51610923510938,2.393071234490336,0.00978696758252982,0.0,4999.999999999976,-1176.3230098396148,2.3646862246096134e-11,0.2145888092027235,0.9999999999999953,0.9999738072457215,6000.0,10.0,NaN,7.001978520827084,7.001978520827084,7.001978520827084,7.001978520827084,0.7001978520827083,NaN,7.001978520824798,2.360250798612267e-13,0.0,1.0,50.2687001482699,0.053336747409343147,0.002,750.0,562.5,0.04739378500836661,0.04739378500836661,NaN,NaN,0.0014572509964773139
worst_vv_vw,1.0,1.0,pv_ld2186_load_b,b1754,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785466149096,-1196.2135792473064,5007.147966976122,-1174.1260767663582,0.0,242.3265594905218,245.9792880359262,0.19240379786339576,244.5965166359324,2.3880374416079153,0.009763170279167831,0.0,4999.999999999978,-1196.2649071110518,2.1827872842550278e-11,0.214533850904445,0.9999999999999956,0.9999738072431593,6000.0,10.0,NaN,7.005950245798596,7.005950245798596,7.005950245798596,7.005950245798596,0.7005950245798596,NaN,7.005950245796295,2.6189675152332713e-13,0.0,1.0000000000000002,50.1914145031836,0.0532547447930396,0.002,750.0,562.5,0.04732091940339473,0.04732091940339473,NaN,NaN,0.0013964919031694255
worst_vv_vw,1.0,1.0,pv_ld248_load_b,b2560,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785300974787,-1136.5353544502468,5007.123497801991,-1114.5207639687665,0.0,242.0491960950853,245.68077943924553,0.14562130254649777,244.35509689210522,2.4034726533760686,0.009835983304401136,0.0,4999.999999999979,-1136.5841591524054,2.091837814077735e-11,0.21469902521312179,0.9999999999999957,0.9999738072506057,6000.0,10.0,NaN,6.99437718321794,6.99437718321794,6.99437718321794,6.99437718321794,0.699437718321794,NaN,6.994377183215689,1.8573910655302814e-13,0.0,1.0,50.43238286188968,0.053510420162484446,0.002,750.0,562.5,0.047548106550717506,0.047548106550717506,NaN,NaN,0.0016187535193960482
worst_vv_vw,1.0,1.0,pv_ld24_load_a,b1044,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785384177592,-1166.658701949156,5007.135634726679,-1144.607950302027,0.0,242.1883358748904,245.83145674847285,0.16904027722440276,244.4766167352902,2.395676296494335,0.00979920422855115,0.0,4999.999999999977,-1166.7087807821258,2.2737367544323206e-11,0.2146158224077226,0.9999999999999954,0.9999738072469188,6000.0,10.0,NaN,7.000119308055127,7.000119308055127,7.000119308055127,7.000119308055127,0.7000119308055127,NaN,7.00011930805285,2.2411157575735773e-13,0.0,1.0,50.310059696949665,0.05338063125345251,0.002,750.0,562.5,0.04743277916481746,0.04743277916481746,NaN,NaN,0.0014899640345189436
worst_vv_vw,1.0,1.0,pv_ld2804_load_c,b2443,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785396388244,-1170.6459529417925,5007.137172198615,-1148.590625510817,0.0,242.21028261282126,245.85140080324118,0.17217565200581086,244.49446544525946,2.394368029429471,0.00979313795536837,0.0,4999.999999999977,-1170.6962000695034,2.2737367544323206e-11,0.21460361175559228,0.9999999999999954,0.9999738072464512,6000.0,10.0,NaN,7.00084557289716,7.00084557289716,7.00084557289716,7.00084557289716,0.700084557289716,NaN,7.000845572894877,2.2834939151916223e-13,0.0,1.0,50.287802456286194,0.05335701558764485,0.002,750.0,562.5,0.04741179483707945,0.04741179483707945,NaN,NaN,0.0014776577310803784
worst_vv_vw,1.0,1.0,pv_ld626_load_c,b2055,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785476492423,-1199.8732664411757,5007.149508419179,-1177.7811706610446,0.0,242.34424831455965,245.9975933494485,0.19528848734635101,244.61165835763413,2.3870609591872256,0.009758573958471049,0.0,4999.999999999978,-1199.9247488549397,2.1827872842550278e-11,0.21452350757681415,0.9999999999999956,0.9999738072426887,6000.0,10.0,NaN,7.006678683807547,7.006678683807547,7.006678683807547,7.006678683807547,0.7006678683807548,NaN,7.006678683805242,2.667540327056155e-13,0.0,1.0000000000000002,50.176107419218155,0.0532385034725233,0.002,750.0,562.5,0.047306487746231723,0.047306487746231723,NaN,NaN,0.0013866666527434914
