mode,availability,source_pu,device_id,bus,positive_sequence_policy,unbalance_policy,current_target,termination_status,publishable,p_available_W,p_rated_W,q_scale_var,p_poc_W,q_poc_var,p_converter_W,q_converter_var,converter_loss_W,voltage_min_V,voltage_max_V,zero_sequence_voltage_V,positive_sequence_voltage_V,negative_sequence_voltage_V,voltage_unbalance_factor,regularized_voltage_unbalance,requested_p_W,requested_q_var,command_curtailment_W,poc_active_power_shortfall_W,power_scale,current_scale,apparent_power_rating_VA,converter_current_rating_A,grid_current_rating_A,maximum_converter_current_A,maximum_grid_current_A,maximum_converter_total_current_A,maximum_grid_total_current_A,converter_current_utilization,grid_current_utilization,positive_sequence_current_A,negative_sequence_current_A,negative_sequence_current_angle_rad,peak_phase_to_positive_current_ratio,ripple_power_VA,dc_ripple_voltage_V,dc_capacitance_F,dc_nominal_voltage_V,dc_stored_energy_J,capacitor_current_A,capacitor_thermal_current_A,capacitor_current_utilization,dc_ripple_utilization,exact_smooth_current_residual_A
worst_vv_vw,1.0,1.0,pv_ld868_load_a,b2190,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.7854205483845,-1179.3310149192398,5007.140761100984,-1157.264993261576,0.0,242.25118658643893,245.89484298745404,0.1790714489900952,244.52979383191345,2.3920743462638554,0.009782343119743256,0.0,4999.999999999978,-1179.3816291324042,2.1827872842550278e-11,0.21457945161546377,0.9999999999999956,0.9999738072453582,6000.0,10.0,NaN,7.002542658474212,7.002542658474212,7.002542658474212,7.002542658474212,0.7002542658474212,NaN,7.002542658471923,2.396554500293079e-13,0.0,1.0,50.25180795600335,0.05331882423668362,0.002,750.0,562.5,0.047377858896765275,0.047377858896765275,NaN,NaN,0.0014485342637689073
sequence_vv_vw,1.0,1.0,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785296196978,-869.5227288840795,5006.97440855609,-847.9553918068736,0.0,242.0455643074245,245.66228220678911,0.14276829899810148,244.34780034227737,2.4032652337235234,0.009835428149371835,0.0,4999.999999999979,-869.5600684555011,2.091837814077735e-11,0.21470380302162084,0.9999999999999959,0.9999738072953165,6000.0,10.0,NaN,6.92296292978232,6.92296292978232,6.92296292978232,6.92296292978232,0.6922962929782319,NaN,6.922962929782265,6.43913865020743e-14,0.0,1.0,49.913148370549706,0.05295949525634778,0.002,750.0,562.5,0.047058567577581284,0.047058567577581284,NaN,NaN,0.0001813358732527753
sequence_vv_vw,1.0,1.0,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785334627412,-880.7409270006151,5006.97662598017,-859.1670529424728,0.0,242.1064746118126,245.73451499622405,0.15286249713144795,244.40389370770342,2.3998166731742137,0.009819060722675277,0.0,4999.999999999981,-880.7787415407103,1.9099388737231493e-11,0.21466537258766039,0.9999999999999961,0.9999738072946747,6000.0,10.0,NaN,6.92401201265889,6.92401201265889,6.92401201265889,6.92401201265889,0.692401201265889,NaN,6.924012012658833,6.146698842506981e-14,0.0,1.0,49.84907841975001,0.052891514927191435,0.002,750.0,562.5,0.04699816184867346,0.04699816184867346,NaN,NaN,0.00018136335673503255
sequence_vv_vw,1.0,1.0,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785275836416,-863.5824291662151,5006.973261709065,-842.0184715484033,0.0,242.00204172052682,245.63756638142317,0.13760286027468194,244.31809758581306,2.4061404428372146,0.009848392184668571,0.0,4999.999999999978,-863.6195171626321,2.1827872842550278e-11,0.21472416358392366,0.9999999999999956,0.9999738072956479,6000.0,10.0,NaN,6.9224205172306315,6.9224205172306315,6.9224205172306315,6.9224205172306315,0.6922420517230632,NaN,6.922420517230577,5.928675904616224e-14,0.0,1.0000000000000002,49.968947906540386,0.05301870040284943,0.002,750.0,562.5,0.04711117588462995,0.04711117588462995,NaN,NaN,0.00018132166333618754
sequence_vv_vw,1.0,1.0,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785444076432,-912.7326544982533,5006.9833194882185,-891.139028263027,0.0,242.28343654911137,245.93643626062723,0.18301666296376637,244.5638591130971,2.3899543938145764,0.009772312239762933,0.0,4999.99999999998,-912.7718226194398,2.000888343900442e-11,0.21455592356778652,0.999999999999996,0.9999738072927339,6000.0,10.0,NaN,6.927180961855863,6.927180961855863,6.927180961855863,6.927180961855863,0.6927180961855863,NaN,6.927180961855803,6.123256290699119e-14,0.0,1.0,49.66693972963529,0.0526982597747915,0.002,750.0,562.5,0.04682643984481168,0.04682643984481168,NaN,NaN,0.0001814463757062381
sequence_vv_vw,1.0,1.0,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785481207468,-923.6003189992117,5006.985717655272,-901.9996096559308,0.0,242.35016816189332,245.9971837767503,0.19239049995521243,244.6181997331266,2.386021375439426,0.009754063181081891,0.0,4999.999999999979,-923.6399466253483,2.091837814077735e-11,0.21451879253163497,0.9999999999999959,0.9999738072920369,6000.0,10.0,NaN,6.928316990324498,6.928316990324498,6.928316990324498,6.928316990324498,0.6928316990324498,NaN,6.928316990324438,6.1980317547826e-14,0.0,1.0000000000000002,49.59333730423098,0.05262016517594743,0.002,750.0,562.5,0.046757046812658354,0.046757046812658354,NaN,NaN,0.00018147613697774544
sequence_vv_vw,1.0,1.0,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785425153157,-907.1969121114031,5006.982122135276,-885.6068211651781,0.0,242.25456265208854,245.89962010002967,0.1775553324095047,244.53617923055396,2.3914531319716774,0.009779547302556667,0.0,4999.999999999979,-907.2358461108173,2.091837814077735e-11,0.2145748468428792,0.9999999999999957,0.9999738072930814,6000.0,10.0,NaN,6.926613882736426,6.926613882736426,6.926613882736426,6.926613882736426,0.6926613882736425,NaN,6.926613882736368,5.984370093096738e-14,0.0,1.0,49.69401739151552,0.05272699006636202,0.002,750.0,562.5,0.04685196890925709,0.04685196890925709,NaN,NaN,0.00018143151957409598
sequence_vv_vw,1.0,1.0,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785483262881,-924.2021192921117,5006.98585229418,-902.6010121983475,0.0,242.35152736650804,246.00369149876533,0.19345647688064224,244.62120886179443,2.3860067384735855,0.009753883359400887,0.0,4999.999999999979,-924.2417723589065,2.091837814077735e-11,0.2145167371190837,0.9999999999999959,0.9999738072919976,6000.0,10.0,NaN,6.9283807782469315,6.9283807782469315,6.9283807782469315,6.9283807782469315,0.6928380778246932,NaN,6.928380778246871,6.143722395459791e-14,0.0,1.0,49.59348967085093,0.052620326841952086,0.002,750.0,562.5,0.04675719046528511,0.04675719046528511,NaN,NaN,0.00018147780807116408
sequence_vv_vw,1.0,1.0,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785308742745,-873.1840993968007,5006.975124857827,-851.6146510516855,0.0,242.0600494372822,245.6923680091039,0.14619343359986606,244.36610797002953,2.4026399089554684,0.009832132323563225,0.0,4999.999999999981,-873.221594005918,1.9099388737231493e-11,0.21469125725525373,0.9999999999999961,0.9999738072951095,6000.0,10.0,NaN,6.923301772536408,6.923301772536408,6.923301772536408,6.923301772536408,0.6923301772536408,NaN,6.923301772536353,6.01250213363083e-14,0.0,1.0,49.9026034213514,0.052948306717750956,0.002,750.0,562.5,0.04704862570413433,0.04704862570413433,NaN,NaN,0.00018134475012623565
sequence_vv_vw,1.0,1.0,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785396944524,-898.948362261498,5006.980368372383,-877.363447978053,0.0,242.20673602411628,245.84988310715073,0.1698699291360321,244.49493473665729,2.394211698977837,0.009792479756509537,0.0,4999.99999999998,-898.9869473314869,2.000888343900442e-11,0.21460305547589087,0.999999999999996,0.9999738072935903,6000.0,10.0,NaN,6.9257834347783005,6.9257834347783005,6.9257834347783005,6.9257834347783005,0.6925783434778301,NaN,6.925783434778243,6.041577528852246e-14,0.0,1.0,49.74537517243072,0.05278148236435433,0.002,750.0,562.5,0.0469003894894593,0.0469003894894593,NaN,NaN,0.0001814097637975376
sequence_vv_vw,1.0,1.0,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785409232058,-902.5408734129093,5006.9811277253075,-880.953717933293,0.0,242.2287998995143,245.86994721630302,0.17299473430749265,244.51289805232034,2.39289375832614,0.009786370278978551,0.0,4999.999999999979,-902.5796104641034,2.091837814077735e-11,0.21459076794235443,0.9999999999999959,0.9999738072933698,6000.0,10.0,NaN,6.926142983030758,6.926142983030758,6.926142983030758,6.926142983030758,0.6926142983030757,NaN,6.926142983030699,6.088759069853175e-14,0.0,1.0,49.720572940137345,0.05275516637856,0.002,750.0,562.5,0.04687700572060201,0.04687700572060201,NaN,NaN,0.00018141918311130492
sequence_vv_vw,1.0,1.0,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785494059872,-927.3637078803413,5006.9865627959025,-905.7605016723804,0.0,242.3699035195007,246.02262407404484,0.19636218440857758,244.63701747296477,2.384969955694722,0.00974901501142724,0.0,4999.99999999998,-927.4034945929807,2.000888343900442e-11,0.21450594012821966,0.999999999999996,0.999973807291791,6000.0,10.0,NaN,6.928717407038455,6.928717407038455,6.928717407038455,6.928717407038455,0.6928717407038455,NaN,6.928717407038395,6.232492163671408e-14,0.0,1.0000000000000002,49.574348541883616,0.05260001747334187,0.002,750.0,562.5,0.046739144035828496,0.046739144035828496,NaN,NaN,0.00018148662695191694
sequence_vv_vw,1.0,1.0,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.785434569789,-909.9513823393595,5006.982715868745,-888.3595384426218,0.0,242.27147843256336,245.91501097919286,0.17994633810834165,244.54995216418973,2.3904485967643687,0.009774888833997531,0.0,4999.99999999998,-909.9904328379744,2.000888343900442e-11,0.21456543021122343,0.999999999999996,0.9999738072929093,6000.0,10.0,NaN,6.926895071105186,6.926895071105186,6.926895071105186,6.926895071105186,0.6926895071105186,NaN,6.926895071105127,6.095248220959645e-14,0.0,1.0,49.67515980800361,0.05270698154882364,0.002,750.0,562.5,0.04683418980901926,0.04683418980901926,NaN,NaN,0.00018143888604340644
sequence_droop,1.0,1.0,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4214.588054395616,-731.9105105571742,4222.577844788304,-707.9411393791122,0.0,242.41438484866637,245.3789186176155,0.14705181105735765,244.2727318986042,1.9755920061152161,0.008087648550699754,0.008087570546431616,4999.999999999979,-854.5463797208386,2.091837814077735e-11,785.4119456043836,0.9999999999999959,0.8478577444854194,6000.0,10.0,NaN,9.999705536661091,9.999705536661091,9.999705536661091,9.999705536661091,0.9999705536661091,NaN,5.868694030508345,4.338628776567455,-2.5031506289103644,1.7039064372204933,3151.95062646839,3.3443234838936027,0.002,750.0,562.5,2.971687549254646,2.971687549254646,NaN,NaN,0.00029446458588151385
sequence_droop,1.0,1.0,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4315.413645810322,-760.4535920034625,4323.484325421575,-736.2415531697042,0.0,242.54929704396588,245.40856328016082,0.15726113894479038,244.34194508882348,1.9134004245758809,0.00783083078052898,0.007830754968314502,4999.99999999998,-868.3890177646933,2.000888343900442e-11,684.5863541896779,0.999999999999996,0.8677257376308565,6000.0,10.0,NaN,9.999705535379881,9.999705535379881,9.999705535379881,9.999705535379881,0.9999705535379881,NaN,6.007297057388679,4.209146327460499,-2.513735546542243,1.6645931506053124,3058.1578404394195,3.244806247074462,0.002,750.0,562.5,2.8832588625513607,2.8832588625513607,NaN,NaN,0.00029446596521837955
sequence_droop,1.0,1.0,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4195.345718987137,-727.7753826395693,4203.3520057167425,-703.7565224507479,0.0,242.37982592412837,245.3546012821011,0.1415127074265499,244.26632498978145,1.993793312802142,0.008162374870484294,0.00816229623619543,4999.99999999998,-853.2649979562767,2.000888343900442e-11,804.6542810128631,0.999999999999996,0.844109095950401,6000.0,10.0,NaN,9.999705536846987,9.999705536846987,9.999705536846987,9.999705536846987,0.9999705536846987,NaN,5.842651439870802,4.386190718177154,-2.5229529304381186,1.7115013003527761,3186.599054094406,3.3810866074072177,0.002,750.0,562.5,3.0043544000970552,3.0043544000970552,NaN,NaN,0.0002944645165899996
sequence_droop,1.0,1.0,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4638.830047955252,-847.1357307569745,4647.225724480847,-821.9487011801876,0.0,242.9317324017913,245.46228374444834,0.18751852538684557,244.5169847319611,1.719610050645491,0.007032681400560061,0.0070326123642142175,4999.99999999998,-903.3969463922084,2.000888343900442e-11,361.16995204474824,0.999999999999996,0.9315241053053493,6000.0,10.0,NaN,9.999705526248539,9.999705526248539,9.999705526248539,9.999705526248539,0.9999705526248539,NaN,6.452114769755564,3.787003014945446,-2.5434738240254604,1.5498337960635393,2751.6013548124793,2.919539713578415,0.002,750.0,562.5,2.59423463614666,2.59423463614666,NaN,NaN,0.00029447539277875
sequence_droop,1.0,1.0,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4707.925526902527,-869.0168268769156,4716.387721643528,-843.6302426539127,0.0,243.03725995948153,245.505786588567,0.1973599015369857,244.56923569291052,1.675028954096725,0.00684889474896977,0.00684882727622851,4999.999999999979,-913.8471385820968,2.091837814077735e-11,292.07447309747295,0.9999999999999959,0.9451437872312985,6000.0,10.0,NaN,9.99970552157212,9.99970552157212,9.99970552157212,9.99970552157212,0.999970552157212,NaN,6.547458510476102,3.680410121204894,-2.535597995026698,1.527265198484402,2674.267762887998,2.83748622409953,0.002,750.0,562.5,2.521323826462241,2.521323826462241,NaN,NaN,0.0002944800253187235
sequence_droop,1.0,1.0,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4563.960881499862,-828.5386415580354,4572.266977343635,-803.6203540267154,0.0,242.8571602177996,245.46462638148066,0.18213969631116067,244.48686033712488,1.7625335221615215,0.007209113486635437,0.007209042958727585,4999.999999999979,-897.3720674249641,2.091837814077735e-11,436.0391185001381,0.9999999999999959,0.9167386669972423,6000.0,10.0,NaN,9.999705529610958,9.999705529610958,9.999705529610958,9.999705529610958,0.9999705529610958,NaN,6.349152603136437,3.881009342156712,-2.532870630294319,1.5749669530185202,2819.9909566360157,2.9921033348204307,0.002,750.0,562.5,2.658712971096087,2.658712971096087,NaN,NaN,0.00029447193494113784
sequence_droop,1.0,1.0,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4714.91857184327,-871.8749134060314,4723.394635691507,-846.4467218613249,0.0,243.04725720515768,245.50884078435712,0.19805531113807764,244.57771799356445,1.6721909419519896,0.006837053496410453,0.0068369861269717645,4999.999999999979,-915.5435987128835,2.091837814077735e-11,285.08142815673,0.9999999999999959,0.946531748709466,6000.0,10.0,NaN,9.999705520950052,9.999705520950052,9.999705520950052,9.999705520950052,0.9999705520950052,NaN,6.5572399902899114,3.6755538400780976,-2.540430309655711,1.5249869664303422,2670.8021939545365,2.8338091412569573,0.002,750.0,562.5,2.5180564567375483,2.5180564567375483,NaN,NaN,0.00029448068484274703
sequence_droop,1.0,1.0,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4264.002598078565,-746.3157470883045,4272.04516148285,-722.1880568754447,0.0,242.47576315232672,245.38386779124838,0.1503519636272575,244.3092303232463,1.947955201460912,0.007973318072688316,0.007973241047937476,4999.99999999998,-861.8460646492563,2.000888343900442e-11,735.9974019214351,0.999999999999996,0.857613242653224,6000.0,10.0,NaN,9.999705536061688,9.999705536061688,9.999705536061688,9.999705536061688,0.9999705536061688,NaN,5.936777644762208,4.28622917709284,-2.51883583773852,1.684365852051991,3114.085924625146,3.304147787446582,0.002,750.0,562.5,2.9359883660000263,2.9359883660000263,NaN,NaN,0.00029446529862801874
sequence_droop,1.0,1.0,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4502.27534791258,-809.8384569736164,4510.521679164157,-785.0994632188902,0.0,242.77002571989263,245.4362182624854,0.17447424692296434,244.4423876094212,1.8005645842258813,0.007366008006364624,0.007365936141782948,4999.999999999979,-888.4775218842086,2.091837814077735e-11,497.7246520874196,0.9999999999999959,0.9045750691143578,6000.0,10.0,NaN,9.999705531585201,9.999705531585201,9.999705531585201,9.999705531585201,0.9999705531585201,NaN,6.264120859413075,3.966904528197732,-2.531841256777718,1.5963462002106257,2882.2683229244826,3.058181672737457,0.002,750.0,562.5,2.7174286351187713,2.7174286351187713,NaN,NaN,0.0002944699390973725
sequence_droop,1.0,1.0,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4525.924272865535,-816.8741538294453,4534.189232336965,-792.0792754151533,0.0,242.80494618284325,245.44948483790319,0.17773948183945984,244.45891810414017,1.7850884207849358,0.007302202082169419,0.007302130760459872,4999.999999999981,-891.7836208280352,1.9099388737231493e-11,474.0757271344646,0.9999999999999961,0.9092326774053335,6000.0,10.0,NaN,9.999705530904386,9.999705530904386,9.999705530904386,9.999705530904386,0.9999705530904386,NaN,6.296667126480304,3.9308666866022195,-2.5293064667312786,1.5880949921667404,2856.121083937507,3.0304385905175764,0.002,750.0,562.5,2.6927767817894446,2.6927767817894446,NaN,NaN,0.0002944706073278877
sequence_droop,1.0,1.0,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4740.949986215213,-879.6342702392376,4749.456906947784,-854.1135080415254,0.0,243.08138275377965,245.51839742611594,0.2009921079211142,244.59430270014585,1.6565230696365287,0.006772533339287551,0.0067724665175168935,4999.999999999981,-918.8605400291552,1.9099388737231493e-11,259.05001378478664,0.9999999999999961,0.9516703028858275,6000.0,10.0,NaN,9.99970551838146,9.99970551838146,9.99970551838146,9.99970551838146,0.9999705518381459,NaN,6.593167250643935,3.639086490980957,-2.5409205911541206,1.5166770594823955,2644.322047498965,2.8057128332422807,0.002,750.0,562.5,2.493090735236819,2.493090735236819,NaN,NaN,0.00029448325847622676
sequence_droop,1.0,1.0,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4581.787880917423,-833.9907593842867,4590.109217316725,-809.0267501863813,0.0,242.88391940292357,245.47514857801067,0.18464051998527636,244.49979397635283,1.7509389178516548,0.007161310401844345,0.007161240280672527,4999.999999999979,-899.9587952705502,2.091837814077735e-11,418.2121190825774,0.9999999999999959,0.92025082770889,6000.0,10.0,NaN,9.999705528923068,9.999705528923068,9.999705528923068,9.999705528923068,0.9999705528923067,NaN,6.373714087959921,3.8537442468703946,-2.5309264279411563,1.5688977244543796,2800.209814294526,2.971114890929414,0.002,750.0,562.5,2.640063131243709,2.640063131243709,NaN,NaN,0.00029447261356175267
unity,0.0,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,5.483260298789279e-10,6.363047588896714e-10,5.483260298789332e-10,6.363047588896779e-10,0.0,248.66472883605934,252.35881232670286,0.1669829818094262,251.00610968672387,2.4617615739732535,0.00980757630579484,0.0,0.0,0.0,0.0,-5.483260298789279e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.1398806738870145e-12,1.1398806738870145e-12,1.1398806738870145e-12,1.1398806738870145e-12,1.1398806738870146e-13,NaN,1.1156801672207945e-12,3.426482258896927e-14,NaN,NaN,2.1391732712035547e-11,2.2698253870346323e-14,0.002,750.0,562.5,2.016913696930975e-14,2.016913696930975e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.095185621291648e-10,6.831677616172926e-10,6.095185621291708e-10,6.831677616172999e-10,0.0,248.65228752397513,252.34029091536445,0.18374699497296365,250.97129162017094,2.4456491426281803,0.009744736646331305,0.0,0.0,0.0,0.0,-6.095185621291648e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.246797067481656e-12,1.246797067481656e-12,1.246797067481656e-12,1.246797067481656e-12,1.246797067481656e-13,NaN,1.216273666286377e-12,3.670547032597513e-14,NaN,NaN,2.1633438403200415e-11,2.2954774950426745e-14,0.002,750.0,562.5,2.0397075595303204e-14,2.0397075595303204e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,5.365360326933342e-10,6.72430010527556e-10,5.365360326933394e-10,6.724300105275628e-10,0.0,248.66901529041763,252.3676998497412,0.1673861092253735,251.0098382279144,2.454370400540173,0.009777984870503877,0.0,0.0,0.0,0.0,-5.365360326933342e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.1745724179029476e-12,1.1745724179029476e-12,1.1745724179029476e-12,1.1745724179029476e-12,1.1745724179029476e-13,NaN,1.1426767867539282e-12,3.6932058798697845e-14,NaN,NaN,2.1489076910210047e-11,2.2801624498951777e-14,0.002,750.0,562.5,2.0260989689737325e-14,2.0260989689737325e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.710620587588651e-10,8.021248174512846e-10,7.710620587588727e-10,8.021248174512929e-10,0.0,248.61899413819947,252.28638882928573,0.2305659531553546,250.87560995131219,2.4035034320625233,0.009580458748177931,0.0,0.0,0.0,0.0,-7.710620587588651e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.5301364709347124e-12,1.5301364709347124e-12,1.5301364709347124e-12,1.5301364709347124e-12,1.5301364709347123e-13,NaN,1.4787619698958541e-12,5.128094764295943e-14,NaN,NaN,2.918315383441809e-11,3.096526237289505e-14,0.002,750.0,562.5,2.7515007174426523e-14,2.7515007174426523e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.151474706261105e-10,8.053689227408013e-10,8.151474706261186e-10,8.053689227408099e-10,0.0,248.60843129945576,252.26913798488445,0.24024263259709516,250.85192038939584,2.3990216012580214,0.009563497052500277,0.0,0.0,0.0,0.0,-8.151474706261105e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.5738156309548405e-12,1.5738156309548405e-12,1.5738156309548405e-12,1.5738156309548405e-12,1.5738156309548404e-13,NaN,1.5230986451380112e-12,5.109443365508068e-14,NaN,NaN,2.910434950155002e-11,3.0881653556676967e-14,0.002,750.0,562.5,2.7440714337815535e-14,2.7440714337815535e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.41526341872704e-10,7.713127178152803e-10,7.41526341872711e-10,7.713127178152882e-10,0.0,248.62469899168875,252.29629158961245,0.2207525215501037,250.89454702738126,2.413490369985602,0.009619540952885704,0.0,0.0,0.0,0.0,-7.41526341872704e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.4666190953427665e-12,1.4666190953427665e-12,1.4666190953427665e-12,1.4666190953427665e-12,1.4666190953427664e-13,NaN,1.4218877994336219e-12,4.614759082313721e-14,NaN,NaN,2.6137964868841044e-11,2.7734237427751442e-14,0.002,750.0,562.5,2.4643994054118004e-14,2.4643994054118004e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.231428375774424e-10,8.172249276879727e-10,8.231428375774505e-10,8.172249276879814e-10,0.0,248.60699481580355,252.26855584046524,0.2429891800289801,250.84771793129298,2.3958156653273823,0.00955087686300417,0.0,0.0,0.0,0.0,-8.231428375774424e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.5937289880703775e-12,1.5937289880703775e-12,1.5937289880703775e-12,1.5937289880703775e-12,1.5937289880703775e-13,NaN,1.5417703874276538e-12,5.1742558965629774e-14,NaN,NaN,2.929569363438258e-11,3.108466852074097e-14,0.002,750.0,562.5,2.7621108681821697e-14,2.7621108681821697e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,5.788384508705288e-10,6.809022496823864e-10,5.788384508705343e-10,6.809022496823934e-10,0.0,248.65957258369767,252.3523608485912,0.1769293461472049,250.98772228648158,2.4488882024953944,0.009757003968904073,0.0,0.0,0.0,0.0,-5.788384508705288e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.2183214463318652e-12,1.2183214463318652e-12,1.2183214463318652e-12,1.2183214463318652e-12,1.2183214463318653e-13,NaN,1.1871733130081886e-12,3.662213917893046e-14,NaN,NaN,2.1357053025910117e-11,2.2661532441555018e-14,0.002,750.0,562.5,2.0136507167421415e-14,2.0136507167421415e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.015378882126818e-10,7.538656021519459e-10,7.015378882126886e-10,7.538656021519536e-10,0.0,248.63344886772293,252.3092899889006,0.21072946651913038,250.91611928581176,2.4207516570548653,0.009647653024226205,0.0,0.0,0.0,0.0,-7.015378882126818e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.411821986587372e-12,1.411821986587372e-12,1.411821986587372e-12,1.411821986587372e-12,1.411821986587372e-13,NaN,1.3684136855491308e-12,4.5299961533042604e-14,NaN,NaN,2.5838580718249084e-11,2.7416586247960166e-14,0.002,750.0,562.5,2.4361736652721896e-14,2.4361736652721896e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.161157674330919e-10,7.549397865092092e-10,7.161157674330988e-10,7.549397865092169e-10,0.0,248.6299692434894,252.30357471486857,0.21394267464160505,250.90829716067367,2.419245548860115,0.009641951167963597,0.0,0.0,0.0,0.0,-7.161157674330919e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.4259196387713841e-12,1.4259196387713841e-12,1.4259196387713841e-12,1.4259196387713841e-12,1.425919638771384e-13,NaN,1.3827529160715114e-12,4.526817085426002e-14,NaN,NaN,2.5859690392478926e-11,2.743898425143205e-14,0.002,750.0,562.5,2.4381638994216707e-14,2.4381638994216707e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.37485309271335e-10,8.237511596486624e-10,8.374853092713431e-10,8.237511596486711e-10,0.0,248.6037523640597,252.26344412497497,0.2467953476370286,250.83947084131754,2.3930488443535802,0.009540160630730387,0.0,0.0,0.0,0.0,-8.37485309271335e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.614538518732654e-12,1.614538518732654e-12,1.614538518732654e-12,1.614538518732654e-12,1.614538518732654e-13,NaN,1.5614813426346545e-12,5.266362229235945e-14,NaN,NaN,2.98534828506808e-11,3.1676497902629614e-14,0.002,750.0,562.5,2.814699441444047e-14,2.814699441444047e-14,NaN,NaN,0.0
unity,0.0,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.527028161328725e-10,7.721360228846367e-10,7.527028161328797e-10,7.721360228846449e-10,0.0,248.62202674447659,252.2919139786233,0.22321375992054707,250.88854567505243,2.412343073654089,0.009615198123785708,0.0,0.0,0.0,0.0,-7.527028161328725e-10,0.9999999999999993,0.9999738085979717,6000.0,10.0,NaN,1.4775820878339496e-12,1.4775820878339496e-12,1.4775820878339496e-12,1.4775820878339496e-12,1.4775820878339496e-13,NaN,1.4330325726588453e-12,4.611711910350726e-14,NaN,NaN,2.6147441046312367e-11,2.7744292229689958e-14,0.002,750.0,562.5,2.4652928515713842e-14,2.4652928515713842e-14,NaN,NaN,0.0
mean_vv,0.0,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.05245020768308e-10,-2191.8615432893034,1.2714221691313352,-2188.047276783745,0.0,248.61393297462362,252.29882331436235,0.16430186280976594,250.9531214518244,2.465439637497825,0.009824303532208173,0.0,0.0,-2191.953758050216,0.0,-6.05245020768308e-10,0.9999999999999991,0.9999738083601869,6000.0,10.0,NaN,2.911382453435766,2.911382453435766,2.911382453435766,2.911382453435766,0.2911382453435766,NaN,2.911382453435731,4.141254628867525e-14,0.0,1.0000000000000002,21.533513101879826,0.02284776701532169,0.002,750.0,562.5,0.020301990849478042,0.020301990849478042,NaN,NaN,7.625587782795285e-5
mean_vv,0.0,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.721619788541133e-10,-2177.864291480628,1.2559355322461219,-2174.0964848859257,0.0,248.5653324106159,252.24756480202277,0.1802293997440149,250.88316244213934,2.452349091663514,0.009774865191397985,0.0,0.0,-2177.955936642119,0.0,-6.721619788541133e-10,0.999999999999999,0.9999738083622315,6000.0,10.0,NaN,2.893596990568504,2.893596990568504,2.893596990568504,2.893596990568504,0.28935969905685044,NaN,2.893596990568473,4.501147098295253e-14,0.0,1.0,21.288329854416695,0.02258761951000791,0.002,750.0,562.5,0.02007082986692543,0.02007082986692543,NaN,NaN,7.579002927803166e-5
mean_vv,0.0,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,5.891988286155225e-10,-2187.1963146710605,1.2662505157022206,-2183.397563125742,0.0,248.5904330978042,252.283017536962,0.16384060016219326,250.92984754473488,2.460412546106198,0.009805180890916391,0.0,0.0,-2187.288339600555,0.0,-5.891988286155225e-10,0.9999999999999991,0.9999738083608694,6000.0,10.0,NaN,2.9054552312423456,2.9054552312423456,2.9054552312423456,2.9054552312423456,0.29054552312423454,NaN,2.9054552312423154,4.5103486558200995e-14,0.0,1.0,21.445855509329707,0.022754759420962372,0.002,750.0,562.5,0.02021934647865841,0.02021934647865841,NaN,NaN,7.610062810204243e-5
mean_vv,0.0,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.545247842661752e-10,-2140.3214007727997,1.2148247825728709,-2136.676926427664,0.0,248.43710839805664,252.10795180345968,0.2243744999473596,250.69550519811497,2.4184598136471926,0.009647001096952166,0.0,0.0,-2140.4115170352966,0.0,-8.545247842661752e-10,0.9999999999999991,0.9999738083676695,6000.0,10.0,NaN,2.845844668656779,2.845844668656779,2.845844668656779,2.845844668656779,0.2845844668656779,NaN,2.8458446686567513,6.249110593617994e-14,0.0,1.0,20.647682901129592,0.02190787198072536,0.002,750.0,562.5,0.01946682212690448,0.01946682212690448,NaN,NaN,7.4539269535373e-5
mean_vv,0.0,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.045715565481061e-10,-2135.0462323856973,1.2090984900651243,-2131.4189369182354,0.0,248.42378809721555,252.08787117400433,0.23423293146273033,250.66911010920984,2.4142257739629556,0.009631125960877835,0.0,0.0,-2135.1361336953296,0.0,-9.045715565481061e-10,0.999999999999999,0.9999738083684281,6000.0,10.0,NaN,2.839129548718008,2.839129548718008,2.839129548718008,2.839129548718008,0.2839129548718008,NaN,2.8391295487179815,6.230878329306786e-14,0.0,1.0,20.562899196448846,0.021817913676101218,0.002,750.0,562.5,0.01938688728355243,0.01938688728355243,NaN,NaN,7.43633828140076e-5
mean_vv,0.0,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.20957885006024e-10,-2148.955585974068,1.2242244275714655,-2145.2829126938364,0.0,248.4678418406244,252.1403237118957,0.2153646309884963,250.7386563118474,2.4262186109615316,0.009676284648921495,0.0,0.0,-2149.0460540054523,0.0,-8.20957885006024e-10,0.999999999999999,0.9999738083664249,6000.0,10.0,NaN,2.856833243004751,2.856833243004751,2.856833243004751,2.856833243004751,0.2856833243004751,NaN,2.8568332430047265,5.6366513511960163e-14,0.0,1.0,20.79390594781608,0.022063019451885917,0.002,750.0,562.5,0.019604682537408012,0.019604682537408012,NaN,NaN,7.482708932231486e-5
mean_vv,0.0,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.128982292327947e-10,-2132.5331900932065,1.2063746569448714,-2128.91406612513,0.0,248.41379798381206,252.0795772275308,0.23664302198866935,250.65655791695485,2.411793366462266,0.00962190411655345,0.0,0.0,-2132.6229889836018,0.0,-9.128982292327947e-10,0.999999999999999,0.999973808368789,6000.0,10.0,NaN,2.835929778199749,2.835929778199749,2.835929778199749,2.835929778199749,0.2835929778199749,NaN,2.8359297781997204,6.314994538405026e-14,0.0,1.0000000000000002,20.519029880489455,0.02177136688620134,0.002,750.0,562.5,0.019345526895817988,0.019345526895817988,NaN,NaN,7.427957238209774e-5
mean_vv,0.0,1.03,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.374241412476778e-10,-2181.5291660725425,1.2599818254723818,-2177.749220598057,0.0,248.57457240967747,252.26163392748353,0.1733389609893886,250.90150030150107,2.4554470349045623,0.009786498015970103,0.0,0.0,-2181.6209603878997,0.0,-6.374241412476778e-10,0.9999999999999991,0.9999738083616972,6000.0,10.0,NaN,2.898254445736785,2.898254445736785,2.898254445736785,2.898254445736785,0.2898254445736785,NaN,2.8982544457367543,4.4749146898438375e-14,0.0,1.0,21.349530855584067,0.022652555789061005,0.002,750.0,562.5,0.02012853072417993,0.02012853072417993,NaN,NaN,7.591202040061407e-5
mean_vv,0.0,1.03,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.762887554996212e-10,-2155.839409360212,1.23174202359814,-2152.1441832917662,0.0,248.48978931570937,252.16541069981514,0.20565003370809992,250.77307326731417,2.432322469435497,0.009699296809441487,0.0,0.0,-2155.930157781189,0.0,-7.762887554996212e-10,0.999999999999999,0.9999738083654296,6000.0,10.0,NaN,2.865591297704427,2.865591297704427,2.865591297704427,2.865591297704427,0.28655912977044273,NaN,2.865591297704402,5.537052228113482e-14,0.0,1.0,20.910126304916098,0.02218633308068842,0.002,750.0,562.5,0.01971425614089782,0.01971425614089782,NaN,NaN,7.505648593321044e-5
mean_vv,0.0,1.03,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.927252604345014e-10,-2154.096381471752,1.229836608069093,-2150.4068716499423,0.0,248.4853908609757,252.15875416880704,0.20891416151975178,250.76435174410275,2.430892305429669,0.009693930929665471,0.0,0.0,-2154.187058903503,0.0,-7.927252604345014e-10,0.9999999999999991,0.9999738083656817,6000.0,10.0,NaN,2.863374008957965,2.863374008957965,2.863374008957965,2.863374008957965,0.2863374008957965,NaN,2.863374008957939,5.550188416140969e-14,0.0,1.0,20.881661537870304,0.022156131024826296,0.002,750.0,562.5,0.019687419301160393,0.019687419301160393,NaN,NaN,7.499840928042019e-5
mean_vv,0.0,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.289877894724796e-10,-2129.866521517198,1.2034875008219703,-2126.2560590175385,0.0,248.40531843181813,252.0696838886438,0.24032841547501904,250.64322504773088,2.4095024602840356,0.009613275841887151,0.0,0.0,-2129.956211722729,0.0,-9.289877894724796e-10,0.999999999999999,0.9999738083691723,6000.0,10.0,NaN,2.8325342009033236,2.8325342009033236,2.8325342009033236,2.8325342009033236,0.2832534200903324,NaN,2.8325342009032948,6.422817925319103e-14,0.0,1.0,20.474994377790626,0.02172464376669437,0.002,750.0,562.5,0.019304009825722977,0.019304009825722977,NaN,NaN,7.419063325786735e-5
mean_vv,0.0,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.334045259461575e-10,-2147.618661369375,1.222766897817978,-2143.950360678441,0.0,248.46446716590924,252.13522607640454,0.21786690677464884,250.73196680225445,2.425130965720183,0.009672204931223703,0.0,0.0,-2147.709074940521,0.0,-8.334045259461575e-10,0.9999999999999991,0.9999738083666173,6000.0,10.0,NaN,2.855132100837069,2.855132100837069,2.855132100837069,2.855132100837069,0.2855132100837069,NaN,2.8551321008370443,5.639707697983846e-14,0.0,1.0,20.772207806925984,0.022039997009362246,0.002,750.0,562.5,0.01958422533399138,0.01958422533399138,NaN,NaN,7.478253191341168e-5
mean_vv_vw,0.0,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.052016526814086e-10,-2191.8615432892993,1.2714221691311618,-2188.047276783741,0.0,248.61393297462354,252.29882331436232,0.16430186280976594,250.9531214518244,2.465439637497833,0.009824303532208206,0.0,0.0,-2191.953758050216,0.0,-6.052016526814086e-10,0.999999999999999,0.9999738083601869,6000.0,10.0,NaN,2.91138245343576,2.91138245343576,2.91138245343576,2.91138245343576,0.291138245343576,NaN,2.9113824534357255,4.145862235608809e-14,0.0,1.0000000000000002,21.533513101879834,0.022847767015321787,0.002,750.0,562.5,0.02030199084947813,0.02030199084947813,NaN,NaN,7.625587782857023e-5
mean_vv_vw,0.0,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.724221873755098e-10,-2177.8642914806273,1.2559355322464687,-2174.096484885925,0.0,248.5653324106159,252.24756480202277,0.1802293997440149,250.88316244213934,2.452349091663528,0.00977486519139804,0.0,0.0,-2177.955936642119,0.0,-6.724221873755098e-10,0.999999999999999,0.9999738083622315,6000.0,10.0,NaN,2.8935969905685037,2.8935969905685037,2.8935969905685037,2.8935969905685037,0.2893596990568504,NaN,2.893596990568472,4.48871801605665e-14,0.0,1.0,21.288329854416787,0.022587619510008226,0.002,750.0,562.5,0.020070829866925714,0.020070829866925714,NaN,NaN,7.579002927848005e-5
mean_vv_vw,0.0,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,5.89242196702422e-10,-2187.1963146710623,1.2662505157022639,-2183.397563125744,0.0,248.59043309780418,252.28301753696203,0.1638406001622073,250.9298475447349,2.4604125461061983,0.009805180890916393,0.0,0.0,-2187.288339600555,0.0,-5.89242196702422e-10,0.9999999999999991,0.9999738083608692,6000.0,10.0,NaN,2.905455231242348,2.905455231242348,2.905455231242348,2.905455231242348,0.29054552312423476,NaN,2.905455231242318,4.486372955320546e-14,0.0,1.0,21.445855509329384,0.022754759420962254,0.002,750.0,562.5,0.020219346478658303,0.020219346478658303,NaN,NaN,7.610062810159872e-5
mean_vv_vw,0.0,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.546548885268734e-10,-2140.3214007728047,1.214824782573001,-2136.6769264276695,0.0,248.4371083980566,252.1079518034597,0.22437449994736366,250.69550519811497,2.418459813647207,0.009647001096952223,0.0,0.0,-2140.4115170353,0.0,-8.546548885268734e-10,0.999999999999999,0.9999738083676694,6000.0,10.0,NaN,2.8458446686567855,2.8458446686567855,2.8458446686567855,2.8458446686567855,0.28458446686567856,NaN,2.845844668656758,6.226999956761627e-14,0.0,1.0,20.647682901129738,0.021907871980725364,0.002,750.0,562.5,0.019466822126904485,0.019466822126904485,NaN,NaN,7.453926953030565e-5
mean_vv_vw,0.0,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.044848203743072e-10,-2135.046232385697,1.2090984900650377,-2131.4189369182345,0.0,248.42378809721555,252.08787117400433,0.23423293146273033,250.66911010920984,2.4142257739629565,0.00963112596087784,0.0,0.0,-2135.1361336953296,0.0,-9.044848203743072e-10,0.999999999999999,0.9999738083684278,6000.0,10.0,NaN,2.8391295487180073,2.8391295487180073,2.8391295487180073,2.8391295487180073,0.28391295487180074,NaN,2.8391295487179806,6.235642074658343e-14,0.0,1.0,20.562899196448885,0.021817913676101326,0.002,750.0,562.5,0.019386887283552527,0.019386887283552527,NaN,NaN,7.43633828147936e-5
mean_vv_vw,0.0,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.208277807453257e-10,-2148.9555859740744,1.2242244275714222,-2145.2829126938423,0.0,248.4678418406244,252.1403237118957,0.21536463098850012,250.7386563118474,2.426218610961547,0.009676284648921557,0.0,0.0,-2149.046054005455,0.0,-8.208277807453257e-10,0.9999999999999991,0.9999738083664247,6000.0,10.0,NaN,2.8568332430047594,2.8568332430047594,2.8568332430047594,2.8568332430047594,0.28568332430047594,NaN,2.8568332430047345,5.632744891465235e-14,0.0,1.0,20.7939059478162,0.022063019451886077,0.002,750.0,562.5,0.019604682537408154,0.019604682537408154,NaN,NaN,7.482708931950445e-5
mean_vv_vw,0.0,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.125512845375994e-10,-2132.5331900931997,1.206374656944568,-2128.914066125123,0.0,248.41379798381206,252.0795772275308,0.2366430219886893,250.65655791695488,2.4117933664622813,0.009621904116553509,0.0,0.0,-2132.622988983605,0.0,-9.125512845375994e-10,0.999999999999999,0.9999738083687895,6000.0,10.0,NaN,2.8359297781997395,2.8359297781997395,2.8359297781997395,2.8359297781997395,0.28359297781997395,NaN,2.8359297781997115,6.311725486061509e-14,0.0,1.0,20.519029880489274,0.021771366886201245,0.002,750.0,562.5,0.019345526895817904,0.019345526895817904,NaN,NaN,7.427957237598211e-5
mean_vv_vw,0.0,1.03,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.372940369869795e-10,-2181.5291660725497,1.2599818254721216,-2177.7492205980657,0.0,248.57457240967747,252.26163392748353,0.17333896098939186,250.9015003015011,2.455447034904563,0.009786498015970105,0.0,0.0,-2181.6209603879024,0.0,-6.372940369869795e-10,0.999999999999999,0.9999738083616972,6000.0,10.0,NaN,2.8982544457367956,2.8982544457367956,2.8982544457367956,2.8982544457367956,0.28982544457367954,NaN,2.898254445736765,4.492505093200178e-14,0.0,1.0000000000000002,21.349530855584113,0.022652555789061064,0.002,750.0,562.5,0.020128530724179982,0.020128530724179982,NaN,NaN,7.591202039706002e-5
mean_vv_vw,0.0,1.03,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.760285469782247e-10,-2155.8394093602246,1.2317420235979233,-2152.1441832917785,0.0,248.48978931570943,252.16541069981514,0.20565003370810364,250.77307326731417,2.4323224694354977,0.009699296809441491,0.0,0.0,-2155.9301577811902,0.0,-7.760285469782247e-10,0.999999999999999,0.9999738083654296,6000.0,10.0,NaN,2.8655912977044435,2.8655912977044435,2.8655912977044435,2.8655912977044435,0.28655912977044434,NaN,2.865591297704418,5.53183928766035e-14,0.0,1.0,20.91012630491644,0.02218633308068869,0.002,750.0,562.5,0.01971425614089806,0.01971425614089806,NaN,NaN,7.505648593087755e-5
mean_vv_vw,0.0,1.03,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.929854689558979e-10,-2154.0963814717647,1.2298366080693532,-2150.406871649955,0.0,248.48539086097574,252.15875416880704,0.20891416151976758,250.76435174410275,2.430892305429676,0.009693930929665497,0.0,0.0,-2154.1870589035075,0.0,-7.929854689558979e-10,0.9999999999999991,0.9999738083656817,6000.0,10.0,NaN,2.863374008957982,2.863374008957982,2.863374008957982,2.863374008957982,0.28633740089579823,NaN,2.863374008957956,5.484256217946319e-14,0.0,1.0,20.88166153786998,0.02215613102482605,0.002,750.0,562.5,0.019687419301160174,0.019687419301160174,NaN,NaN,7.499840928044275e-5
mean_vv_vw,0.0,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.290745256462785e-10,-2129.8665215172014,1.2034875008221873,-2126.2560590175417,0.0,248.40531843181816,252.0696838886438,0.24032841547502312,250.64322504773088,2.4095024602840365,0.009613275841887155,0.0,0.0,-2129.956211722731,0.0,-9.290745256462785e-10,0.9999999999999991,0.9999738083691725,6000.0,10.0,NaN,2.8325342009033276,2.8325342009033276,2.8325342009033276,2.8325342009033276,0.2832534200903328,NaN,2.8325342009032983,6.422038558273083e-14,0.0,1.0,20.474994377790857,0.02172464376669446,0.002,750.0,562.5,0.01930400982572306,0.01930400982572306,NaN,NaN,7.419063325540496e-5
mean_vv_vw,0.0,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.336213663806546e-10,-2147.6186613693767,1.222766897818195,-2143.950360678443,0.0,248.46446716590924,252.13522607640456,0.21786690677465265,250.73196680225445,2.4251309657201974,0.00967220493122376,0.0,0.0,-2147.709074940521,0.0,-8.336213663806546e-10,0.9999999999999991,0.9999738083666176,6000.0,10.0,NaN,2.855132100837071,2.855132100837071,2.855132100837071,2.855132100837071,0.2855132100837071,NaN,2.8551321008370465,5.639707697983846e-14,0.0,1.0,20.772207806926065,0.02203999700936229,0.002,750.0,562.5,0.01958422533399142,0.01958422533399142,NaN,NaN,7.478253191200525e-5
worst_vv_vw,0.0,1.03,pv_ld1291_load_b,b828,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.170411404049503e-10,-2458.3675631446017,1.5994839332953912,-2453.5691113465896,0.0,248.60766457116256,252.29135981988088,0.16401983310381307,250.9465624228876,2.4658908185271855,0.009826358228297786,0.0,0.0,-2458.470992342626,0.0,-6.170411404049503e-10,0.999999999999999,0.9999738083172447,6000.0,10.0,NaN,3.2654595722296205,3.2654595722296205,3.2654595722296205,3.2654595722296205,0.32654595722296204,NaN,3.265459572228014,1.3924699167456999e-13,0.0,1.0,24.156800332374424,0.02563116121454218,0.002,750.0,562.5,0.022775249769055175,0.022775249769055175,NaN,NaN,0.0009508173944141623
worst_vv_vw,0.0,1.03,pv_ld1446_load_c,b260,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.862566070964249e-10,-2447.242812143719,1.5859839215754628,-2442.484860381074,0.0,248.5542407379471,252.23572932318237,0.17986253947007755,250.87191583444726,2.4532022249517293,0.009778704072123483,0.0,0.0,-2447.345796422255,0.0,-6.862566070964249e-10,0.9999999999999989,0.999973808319004,6000.0,10.0,NaN,3.2516497565500084,3.2516497565500084,3.2516497565500084,3.2516497565500084,0.32516497565500085,NaN,3.251649756548378,1.5132124834672614e-13,0.0,1.0,23.930863252677913,0.025391434527465777,0.002,750.0,562.5,0.022562234247488582,0.022562234247488582,NaN,NaN,0.0008761213271333982
worst_vv_vw,0.0,1.03,pv_ld1668_load_a,b605,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.005178992962712e-10,-2454.5423017258468,1.5948520341748424,-2449.7577456251465,0.0,248.58043555436646,252.2722312019758,0.16347075669393435,250.91966423371704,2.461179589987139,0.00980863575401047,0.0,0.0,-2454.6455783421543,0.0,-6.005178992962712e-10,0.999999999999999,0.9999738083178479,6000.0,10.0,NaN,3.260727969412036,3.260727969412036,3.260727969412036,3.260727969412036,0.3260727969412036,NaN,3.260727969410402,1.3209822190162992e-13,0.0,1.0,24.07571138052222,0.025545123164426167,0.002,750.0,562.5,0.02269879837207661,0.02269879837207661,NaN,NaN,0.0009290316993919444
