mode,availability,source_pu,device_id,bus,positive_sequence_policy,unbalance_policy,current_target,termination_status,publishable,p_available_W,p_rated_W,q_scale_var,p_poc_W,q_poc_var,p_converter_W,q_converter_var,converter_loss_W,voltage_min_V,voltage_max_V,zero_sequence_voltage_V,positive_sequence_voltage_V,negative_sequence_voltage_V,voltage_unbalance_factor,regularized_voltage_unbalance,requested_p_W,requested_q_var,command_curtailment_W,poc_active_power_shortfall_W,power_scale,current_scale,apparent_power_rating_VA,converter_current_rating_A,grid_current_rating_A,maximum_converter_current_A,maximum_grid_current_A,maximum_converter_total_current_A,maximum_grid_total_current_A,converter_current_utilization,grid_current_utilization,positive_sequence_current_A,negative_sequence_current_A,negative_sequence_current_angle_rad,peak_phase_to_positive_current_ratio,ripple_power_VA,dc_ripple_voltage_V,dc_capacitance_F,dc_nominal_voltage_V,dc_stored_energy_J,capacitor_current_A,capacitor_thermal_current_A,capacitor_current_utilization,dc_ripple_utilization,exact_smooth_current_residual_A
worst_vv_vw,0.0,1.03,pv_ld1895_load_b,b1804,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.738235829364172e-10,-2417.104723251575,1.5496256299088549,-2412.4558463644917,0.0,248.41373245499025,252.08502039725533,0.22372838145086146,250.67235814387325,2.4203884121773673,0.009655585602255302,0.0,0.0,-2417.2065004305086,0.0,-8.738235829364172e-10,0.999999999999999,0.9999738083237434,6000.0,10.0,NaN,3.2141620256158507,3.2141620256158507,3.2141620256158507,3.2141620256158507,0.3214162025615851,NaN,3.214162025614164,1.914016232263247e-13,0.0,1.0,23.338561565083126,0.024762982918250097,0.002,750.0,562.5,0.02200380686108008,0.02200380686108008,NaN,NaN,0.0007606188988782776
worst_vv_vw,0.0,1.03,pv_ld1970_load_c,b2492,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.249545573908335e-10,-2413.014224438842,1.5447148653275917,-2408.380079845657,0.0,248.40004656983555,252.0645653693909,0.23360664212466206,250.64560512623666,2.4161870509013146,0.00963985404684998,0.0,0.0,-2413.1158375756318,0.0,-9.249545573908335e-10,0.9999999999999989,0.9999738083243839,6000.0,10.0,NaN,3.209065143624867,3.209065143624867,3.209065143624867,3.209065143624867,0.3209065143624867,NaN,3.2090651436231847,2.0306259530992218e-13,0.0,1.0000000000000002,23.261104936681114,0.024680798883013912,0.002,750.0,562.5,0.02193078005149211,0.02193078005149211,NaN,NaN,0.0007480827162009208
worst_vv_vw,0.0,1.03,pv_ld2050_load_a,b1821,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.38608696374088e-10,-2424.1475860524065,1.5580946486245129,-2419.473302109072,0.0,248.44763780393828,252.12023905893426,0.21480243176092612,250.71857676178354,2.427861212006972,0.00968361117618248,0.0,0.0,-2424.2496455662317,0.0,-8.38608696374088e-10,0.9999999999999989,0.9999738083226396,6000.0,10.0,NaN,3.222933082134461,3.222933082134461,3.222933082134461,3.222933082134461,0.3222933082134461,NaN,3.2229330821327897,1.829163943006317e-13,0.0,1.0000000000000002,23.47450265712096,0.02490722089669745,0.002,750.0,562.5,0.02213197335177572,0.02213197335177572,NaN,NaN,0.0007793034612097722
worst_vv_vw,0.0,1.03,pv_ld2186_load_b,b1754,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.334980705100193e-10,-2411.1309420879334,1.5424740359343703,-2406.503519982953,0.0,248.3888120444946,252.0551477917143,0.23597912714193917,250.63183865185584,2.413867232443153,0.00963112765491927,0.0,0.0,-2411.2324801346444,0.0,-9.334980705100193e-10,0.999999999999999,0.9999738083246764,6000.0,10.0,NaN,3.2067366953571304,3.2067366953571304,3.2067366953571304,3.2067366953571304,0.320673669535713,NaN,3.206736695355441,2.0330150535407458e-13,0.0,1.0000000000000002,23.22190989609202,0.024639211653317623,0.002,750.0,562.5,0.021893826612839527,0.021893826612839527,NaN,NaN,0.0007429156930076762
worst_vv_vw,0.0,1.03,pv_ld248_load_b,b2560,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.501309907092079e-10,-2450.1067767010068,1.5894627621970692,-2445.338388416388,0.0,248.56372781603636,252.2500508868932,0.17296438502110767,250.89049452606957,2.4562823250390275,0.009790256620438842,0.0,0.0,-2450.2098757373597,0.0,-6.501309907092079e-10,0.9999999999999989,0.999973808318551,6000.0,10.0,NaN,3.255214034487395,3.255214034487395,3.255214034487395,3.255214034487395,0.32552140344873953,NaN,3.2552140344857614,1.4270016199224414e-13,0.0,1.0,23.987174091467693,0.02545118218308605,0.002,750.0,562.5,0.022615324615438637,0.022615324615438637,NaN,NaN,0.0008956868083974922
worst_vv_vw,0.0,1.03,pv_ld24_load_a,b1044,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.930722051296968e-10,-2429.4962852212466,1.5645262993530493,-2424.8027063255904,0.0,248.471397145358,252.14698584352345,0.20512129708321036,250.75475679461928,2.4338058821846995,0.009705921089178414,0.0,0.0,-2429.598558770525,0.0,-7.930722051296968e-10,0.999999999999999,0.999973808321801,6000.0,10.0,NaN,3.2295781959480783,3.2295781959480783,3.2295781959480783,3.2295781959480783,0.32295781959480785,NaN,3.2295781959464134,1.7415634166918362e-13,0.0,1.0,23.580499230913777,0.02501968675449706,0.002,750.0,562.5,0.022231907879924365,0.022231907879924365,NaN,NaN,0.0007991344987785913
worst_vv_vw,0.0,1.03,pv_ld2804_load_c,b2443,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.101592313680683e-10,-2428.1407336456623,1.5628910833684253,-2423.45206039801,0.0,248.4668793498386,252.14020725246613,0.20839092558093436,250.7459186404597,2.4323855702320265,0.009700598850902067,0.0,0.0,-2428.2429528524553,0.0,-8.101592313680683e-10,0.9999999999999989,0.999973808322014,6000.0,10.0,NaN,3.2278900048998476,3.2278900048998476,3.2278900048998476,3.2278900048998476,0.32278900048998477,NaN,3.227890004898184,1.7843760347023865e-13,0.0,1.0,23.554419210738057,0.024992014993651168,0.002,750.0,562.5,0.02220731940109816,0.02220731940109816,NaN,NaN,0.000793524112382608
worst_vv_vw,0.0,1.03,pv_ld626_load_c,b2055,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.49977943531799e-10,-2409.026410168159,1.5399546197334464,-2404.406546311831,0.0,248.3796418676726,252.04462382532193,0.23965168867544803,250.61783540369112,2.4116396807946265,0.009622777552563236,0.0,0.0,-2409.1278638732756,0.0,-9.49977943531799e-10,0.999999999999999,0.9999738083250046,6000.0,10.0,NaN,3.2041167465050373,3.2041167465050373,3.2041167465050373,3.2041167465050373,0.32041167465050374,NaN,3.204116746503345,2.072758353244836e-13,0.0,1.0,23.181525263417488,0.02459636222721697,0.002,750.0,562.5,0.021855751616013032,0.021855751616013032,NaN,NaN,0.0007378088535712639
worst_vv_vw,0.0,1.03,pv_ld868_load_a,b2190,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.520094352260088e-10,-2423.109327206939,1.556844470697186,-2418.438793797426,0.0,248.44417097673025,252.11504712468053,0.21730917755186585,250.71179712822158,2.426781375561276,0.009679565953253276,0.0,0.0,-2423.211345092296,0.0,-8.520094352260088e-10,0.9999999999999989,0.9999738083228024,6000.0,10.0,NaN,3.221639820388323,3.221639820388323,3.221639820388323,3.221639820388323,0.32216398203883234,NaN,3.2216398203866534,1.8624065162905557e-13,0.0,1.0,23.45464654475253,0.024886152907137474,0.002,750.0,562.5,0.022113252829504257,0.022113252829504257,NaN,NaN,0.0007755182904621867
sequence_vv_vw,0.0,1.03,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.034669292054318e-10,-2190.538553384509,1.26988746708143,-2186.728890985096,0.0,248.61396375773725,252.29885964879114,0.1643032362198699,250.9531535623797,2.465437417951654,0.009824293430681346,0.0,0.0,-2190.630712475991,0.0,-6.034669292054318e-10,0.9999999999999991,0.9999738083603895,6000.0,10.0,NaN,2.9096247942281446,2.9096247942281446,2.9096247942281446,2.9096247942281446,0.29096247942281445,NaN,2.909624794228117,4.152513989685962e-14,0.0,1.0000000000000002,21.520493519701187,0.02283395280958366,0.002,750.0,562.5,0.020289715869682503,0.020289715869682503,NaN,NaN,7.620984002093007e-5
sequence_vv_vw,0.0,1.03,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.699502064222429e-10,-2176.551569551023,1.2544214082976357,-2172.7883053281603,0.0,248.5653850499628,252.2476209310104,0.18023117913878373,250.88321579728796,2.4523450451161803,0.009774846983377555,0.0,0.0,-2176.643159457648,0.0,-6.699502064222429e-10,0.9999999999999991,0.9999738083624314,6000.0,10.0,NaN,2.891852241070442,2.891852241070442,2.891852241070442,2.891852241070442,0.28918522410704417,NaN,2.891852241070419,4.5081362891106174e-14,0.0,1.0,21.27545854382564,0.022573962625310483,0.002,750.0,562.5,0.020058694678923312,0.020058694678923312,NaN,NaN,7.574432960114447e-5
sequence_vv_vw,0.0,1.03,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,5.873340008788475e-10,-2185.8872089046163,1.264734700449433,-2182.093004805051,0.0,248.5904805852936,252.2830687195956,0.16384239317473762,250.9298958937022,2.4604089040026893,0.009805164487235736,0.0,0.0,-2185.9791787404824,0.0,-5.873340008788475e-10,0.9999999999999991,0.9999738083610695,6000.0,10.0,NaN,2.903715665444409,2.903715665444409,2.903715665444409,2.903715665444409,0.2903715665444409,NaN,2.903715665444386,4.535134672871782e-14,0.0,1.0,21.432983633888902,0.022741101936940605,0.002,750.0,562.5,0.02020721075811071,0.02020721075811071,NaN,NaN,7.605506421418417e-5
sequence_vv_vw,0.0,1.03,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.514022820094169e-10,-2139.0327509691324,1.213361319930351,-2135.392667011915,0.0,248.43721833599542,252.10805966696142,0.2243776214403284,250.695614064721,2.418450749024743,0.009646960749781533,0.0,0.0,-2139.1228129442434,0.0,-8.514022820094169e-10,0.999999999999999,0.999973808367863,6000.0,10.0,NaN,2.844130000637523,2.844130000637523,2.844130000637523,2.844130000637523,0.2844130000637523,NaN,2.844130000637488,6.278804337478255e-14,0.0,1.0,20.63516499114087,0.0218945900657126,0.002,750.0,562.5,0.01945502012818523,0.01945502012818523,NaN,NaN,7.449435781675529e-5
sequence_vv_vw,0.0,1.03,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.012322138568507e-10,-2133.7542799033554,1.2076345760815133,-2130.1313761778347,0.0,248.4238997281356,252.08798077187038,0.2342359573010346,250.66922063390896,2.4142165574551697,0.009631084946727559,0.0,0.0,-2133.844126781831,0.0,-9.012322138568507e-10,0.9999999999999991,0.9999738083686222,6000.0,10.0,NaN,2.8374102924794693,2.8374102924794693,2.8374102924794693,2.8374102924794693,0.2837410292479469,NaN,2.8374102924794355,6.252864072363964e-14,0.0,1.0,20.55036872523708,0.021804618433217262,0.002,750.0,562.5,0.01937507344199887,0.01937507344199887,NaN,NaN,7.431835091684955e-5
sequence_vv_vw,0.0,1.03,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.179221189230645e-10,-2147.6597193426865,1.222747484967441,-2143.991476890257,0.0,248.4679367728954,252.14041810796567,0.21536734819608383,250.73875066396857,2.4262108972817,0.009676250243957001,0.0,0.0,-2147.750132793765,0.0,-8.179221189230645e-10,0.9999999999999991,0.9999738083666198,6000.0,10.0,NaN,2.8551094364893053,2.8551094364893053,2.8551094364893053,2.8551094364893053,0.28551094364893054,NaN,2.855109436489276,5.6649397920627427e-14,0.0,1.0,20.78129288326733,0.022049636574749506,0.002,750.0,562.5,0.019592790826109447,0.019592790826109447,NaN,NaN,7.478193822306598e-5
sequence_vv_vw,0.0,1.03,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.094721503677405e-10,-2131.244979694933,1.2049165027558546,-2127.630230189413,0.0,248.41391492024488,252.07969161120295,0.23664622217732267,250.65667362154147,2.411783667277297,0.009621860979926561,0.0,0.0,-2131.3347243083294,0.0,-9.094721503677405e-10,0.9999999999999991,0.9999738083689821,6000.0,10.0,NaN,2.8342153550808145,2.8342153550808145,2.8342153550808145,2.8342153550808145,0.28342153550808147,NaN,2.834215355080779,6.3371711448711e-14,0.0,1.0,20.506542908835772,0.02175811779778171,0.002,750.0,562.5,0.019333754066040845,0.019333754066040845,NaN,NaN,7.423466709330717e-5
sequence_vv_vw,0.0,1.03,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,6.352557369027068e-10,-2180.218758528499,1.258468057185533,-2176.4433543588684,0.0,248.5746238505817,252.26168883201728,0.1733407774154617,250.9015524884484,2.4554430746209865,0.009786480196187849,0.0,0.0,-2180.3104976897275,0.0,-6.352557369027068e-10,0.999999999999999,0.9999738083618972,6000.0,10.0,NaN,2.896512911013698,2.896512911013698,2.896512911013698,2.896512911013698,0.2896512911013698,NaN,2.8965129110136756,4.4998630563673206e-14,0.0,1.0,21.33666770373051,0.02263890756105279,0.002,750.0,562.5,0.02011640322830917,0.02011640322830917,NaN,NaN,7.586640493671572e-5
sequence_vv_vw,0.0,1.03,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.734698298511589e-10,-2154.541252670365,1.2302582143748197,-2150.8504780295807,0.0,248.4898761435377,252.16549767162962,0.20565259384878917,250.77315973211165,2.432315469638,0.009699265552327531,0.0,0.0,-2154.63194642237,0.0,-7.734698298511589e-10,0.9999999999999991,0.9999738083656261,6000.0,10.0,NaN,2.863864770551964,2.863864770551964,2.863864770551964,2.863864770551964,0.2863864770551964,NaN,2.8638647705519364,5.5375544209112045e-14,0.0,1.0,20.89746775313476,0.022172901940099146,0.002,750.0,562.5,0.019702321543825,0.019702321543825,NaN,NaN,7.50112635810998e-5
sequence_vv_vw,0.0,1.03,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,7.89993070959838e-10,-2152.7971291916538,1.2283526407654097,-2149.1120712717466,0.0,248.48547825213285,252.15884171689117,0.20891669514182476,250.76443875953356,2.430885259146494,0.009693899466652651,0.0,0.0,-2152.8877519067446,0.0,-7.89993070959838e-10,0.9999999999999991,0.9999738083658782,6000.0,10.0,NaN,2.861645959904311,2.861645959904311,2.861645959904311,2.861645959904311,0.2861645959904311,NaN,2.8616459599042834,5.547626324615394e-14,0.0,1.0,20.868998942522925,0.022142695593880348,0.002,750.0,562.5,0.01967548089177708,0.01967548089177708,NaN,NaN,7.495314707010535e-5
sequence_vv_vw,0.0,1.03,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,9.254749744336266e-10,-2128.579130716032,1.2020319130698602,-2124.973034979618,0.0,248.40543854188758,252.06980116963854,0.24033167635471978,250.64334383338021,2.409492469798179,0.00961323142656417,0.0,0.0,-2128.668766676083,0.0,-9.254749744336266e-10,0.9999999999999991,0.9999738083693648,6000.0,10.0,NaN,2.8308207433468637,2.8308207433468637,2.8308207433468637,2.8308207433468637,0.28308207433468635,NaN,2.830820743346827,6.462919705417644e-14,0.0,1.0,20.46252379337357,0.021711412065672595,0.002,750.0,562.5,0.019292252445980488,0.019292252445980488,NaN,NaN,7.414575324944703e-5
sequence_vv_vw,0.0,1.03,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,8.306723364714941e-10,-2146.3219563765183,1.2212898379300798,-2142.6580868652395,0.0,248.46456252987744,252.135320914315,0.21786960248805048,250.7320615766541,2.4251232154526,0.00967217036466311,0.0,0.0,-2146.4123153308637,0.0,-8.306723364714941e-10,0.9999999999999989,0.9999738083668133,6000.0,10.0,NaN,2.853407129613488,2.853407129613488,2.853407129613488,2.853407129613488,0.28534071296134883,NaN,2.8534071296134593,5.672745509179887e-14,0.0,1.0000000000000002,20.75959161953185,0.02202661081878372,0.002,750.0,562.5,0.019572330678445726,0.019572330678445726,NaN,NaN,7.47373503097432e-5
sequence_droop,0.0,1.03,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-28.772646467912534,-2201.47935441851,-23.671235059336862,-2186.1751201928014,0.0,249.12452851582614,252.07044715566693,0.16752074237391837,250.96469907619732,1.9818778215207842,0.007897038224164949,0.00789696557189214,0.0,-2192.939815239563,0.0,28.772646467912534,0.9999999999999991,0.9999738075695859,6000.0,10.0,NaN,7.888401322474517,7.888401322474517,7.888401322474517,7.888401322474517,0.7888401322474518,NaN,2.912557780104653,5.052367422116166,2.3825176155239833,2.7084102421466816,3795.6493490125517,4.027309040925881,0.002,750.0,562.5,3.5785725249241054,3.5785725249241054,NaN,NaN,0.00021082945413672765
sequence_droop,0.0,1.03,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-26.434240457902728,-2188.148441236871,-21.7307993842503,-2174.038118015933,0.0,249.13377204060157,251.97169640824563,0.18390900271685157,250.90154954837962,1.9196033831147268,0.007650823147844222,0.00765075241707102,0.0,-2180.3099096760257,0.0,26.434240457902728,0.9999999999999991,0.9999738077003467,6000.0,10.0,NaN,7.6164462014243455,7.6164462014243455,7.6164462014243455,7.6164462014243455,0.7616446201424345,NaN,2.8965121618734466,4.792336707752552,2.377887936085025,2.629523294147502,3599.533641349397,3.8192238123088407,0.002,750.0,562.5,3.393672862543019,3.393672862543019,NaN,NaN,0.00020357329871189774
sequence_droop,0.0,1.03,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-29.76425404473612,-2198.1950024277526,-24.501074394525993,-2182.405463477141,0.0,249.07671059201704,252.04150338183106,0.16717754794683706,250.94678917690453,2.0071987108412372,0.00799850325810013,0.00799842979057247,0.0,-2189.3578353810217,0.0,29.76425404473612,0.9999999999999991,0.9999738075082836,6000.0,10.0,NaN,8.000753522931733,8.000753522931733,8.000753522931733,8.000753522931733,0.8000753522931733,NaN,2.9080078867116534,5.160557573127229,2.3646841875519318,2.751283295858928,3876.6209365111245,4.113222563595186,0.002,750.0,562.5,3.6549132697290125,3.6549132697290125,NaN,NaN,0.0002138302120392713
sequence_droop,0.0,1.03,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-19.403746530245215,-2152.4470736388616,-15.835938421820961,-2141.743649313608,0.0,249.20811429531793,251.68132260498652,0.22897658445397165,250.73358160917144,1.7074260175698341,0.006809722122628425,0.006809657993152803,0.0,-2146.7163218343444,0.0,19.403746530245215,0.9999999999999991,0.9999738079857184,6000.0,10.0,NaN,6.748317885230886,6.748317885230886,6.748317885230886,6.748317885230886,0.6748317885230886,NaN,2.8537939698155195,3.9549016887078334,2.364518739543618,2.3646829296755842,2968.9415770035216,3.1501448515410493,0.002,750.0,562.5,2.799144962727829,2.799144962727829,NaN,NaN,0.00018038186796713148
sequence_droop,0.0,1.03,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-18.092239713384494,-2146.8502792991253,-14.7247980222873,-2136.747954225852,0.0,249.23618296523054,251.6458169001531,0.2391084795707788,250.70756383731128,1.6624972944654572,0.006631221128790043,0.006631158406983113,0.0,-2141.5127674623222,0.0,18.092239713384494,0.999999999999999,0.9999738080273434,6000.0,10.0,NaN,6.5706938196653475,6.5706938196653475,6.5706938196653475,6.5706938196653475,0.6570693819665347,NaN,2.8471719196240026,3.787244820986495,2.374662551414202,2.307796650557283,2842.8674363954206,3.016376033715437,0.002,750.0,562.5,2.680281123052823,2.680281123052823,NaN,NaN,0.00017563125404965502
sequence_droop,0.0,1.03,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-20.927336930156617,-2160.4207471454474,-17.120868851910366,-2149.0013429107285,0.0,249.1901249329204,251.75266709038058,0.21981388799115573,250.77116612253798,1.7572123476411978,0.007007234423364868,0.007007168741238718,0.0,-2154.2332245076623,0.0,20.927336930156617,0.9999999999999991,0.9999738079339674,6000.0,10.0,NaN,6.943196962221104,6.943196962221104,6.943196962221104,6.943196962221104,0.6943196962221104,NaN,2.863357564021172,4.1445913327538575,2.371178372525472,2.4248445424582656,3111.70778175589,3.30162449949311,0.002,750.0,562.5,2.933746231400718,2.933746231400718,NaN,NaN,0.00018559184895390924
sequence_droop,0.0,1.03,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-18.030682817217308,-2144.5298775185765,-14.674752196894465,-2134.462085657626,0.0,249.22714892991576,251.6313810494914,0.2414903796081402,250.696053694765,1.660320907451331,0.006622844209078995,0.006622781548611753,0.0,-2139.2107389530624,0.0,18.030682817217308,0.9999999999999991,0.9999738080295553,6000.0,10.0,NaN,6.561300072069514,6.561300072069514,6.561300072069514,6.561300072069514,0.6561300072069514,NaN,2.84424191651828,3.7793066457323405,2.3716020289342055,2.306871308649048,2836.787186883019,3.009924688614565,0.002,750.0,562.5,2.6745486088374566,2.6745486088374566,NaN,NaN,0.00017538124955535287
sequence_droop,0.0,1.03,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-27.824099131469257,-2192.1679915160134,-22.88934213904928,-2177.3637205387718,0.0,249.10791053125854,251.99913843082862,0.17687556902487725,250.91956324562787,1.9569924929313165,0.007799282238569798,0.007799210338270131,0.0,-2183.9126491256775,0.0,27.824099131469257,0.9999999999999991,0.9999738076263179,6000.0,10.0,NaN,7.779068565849887,7.779068565849887,7.779068565849887,7.779068565849887,0.7779068565849887,NaN,2.9010900724902218,4.947934552999879,2.3712556240312237,2.681429521827228,3716.595341322746,3.9434301336255007,0.002,750.0,562.5,3.5040396917008594,3.5040396917008594,NaN,NaN,0.00020791442871061038
sequence_droop,0.0,1.03,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-22.174536288878908,-2167.260840782499,-18.16906241319284,-2155.24441915546,0.0,249.1764315933345,251.7997448422889,0.20992390298561248,250.8034971088117,1.796238163848406,0.00716193428143908,0.007161867385292264,0.0,-2160.699421762417,0.0,22.174536288878908,0.9999999999999991,0.9999738078875509,6000.0,10.0,NaN,7.10307443175094,7.10307443175094,7.10307443175094,7.10307443175094,0.710307443175094,NaN,2.871582074947709,4.296181508977711,2.3688064229611125,2.4735752788407313,3225.8545140780825,3.422737944072206,0.002,750.0,562.5,3.041364802701129,3.041364802701129,NaN,NaN,0.0001898634878180429
sequence_droop,0.0,1.03,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-21.654724042081614,-2165.388099933859,-17.731500508058087,-2153.6184293318065,0.0,249.18697040867553,251.7874935651756,0.2132701655404418,250.79491277316825,1.7801597546340002,0.007098069633669435,0.0070980032409643555,0.0,-2158.98255463372,0.0,21.654724042081614,0.9999999999999991,0.9999738079071664,6000.0,10.0,NaN,7.036943532217962,7.036943532217962,7.036943532217962,7.036943532217962,0.7036943532217962,NaN,2.869398557369721,4.233364557786932,2.3720822262963797,2.452410632934548,3178.6088541513145,3.3726087419589805,0.002,750.0,562.5,2.9968211673466607,2.9968211673466607,NaN,NaN,0.00018809625899526714
sequence_droop,0.0,1.03,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-17.56306754614762,-2141.920539604286,-14.278305218289738,-2132.0662526207316,0.0,249.23416478810088,251.61204129634137,0.24524977243317878,250.683707924904,1.643747469264129,0.006557057428544729,0.006556995285818469,0.0,-2136.741584980859,0.0,17.56306754614762,0.999999999999999,0.9999738080436742,6000.0,10.0,NaN,6.4973619862606595,6.4973619862606595,6.4973619862606595,6.4973619862606595,0.6497361986260659,NaN,2.841098898457592,3.718409951610777,2.372435023721094,2.2869186249705864,2790.971057442714,2.9613122654561472,0.002,750.0,562.5,2.6313527477508423,2.6313527477508423,NaN,NaN,0.00017367087736013402
sequence_droop,0.0,1.03,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,0.0,6000.0,6000.0,-20.556266713682437,-2158.991711957905,-16.8077927197377,-2147.7462899760894,0.0,249.1977706563713,251.74340818514585,0.22238116300228616,250.76457728343425,1.7453147044206596,0.006959973068476752,0.006959907758944561,0.0,-2152.9154566869274,0.0,20.556266713682437,0.9999999999999991,0.9999738079470584,6000.0,10.0,NaN,6.894927015980454,6.894927015980454,6.894927015980454,6.894927015980454,0.6894927015980454,NaN,2.8616812034955466,4.098854390663529,2.3736889861914823,2.4093973177586556,3077.3103863286965,3.2651277294149477,0.002,750.0,562.5,2.9013160559850864,2.9013160559850864,NaN,NaN,0.00018430155579596998
unity,0.5,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894947808371,5.637851296924623e-13,2501.543752216083,4.946413223136077,0.0,248.97907963616652,252.69227626973182,0.15344426669826974,251.33997282036137,2.468861103608601,0.009822795299548928,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10505219162905632,0.9999999999999989,0.9999738083108185,6000.0,10.0,NaN,3.315422957142205,3.315422957142205,3.315422957142205,3.315422957142205,0.3315422957142205,NaN,3.3154229571422045,2.358301867183437e-16,0.0,1.0,24.55595634269836,0.026054678895261318,0.002,750.0,562.5,0.023151577664590268,0.023151577664590268,NaN,NaN,8.68388020578382e-5
unity,0.5,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894953398745,5.637851296924623e-13,2501.543524890795,4.945714476150155,0.0,249.01056776230556,252.72547759097503,0.1669473219784131,251.35772782891925,2.4584721399392873,0.009780770064935456,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10504660125479859,0.9999999999999989,0.9999738083108486,6000.0,10.0,NaN,3.315188774966755,3.315188774966755,3.315188774966755,3.315188774966755,0.33151887749667547,NaN,3.3151887749667543,1.667571242370305e-16,0.0,1.0,24.450897725686012,0.025943208240515173,0.002,750.0,562.5,0.023052527450574876,0.023052527450574876,NaN,NaN,8.683266817033784e-5
unity,0.5,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949457548406,6.938893903907228e-13,2501.5438357202156,4.946669896126535,0.0,248.96628862034285,252.69024939837837,0.1513673075741907,251.3334517604139,2.466056423724706,0.009811890961794845,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10505424515940831,0.9999999999999989,0.9999738083108075,6000.0,10.0,NaN,3.31550897588421,3.31550897588421,3.31550897588421,3.31550897588421,0.331550897588421,NaN,3.315508975884209,1.667571242370305e-16,0.0,1.0000000000000002,24.52869662368865,0.026025755435076778,0.002,750.0,562.5,0.023125876955036987,0.023125876955036987,NaN,NaN,8.684105512890595e-5
unity,0.5,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894969042912,5.204170427930421e-13,2501.5428887412268,4.9437590949462376,0.0,249.10030541142908,252.81509909237923,0.2056734060508776,251.4074336430948,2.4308638762036465,0.009669021480305831,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10503095708781984,0.9999999999999989,0.9999738083109332,6000.0,10.0,NaN,3.314533349070648,3.314533349070648,3.314533349070648,3.314533349070648,0.3314533349070648,NaN,3.314533349070648,5.002713727110915e-16,0.0,1.0,24.17153815418451,0.02564679852915214,0.002,750.0,562.5,0.022789144720711023,0.022789144720711023,NaN,NaN,8.681550072851743e-5
unity,0.5,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949738317856,7.806255641895632e-13,2501.542694007926,4.943160528421593,0.0,249.12811499473435,252.83667648458155,0.2150190276277761,251.42265510710766,2.426647522524959,0.009651666121699301,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10502616821440824,0.9999999999999989,0.9999738083109596,6000.0,10.0,NaN,3.314332689134974,3.314332689134974,3.314332689134974,3.314332689134974,0.3314332689134974,NaN,3.3143326891349734,2.358301867183437e-16,0.0,1.0,24.12815162673878,0.025600763993774943,0.002,750.0,562.5,0.02274823951035234,0.02274823951035234,NaN,NaN,8.681024488010566e-5
unity,0.5,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894966211922,4.77048955893622e-13,2501.5430038597033,4.9441129433434785,0.0,249.08395262912487,252.79751185894528,0.19791543011565452,251.39843662731298,2.437041874227754,0.00969394204245017,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10503378807788977,0.9999999999999989,0.9999738083109179,6000.0,10.0,NaN,3.3146519654216005,3.3146519654216005,3.3146519654216005,3.3146519654216005,0.33146519654216006,NaN,3.3146519654216,2.358301867183437e-16,0.0,1.0,24.233836914671265,0.02571289956701863,0.002,750.0,562.5,0.022847880555377335,0.022847880555377335,NaN,NaN,8.681860762273764e-5
unity,0.5,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949742996556,5.637851296924623e-13,2501.5426749825756,4.943102048758814,0.0,249.1302297021862,252.8415152159645,0.2169988236314007,251.42414238509684,2.4248518820524727,0.009644467150407612,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10502570034441305,0.9999999999999989,0.9999738083109617,6000.0,10.0,NaN,3.314313084103994,3.314313084103994,3.314313084103994,3.314313084103994,0.33143130841039936,NaN,3.314313084103993,1.667571242370305e-16,0.0,1.0,24.110154959102342,0.02558166893635128,0.002,750.0,562.5,0.02273127208938619,0.02273127208938619,NaN,NaN,8.680973137312076e-5
unity,0.5,1.03,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949500695144,5.637851296924623e-13,2501.543660269586,4.946130600216262,0.0,248.99121786644628,252.71058854943783,0.16032020082394338,251.3471537539999,2.4614971366753005,0.009793216672285984,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10504993048562028,0.9999999999999989,0.9999738083108304,6000.0,10.0,NaN,3.3153282392264884,3.3153282392264884,3.3153282392264884,3.3153282392264884,0.3315328239226488,NaN,3.315328239226488,2.358301867183437e-16,0.0,1.0,24.48201290398461,0.025976222470058315,0.002,750.0,562.5,0.023081863122005605,0.023081863122005605,NaN,NaN,8.683632112982543e-5
unity,0.5,1.03,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.89496233798,4.3368086899420177e-13,2501.5431613884753,4.944597151487154,0.0,249.06196274771997,252.77697027287905,0.18909143948118984,251.38612662517386,2.442279368786771,0.009715251201703351,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10503766202009501,0.9999999999999989,0.9999738083108966,6000.0,10.0,NaN,3.314814273827472,3.314814273827472,3.314814273827472,3.314814273827472,0.3314814273827472,NaN,3.314814273827471,8.337856211851525e-17,0.0,1.0,24.287107536986117,0.02576942145277182,0.002,750.0,562.5,0.022898104579746417,0.022898104579746417,NaN,NaN,8.6822858937929e-5
unity,0.5,1.03,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894963920836,4.77048955893622e-13,2501.5430970237358,4.944399308698692,0.0,249.0711577597693,252.78408159914565,0.19220245196955713,251.3911561551213,2.4408668698405593,0.009709438101054034,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10503607916416513,0.9999999999999989,0.9999738083109055,6000.0,10.0,NaN,3.314747957134806,3.314747957134806,3.314747957134806,3.314747957134806,0.3314747957134806,NaN,3.3147479571348057,8.337856211851525e-17,0.0,1.0,24.27257541132609,0.025754002388555592,0.002,750.0,562.5,0.02288440356028068,0.02288440356028068,NaN,NaN,8.682112191663521e-5
unity,0.5,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894975775181,6.505213034913027e-13,2501.54261498232,4.942917621416276,0.0,249.13869940574756,252.84922366370782,0.2203437174761374,251.42883298734648,2.4228600053546043,0.009636364996676965,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10502422481886242,0.9999999999999989,0.9999738083109697,6000.0,10.0,NaN,3.3142512549478784,3.3142512549478784,3.3142512549478784,3.3142512549478784,0.33142512549478786,NaN,3.3142512549478784,1.8644013276318897e-16,0.0,1.0000000000000002,24.08990043992855,0.025560178224041732,0.002,750.0,562.5,0.0227121759455764,0.0227121759455764,NaN,NaN,8.680811189258797e-5
unity,0.5,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949674257015,4.3368086899420177e-13,2501.5429545029237,4.943961231667314,0.0,249.091002854251,252.80297310348698,0.2002966955781932,251.40229395858887,2.435964848284523,0.009689509232106595,0.0,2499.9999999999973,0.0,2.7284841053187847e-12,0.10503257429854784,0.9999999999999989,0.9999738083109249,6000.0,10.0,NaN,3.31460110945724,3.31460110945724,3.31460110945724,3.31460110945724,0.331460110945724,NaN,3.3146011094572394,2.5013568635554574e-16,0.0,1.0,24.22275536616811,0.02570114167887604,0.002,750.0,562.5,0.02283743277125384,0.02283743277125384,NaN,NaN,8.68172755618499e-5
mean_vv,0.5,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894930122717,-2258.2769551843066,2502.890527529226,-2249.2901629648695,0.0,248.92666071338263,252.63022287493376,0.15041777888181848,251.2852449832345,2.47264888896647,0.009840008270805724,0.0,2499.999999999997,-2258.3718699276155,3.183231456205249e-12,0.10506987728285822,0.9999999999999987,0.9999738081302008,6000.0,10.0,NaN,4.468853250731427,4.468853250731427,4.468853250731427,4.468853250731427,0.4468853250731427,NaN,4.468853250731403,4.617847726626055e-14,0.0,1.0,33.14971507615633,0.03517294010972117,0.002,750.0,562.5,0.03125385109966924,0.03125385109966924,NaN,NaN,0.00011705068826755989
mean_vv,0.5,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.89492401947,-2254.399896816719,2502.886364659505,-2245.425574896705,0.0,248.9199380697088,252.62882537765935,0.16292550921329288,251.26587291674394,2.465429701707409,0.009812035646099542,0.0,2499.999999999997,-2254.4946541126033,3.183231456205249e-12,0.10507598052981848,0.9999999999999987,0.9999738081307872,6000.0,10.0,NaN,4.465751627674545,4.465751627674545,4.465751627674545,4.465751627674545,0.4465751627674545,NaN,4.465751627674518,4.7937090154557215e-14,0.0,1.0,33.029990109979344,0.03504590797519738,0.002,750.0,562.5,0.031140973319054525,0.031140973319054525,NaN,NaN,0.00011696944621133147
mean_vv,0.5,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949190674175,-2251.2521851670626,2502.8829894548016,-2242.2879740050016,0.0,248.88446949847412,252.60205433169273,0.147293796431473,251.25015855050776,2.4723257139659873,0.009840096134582085,0.0,2499.9999999999964,-2251.346814617446,3.637978807091713e-12,0.10508093258249573,0.9999999999999984,0.9999738081312627,6000.0,10.0,NaN,4.463235289458987,4.463235289458987,4.463235289458987,4.463235289458987,0.44632352894589866,NaN,4.463235289458958,4.7584036557336253e-14,0.0,1.0,33.10371412085712,0.03512413158023604,0.002,750.0,562.5,0.031210480983092027,0.031210480983092027,NaN,NaN,0.00011690353476561364
mean_vv,0.5,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894909358581,-2245.092044478367,2502.876397874233,-2236.147578931504,0.0,248.91033180030092,252.62876294076412,0.19844683473560798,251.21935663721126,2.4463399907030112,0.009737864245213392,0.0,2499.9999999999964,-2245.18642371256,3.637978807091713e-12,0.10509064141888302,0.9999999999999984,0.9999738081321908,6000.0,10.0,NaN,4.458316958694939,4.458316958694939,4.458316958694939,4.458316958694939,0.44583169586949395,NaN,4.458316958694898,6.318978429203647e-14,0.0,1.0,32.719677201878426,0.034716655753667496,0.002,750.0,562.5,0.030848407503577355,0.030848407503577355,NaN,NaN,0.00011677470698291822
mean_vv,0.5,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894913264979,-2247.5738477045816,2502.8790519095287,-2238.6214317710233,0.0,248.93525547026374,252.6473786375928,0.20802880051824013,251.23174804885585,2.442379914207827,0.009721621304536993,0.0,2499.9999999999964,-2247.6683277566704,3.637978807091713e-12,0.1050867350209046,0.9999999999999984,0.9999738081318174,6000.0,10.0,NaN,4.460297930651824,4.460297930651824,4.460297930651824,4.460297930651824,0.44602979306518237,NaN,4.460297930651781,6.305343547303845e-14,0.0,1.0,32.681226231645155,0.03467585800713876,0.002,750.0,562.5,0.030812155581183782,0.030812155581183782,NaN,NaN,0.00011682659535351789
mean_vv,0.5,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949144458556,-2248.3216922620577,2502.87985188929,-2239.3668799318457,0.0,248.919970365409,252.63450048131284,0.1916607095224137,251.23549458538943,2.45024458494131,0.009752780310699791,0.0,2499.9999999999964,-2248.416202688674,3.637978807091713e-12,0.1050855541443525,0.9999999999999984,0.9999738081317047,6000.0,10.0,NaN,4.460894860459495,4.460894860459495,4.460894860459495,4.460894860459495,0.44608948604594956,NaN,4.460894860459459,5.758054922862527e-14,0.0,1.0,32.79085042752517,0.03479217289151769,0.002,750.0,562.5,0.030915510264235987,0.030915510264235987,NaN,NaN,0.00011684223097426247
mean_vv,0.5,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949108594784,-2246.0459562995293,2502.877417715029,-2237.0984357329658,0.0,248.9280236218751,252.6437903786396,0.2095943696984339,251.2241172682446,2.441409941467742,0.009718055607141117,0.0,2499.999999999997,-2246.1403742858215,3.183231456205249e-12,0.10508914052161344,0.9999999999999987,0.999973808132047,6000.0,10.0,NaN,4.459078272115551,4.459078272115551,4.459078272115551,4.459078272115551,0.44590782721155514,NaN,4.4590782721155096,6.398808969080471e-14,0.0,1.0,32.65931407000066,0.03465260848154211,0.002,750.0,562.5,0.03079149659706506,0.03079149659706506,NaN,NaN,0.00011679464835592047
mean_vv,0.5,1.03,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.89492131067,-2252.678188637422,2502.8845180003323,-2243.7093985685256,0.0,248.90261623011008,252.61601024286998,0.15620351288153234,251.2572766762003,2.4683088673838895,0.009823830378313154,0.0,2499.9999999999964,-2252.7728760071927,3.637978807091713e-12,0.10507868933018472,0.9999999999999984,0.9999738081310474,6000.0,10.0,NaN,4.46437505117963,4.46437505117963,4.46437505117963,4.46437505117963,0.446437505117963,NaN,4.464375051179601,4.7610911201429686e-14,0.0,1.0,33.05836957848957,0.03507601952650264,0.002,750.0,562.5,0.031167729738561648,0.031167729738561648,NaN,NaN,0.00011693338899396018
mean_vv,0.5,1.03,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949148924744,-2248.604690803966,2502.8801546976647,-2239.6489713884866,0.0,248.91209020105057,252.62687856793113,0.18320426059025846,251.2369116356483,2.4542649306459396,0.009768727511685034,0.0,2499.9999999999964,-2248.699212724901,3.637978807091713e-12,0.10508510752561051,0.9999999999999984,0.999973808131662,6000.0,10.0,NaN,4.461120789791762,4.461120789791762,4.461120789791762,4.461120789791762,0.4461120789791762,NaN,4.4611207897917255,5.6424867185788515e-14,0.0,1.0,32.84631691731002,0.03485102466501861,0.002,750.0,562.5,0.030967804572309507,0.030967804572309507,NaN,NaN,0.0001168481488339521
mean_vv,0.5,1.03,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949161824353,-2249.4243615713785,2502.881032220953,-2240.4660134559163,0.0,248.92032753621274,252.6330088857985,0.18638150775109197,251.24100415741336,2.4529309249879105,0.009763258721299503,0.0,2499.9999999999964,-2249.518916787088,3.637978807091713e-12,0.10508381756471863,0.9999999999999984,0.9999738081315381,6000.0,10.0,NaN,4.461775460131201,4.461775460131201,4.461775460131201,4.461775460131201,0.4461775460131201,NaN,4.4617754601311646,5.64933291976351e-14,0.0,1.0,32.83328101954998,0.03483719314791123,0.002,750.0,562.5,0.03095551421003646,0.03095551421003646,NaN,NaN,0.00011686529687719
mean_vv,0.5,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.8949106522036,-2245.914668689039,2502.877277384448,-2236.9675684923996,0.0,248.93098357112623,252.64646976550102,0.2127954062935472,251.2234597255489,2.4399086572722157,0.009712105151078301,0.0,2499.999999999997,-2246.009081342587,3.183231456205249e-12,0.10508934779636547,0.9999999999999987,0.9999738081320674,6000.0,10.0,NaN,4.458973523297589,4.458973523297589,4.458973523297589,4.458973523297589,0.44589735232975886,NaN,4.458973523297547,6.46729621043371e-14,0.0,1.0,32.638464306148016,0.03463048619501212,0.002,750.0,562.5,0.030771839251189627,0.030771839251189627,NaN,NaN,0.00011679190462749402
mean_vv,0.5,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2499.894915435128,-2248.9502845447105,2502.8805247427517,-2239.9934566219304,0.0,248.92628650490468,252.63920926810948,0.19409527001435115,251.2386330806532,2.4492293157862206,0.009748617423021735,0.0,2499.9999999999964,-2249.0448205048338,3.637978807091713e-12,0.10508456487195872,0.9999999999999984,0.9999738081316097,6000.0,10.0,NaN,4.461396872132133,4.461396872132133,4.461396872132133,4.461396872132133,0.44613968721321334,NaN,4.461396872132096,5.77445153035258e-14,0.0,1.0,32.78095202577426,0.03478167036106844,0.002,750.0,562.5,0.030906177961567895,0.030906177961567895,NaN,NaN,0.00011685538035974806
mean_vv_vw,0.5,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2187.1192704314426,-2250.136451540712,2189.7190827697073,-2242.337014525999,0.0,248.88830347018185,252.5896029329734,0.15207960924491534,251.24453698904622,2.4717576390672336,0.009838055261575687,0.0,2187.211205541751,-2250.2310355664545,312.78879445824896,312.8807295685574,0.9999999999999987,0.9999738081850188,6000.0,10.0,NaN,4.163181746568922,4.163181746568922,4.163181746568922,4.163181746568922,0.4163181746568922,NaN,4.163181746568882,4.376858327784082e-14,0.0,1.0,30.8711288547516,0.03275528504040341,0.002,750.0,562.5,0.029105579408104452,0.029105579408104452,NaN,NaN,0.00010904414226617842
mean_vv_vw,0.5,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2193.275294382604,-2245.2116199639718,2195.87689082105,-2237.406830648716,0.0,248.87733289234893,252.58305128190523,0.16497488764631985,251.21992768800447,2.463869868549698,0.009807621119967965,0.0,2193.3674950684244,-2245.3060039450306,306.63250493157557,306.724705617396,0.9999999999999987,0.9999738081847761,6000.0,10.0,NaN,4.164609976476792,4.164609976476792,4.164609976476792,4.164609976476792,0.41646099764767924,NaN,4.164609976476752,4.420046920681707e-14,0.0,1.0,30.78317110593691,0.03266195897035631,0.002,750.0,562.5,0.02902265204724492,0.02902265204724492,NaN,NaN,0.00010908155229075224
mean_vv_vw,0.5,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2195.288483807681,-2243.6010643725626,2197.890670557528,-2235.794504123104,0.0,248.84932625642344,252.5639447520543,0.14925038228122017,251.21189920361078,2.4709090925366683,0.009835955623001607,0.0,2195.380771347432,-2243.6953829217823,304.6192286525679,304.71151619231887,0.9999999999999987,0.9999738081846956,6000.0,10.0,NaN,4.165082432018505,4.165082432018505,4.165082432018505,4.165082432018505,0.41650824320185054,NaN,4.165082432018464,4.405955489579874e-14,0.0,1.0000000000000002,30.87462015734625,0.03275898942750902,0.002,750.0,562.5,0.02910887103975801,0.02910887103975801,NaN,NaN,0.00010909392747062062
mean_vv_vw,0.5,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2208.867207581351,-2232.7380579362552,2211.473472828382,-2224.9192621952448,0.0,248.8545292891034,252.56735007685896,0.20149744605734662,251.1575868958285,2.443047896331824,0.009727151492919526,0.0,2208.9600810970433,-2232.8319351215837,291.03991890295674,291.13279241864893,0.9999999999999987,0.9999738081841406,6000.0,10.0,NaN,4.168345192847693,4.168345192847693,4.168345192847693,4.168345192847693,0.4168345192847693,NaN,4.168345192847643,5.197347677770748e-14,0.0,1.0,30.550400863741885,0.03241498207268922,0.002,750.0,562.5,0.028803194158292036,0.028803194158292036,NaN,NaN,0.00010917939024779441
mean_vv_vw,0.5,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2206.9116600342027,-2234.3024999148865,2209.5173282244455,-2226.4854953442414,0.0,248.87493009422926,252.5813895881186,0.21111295958699505,251.16539130709555,2.4390551009815393,0.009710952166970127,0.0,2207.0044491529443,-2234.396440676974,292.9955508470557,293.08833996579733,0.9999999999999987,0.9999738081842221,6000.0,10.0,NaN,4.167867712409601,4.167867712409601,4.167867712409601,4.167867712409601,0.4167867712409601,NaN,4.16786771240955,5.1991063273587784e-14,0.0,1.0,30.49697701253465,0.03235829760603228,0.002,750.0,562.5,0.0287528256683383,0.0287528256683383,NaN,NaN,0.00010916688336708662
mean_vv_vw,0.5,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2204.081240692101,-2236.5668411080496,2206.6860500392263,-2228.752413066757,0.0,248.86647320680876,252.57603779500317,0.1944540186211032,251.17671940073186,2.4474033663756014,0.009743750822985191,0.0,2204.1739076547815,-2236.6608738756418,295.8260923452185,295.9187593078991,0.9999999999999987,0.9999738081843389,6000.0,10.0,NaN,4.167180779299572,4.167180779299572,4.167180779299572,4.167180779299572,0.4167180779299572,NaN,4.167180779299524,4.902659452568696e-14,0.0,1.0,30.596316802688225,0.032463700397023114,0.002,750.0,562.5,0.028846484120683785,0.028846484120683785,NaN,NaN,0.0001091488902236202
mean_vv_vw,0.5,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,2500.0,6000.0,6000.0,2208.9327434681527,-2232.6856290901005,2211.539028974093,-2224.8667725723594,0.0,248.8674989011244,252.57738157311732,0.21277346296563548,251.15731613190334,2.4379184589434426,0.009706738774287153,0.0,2209.0256198148236,-2232.7795041473582,290.9743801851764,291.0672565318473,0.9999999999999988,0.999973808184138,6000.0,10.0,NaN,4.168361393417857,4.168361393417857,4.168361393417857,4.168361393417857,0.41683613934178576,NaN,4.168361393417807,5.1626952648595355e-14,0.0,1.0000000000000002,30.486375553709063,0.03234704910885797,0.002,750.0,562.5,0.028742830517103163,0.028742830517103163,NaN,NaN,0.00010917981459013915
