mode,availability,source_pu,device_id,bus,positive_sequence_policy,unbalance_policy,current_target,termination_status,publishable,p_available_W,p_rated_W,q_scale_var,p_poc_W,q_poc_var,p_converter_W,q_converter_var,converter_loss_W,voltage_min_V,voltage_max_V,zero_sequence_voltage_V,positive_sequence_voltage_V,negative_sequence_voltage_V,voltage_unbalance_factor,regularized_voltage_unbalance,requested_p_W,requested_q_var,command_curtailment_W,poc_active_power_shortfall_W,power_scale,current_scale,apparent_power_rating_VA,converter_current_rating_A,grid_current_rating_A,maximum_converter_current_A,maximum_grid_current_A,maximum_converter_total_current_A,maximum_grid_total_current_A,converter_current_utilization,grid_current_utilization,positive_sequence_current_A,negative_sequence_current_A,negative_sequence_current_angle_rad,peak_phase_to_positive_current_ratio,ripple_power_VA,dc_ripple_voltage_V,dc_capacitance_F,dc_nominal_voltage_V,dc_stored_energy_J,capacitor_current_A,capacitor_thermal_current_A,capacitor_current_utilization,dc_ripple_utilization,exact_smooth_current_residual_A
mean_vv,1.0,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.790178818917,-2361.456835033354,5007.827122834944,-2337.3460029854477,0.0,249.45434894798137,253.22077267607972,0.1855468183901472,251.80116451814757,2.470359782848215,0.00981075598905808,0.0,4999.99999999996,-2361.555935926007,4.001776687800884e-11,0.20982118108258874,0.9999999999999919,0.9999738070166888,6000.0,10.0,NaN,7.319810569487256,7.319810569487256,7.319810569487256,7.319810569487256,0.7319810569487256,NaN,7.3198105694871805,1.1542303686988736e-13,0.0,1.0,54.24769694685539,0.05755859413628747,0.002,750.0,562.5,0.05114521916649875,0.05114521916649875,NaN,NaN,0.00019173269817396709
mean_vv,1.0,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4999.790142499938,-2349.855351845363,5007.816415671132,-2325.776532331956,0.0,249.3861568461209,253.14110326811553,0.1705446289281583,251.7431665177067,2.473337721225416,0.009824845517907833,0.0,4999.999999999962,-2349.953982940371,3.8198777474462986e-11,0.2098575000618439,0.9999999999999922,0.9999738070205995,6000.0,10.0,NaN,7.314949610737264,7.314949610737264,7.314949610737264,7.314949610737264,0.7314949610737264,NaN,7.314949610737195,1.1256884059013786e-13,0.0,1.0,54.277022403371866,0.05758970941204102,0.002,750.0,562.5,0.051172867472051055,0.051172867472051055,NaN,NaN,0.00019160534321749858
mean_vv_vw,1.0,1.03,pv_ld1291_load_b,b828,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4239.272772935465,-2304.1228922032005,4245.4063441008775,-2285.722178706962,0.0,249.14258990421476,252.8589905652055,0.140932184119277,251.51450621982602,2.4776449028600065,0.009850902598415225,0.0,4239.450828410407,-2304.2196686358193,760.5491715895932,760.7272270645353,0.9999999999999967,0.9999738075710896,6000.0,10.0,NaN,6.394566008423434,6.394566008423434,6.394566008423434,6.394566008423434,0.6394566008423433,NaN,6.394566008423433,3.7288026552637795e-16,0.0,1.0000000000000002,47.53039163031623,0.05043131183372328,0.002,750.0,562.5,0.04481208297899864,0.04481208297899864,NaN,NaN,0.00016749360269394266
mean_vv_vw,1.0,1.03,pv_ld1446_load_c,b260,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4232.362722932495,-2306.8869191659774,4238.483556012299,-2288.5244199265653,0.0,249.16320631790518,252.89030680765023,0.1511530963812265,251.52833012234944,2.4743876497126043,0.0098374113504789,0.0,4232.540480808905,-2306.9838076764186,767.4595191910948,767.6372770675052,0.9999999999999968,0.9999738075740431,6000.0,10.0,NaN,6.387922499949478,6.387922499949478,6.387922499949478,6.387922499949478,0.6387922499949478,NaN,6.387922499949476,5.002713727110915e-16,0.0,1.0,47.4185896235889,0.05031268622026804,0.002,750.0,562.5,0.04470667503618888,0.04470667503618888,NaN,NaN,0.0001673195696189962
mean_vv_vw,1.0,1.03,pv_ld1668_load_a,b605,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4261.197044008038,-2295.353161698171,4267.3712403289055,-2276.8305727355673,0.0,249.0870076076903,252.82172473677988,0.13602440298239943,251.47068493862548,2.480516221766003,0.009864037322566658,0.0,4261.3760438530035,-2295.4495824587802,738.6239561469965,738.8029559919623,0.9999999999999967,0.9999738075616169,6000.0,10.0,NaN,6.415707973854938,6.415707973854938,6.415707973854938,6.415707973854938,0.6415707973854938,NaN,6.415707973854937,1.667571242370305e-16,0.0,1.0000000000000002,47.74280310978169,0.050656687413232426,0.002,750.0,562.5,0.04501234644237439,0.04501234644237439,NaN,NaN,0.00016804743738809804
mean_vv_vw,1.0,1.03,pv_ld1895_load_b,b1804,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4208.16314117898,-2316.566776231152,4214.239616801284,-2298.337349364243,0.0,249.23319058249723,252.98408077274854,0.18086527236012612,251.57672907483263,2.4654314443725744,0.009799918511696766,0.0,4208.339857046883,-2316.6640571812304,791.6601429531174,791.8368588210196,0.9999999999999968,0.9999738075842679,6000.0,10.0,NaN,6.3647338893326895,6.3647338893326895,6.3647338893326895,6.3647338893326895,0.636473388933269,NaN,6.364733889332688,4.716603734366874e-16,0.0,1.0,47.075445197474046,0.04994859867619753,0.002,750.0,562.5,0.044383155368679504,0.044383155368679504,NaN,NaN,0.00016671212267911918
mean_vv_vw,1.0,1.03,pv_ld1970_load_c,b2492,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4189.159580616794,-2324.1682195700027,4195.201498111078,-2306.042467087154,0.0,249.28335500278317,253.0282327128246,0.19025171230371876,251.61471976810247,2.46165411902763,0.009783426507385508,0.0,4189.33547843747,-2324.265808624998,810.6645215625304,810.8404193832057,0.9999999999999969,0.9999738075921699,6000.0,10.0,NaN,6.346609327970829,6.346609327970829,6.346609327970829,6.346609327970829,0.6346609327970829,NaN,6.346609327970829,4.716603734366874e-16,0.0,1.0,46.86947098217586,0.04973005324610278,0.002,750.0,562.5,0.04418896101616342,0.04418896101616342,NaN,NaN,0.00016623733404871833
mean_vv_vw,1.0,1.03,pv_ld2050_load_a,b1821,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4209.551130543418,-2316.0115790864893,4215.630139926585,-2297.7745509369915,0.0,249.22801040691766,252.9711645540097,0.1755991792243356,251.5739493739518,2.466644125989121,0.00980484717168621,0.0,4209.727906170261,-2316.108837531876,790.2720938297389,790.4488694565816,0.9999999999999968,0.9999738075836864,6000.0,10.0,NaN,6.3660607302402425,6.3660607302402425,6.3660607302402425,6.3660607302402425,0.6366060730240243,NaN,6.3660607302402425,1.667571242370305e-16,0.0,1.0,47.10841891781147,0.049983584880089596,0.002,750.0,562.5,0.0444142432903481,0.0444142432903481,NaN,NaN,0.0001667468804776857
mean_vv_vw,1.0,1.03,pv_ld2186_load_b,b1754,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4191.765601091831,-2323.125808761194,4197.812243211754,-2304.985882401423,0.0,249.27720718136948,253.02693355922457,0.19130374898245947,251.60951362406948,2.4616007510696036,0.009783416833544254,0.0,4191.94161108076,-2323.22335556768,808.0583889192403,808.2343989081692,0.9999999999999968,0.9999738075910932,6000.0,10.0,NaN,6.34909028650234,6.34909028650234,6.34909028650234,6.34909028650234,0.634909028650234,NaN,6.3490902865023395,3.33514248474061e-16,0.0,1.0,46.88677625358851,0.04974841470934881,0.002,750.0,562.5,0.044205276582518487,0.044205276582518487,NaN,NaN,0.0001663023248674498
mean_vv_vw,1.0,1.03,pv_ld248_load_b,b2560,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4245.731701749276,-2301.539314178936,4251.877207370198,-2283.1027973161677,0.0,249.12800495933402,252.85939699433496,0.14454839984666046,251.50160360252886,2.477118900014224,0.009849316523361192,0.0,4245.910035406943,-2301.635985837205,754.0899645930567,754.268298250724,0.9999999999999967,0.9999738075683149,6000.0,10.0,NaN,6.4007841295280405,6.4007841295280405,6.4007841295280405,6.4007841295280405,0.6400784129528041,NaN,6.4007841295280405,1.054664657297369e-15,0.0,1.0000000000000002,47.566510026495045,0.05046963464231316,0.002,750.0,562.5,0.0448461357294839,0.0448461357294839,NaN,NaN,0.00016765649239387624
mean_vv_vw,1.0,1.03,pv_ld24_load_a,b1044,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4219.466000129879,-2312.0456212735544,4225.563144943527,-2293.7541868326102,0.0,249.2009374351529,252.94249060520212,0.1679510850063755,251.5541243845929,2.4693092252582463,0.009816214428203927,0.0,4219.643202647872,-2312.142718940837,780.3567973521276,780.5339998701211,0.9999999999999968,0.9999738075795154,6000.0,10.0,NaN,6.375549552076721,6.375549552076721,6.375549552076721,6.375549552076721,0.637554955207672,NaN,6.375549552076721,6.67028496948122e-16,0.0,1.0,47.229609975102214,0.05011217258559878,0.002,750.0,562.5,0.044528503314920836,0.044528503314920836,NaN,NaN,0.00016699544872935825
mean_vv_vw,1.0,1.03,pv_ld2804_load_c,b2443,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4213.147039713774,-2314.5732117984944,4219.232618949053,-2296.3164740926536,0.0,249.217595825155,252.95714165903692,0.17106713262642365,251.5667568716692,2.4680398141780295,0.009810675483792325,0.0,4213.323970160088,-2314.670411935951,786.6760298399122,786.8529602862263,0.9999999999999968,0.9999738075821776,6000.0,10.0,NaN,6.369499841840158,6.369499841840158,6.369499841840158,6.369499841840158,0.6369499841840158,NaN,6.369499841840158,3.33514248474061e-16,0.0,1.0,47.16053761818693,0.05003888453870487,0.002,750.0,562.5,0.04446338127229766,0.04446338127229766,NaN,NaN,0.00016683697106471807
mean_vv_vw,1.0,1.03,pv_ld626_load_c,b2055,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4187.902943872594,-2324.6708755337268,4193.942584431572,-2306.551953856794,0.0,249.2877186172528,253.0379241740024,0.19418170174624835,251.61723678423456,2.460634653226085,0.009779276987037715,0.0,4188.078787602964,-2324.7684849587977,811.9212123970356,812.0970561274062,0.9999999999999968,0.9999738075926884,6000.0,10.0,NaN,6.345413335093647,6.345413335093647,6.345413335093647,6.345413335093647,0.6345413335093647,NaN,6.345413335093646,3.7288026552637795e-16,0.0,1.0,46.84123182412286,0.049700090568816996,0.002,750.0,562.5,0.044162336882624505,0.044162336882624505,NaN,NaN,0.00016620600398723395
mean_vv_vw,1.0,1.03,pv_ld868_load_a,b2190,AverageVoltageVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,4204.72897424511,-2317.9404464570225,4210.7991871878085,-2299.7298076289267,0.0,249.2407373360794,252.98235988419316,0.17798623474515762,251.58358952196215,2.4656771647052067,0.009800627971761901,0.0,4204.905542270692,-2318.037783091707,795.0944577293076,795.2710257548897,0.9999999999999969,0.9999738075857041,6000.0,10.0,NaN,6.3614531582538705,6.3614531582538705,6.3614531582538705,6.3614531582538705,0.636145315825387,NaN,6.36145315825387,3.33514248474061e-16,0.0,1.0,47.055869359945284,0.049927828067478315,0.002,750.0,562.5,0.04436469909206075,0.04436469909206075,NaN,NaN,0.00016662618100918237
worst_vv_vw,1.0,1.03,pv_ld1291_load_b,b828,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3615.2978536545047,-2553.904400943908,3620.46353141188,-2538.407367671907,0.0,249.05853184125814,252.76910051780152,0.14406073666387992,251.42533731862554,2.476296915721058,0.009849034875044849,0.0,3615.4497410992226,-2554.011696667357,1384.5502589007774,1384.7021463454953,0.9999999999999977,0.9999738077756196,6000.0,10.0,NaN,5.868377264263012,5.868377264263012,5.868377264263012,5.868377264263012,0.5868377264263012,NaN,5.868377264253719,4.720799939865947e-13,0.0,1.0,43.59553355892724,0.04625629775087924,0.002,750.0,562.5,0.041102263211950915,0.041102263211950915,NaN,NaN,0.0018960600130654276
worst_vv_vw,1.0,1.03,pv_ld1446_load_c,b260,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3607.9920758231633,-2556.826491609005,3613.147915814506,-2541.358971635104,0.0,249.06398111580882,252.78371268429478,0.1550246513896157,251.42196717217232,2.4719716193308847,0.009831963559644304,0.0,3608.1436578525922,-2556.9339111781674,1391.8563421474078,1392.0079241768367,0.9999999999999977,0.9999738077775134,6000.0,10.0,NaN,5.862786590763139,5.862786590763139,5.862786590763139,5.862786590763139,0.5862786590763138,NaN,5.8627865907537595,5.664641084974616e-13,0.0,1.0,43.47792618718523,0.04613151245383417,0.002,750.0,562.5,0.04099138191851599,0.04099138191851599,NaN,NaN,0.0017021562399782849
worst_vv_vw,1.0,1.03,pv_ld1668_load_a,b605,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3634.0713183580947,-2546.395556569107,3639.2646204650277,-2530.8156502484358,0.0,249.0038425897598,252.73155197018548,0.1396998191703929,251.38080213458076,2.47830454541176,0.009858766160213616,0.0,3634.2240149072404,-2546.5025511179356,1365.7759850927596,1365.9286816419053,0.9999999999999977,0.9999738077702844,6000.0,10.0,NaN,5.884047420449593,5.884047420449593,5.884047420449593,5.884047420449593,0.5884047420449593,NaN,5.884047420440259,4.718313488118185e-13,0.0,1.0,43.74738440213112,0.04641741649960293,0.002,750.0,562.5,0.04124542955989529,0.04124542955989529,NaN,NaN,0.0018780635804553816
worst_vv_vw,1.0,1.03,pv_ld1895_load_b,b1804,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3583.926724316092,-2566.451916019258,3589.049869423979,-2551.082480695725,0.0,249.09234223204166,252.83184541087257,0.18651389623849376,251.4235340198508,2.460358688990838,0.009785713571254566,0.0,3584.0772945637027,-2566.559739457294,1415.9227054362973,1416.073275683908,0.9999999999999977,0.9999738077837831,6000.0,10.0,NaN,5.844168094701675,5.844168094701675,5.844168094701675,5.844168094701675,0.5844168094701675,NaN,5.844168094692077,8.375904252719699e-13,0.0,1.0,43.13624925446512,0.04576898196861426,0.002,750.0,562.5,0.04066924581704683,0.04066924581704683,NaN,NaN,0.0013696290851399173
worst_vv_vw,1.0,1.03,pv_ld1970_load_c,b2492,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3566.801496990593,-2573.3015143890816,3571.900498300086,-2558.004510460729,0.0,249.13272553021625,252.86609732971849,0.19600148547343993,251.4516177048371,2.4565442108734112,0.009769450812430209,0.0,3566.9513351407486,-2573.409616492932,1433.0486648592514,1433.198503009407,0.9999999999999977,0.9999738077883897,6000.0,10.0,NaN,5.830380953520347,5.830380953520347,5.830380953520347,5.830380953520347,0.5830380953520347,NaN,5.83038095351073,8.921755499643925e-13,0.0,1.0,42.96776573492734,0.04559021540218862,0.002,750.0,562.5,0.040510398031469705,0.040510398031469705,NaN,NaN,0.0013210951645442177
worst_vv_vw,1.0,1.03,pv_ld2050_load_a,b1821,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3585.6439464726086,-2565.7650817390195,3590.7691222547082,-2550.3895543928447,0.0,249.095588173817,252.82841082859173,0.1808080358457832,251.43054912195242,2.4622636306202104,0.009793016955254424,0.0,3585.7945857041227,-2565.8728740563133,1414.2054142958773,1414.3560535273914,0.9999999999999976,0.9999738077833947,6000.0,10.0,NaN,5.845326213926803,5.845326213926803,5.845326213926803,5.845326213926803,0.5845326213926804,NaN,5.845326213917257,7.782311119446086e-13,0.0,1.0,43.178202436330324,0.04581349567709684,0.002,750.0,562.5,0.04070879965623311,0.04070879965623311,NaN,NaN,0.0014228175054637078
worst_vv_vw,1.0,1.03,pv_ld2186_load_b,b1754,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3568.5800582158663,-2572.5901385203115,3573.68174847038,-2557.285067756896,0.0,249.124677555183,252.86254005100034,0.19721073148189466,251.44401113136504,2.4562367245259256,0.00976852347158383,0.0,3568.729974499814,-2572.6982132025346,1431.270025500186,1431.4199417841337,0.9999999999999977,0.9999738077878777,6000.0,10.0,NaN,5.831918068981397,5.831918068981397,5.831918068981397,5.831918068981397,0.5831918068981398,NaN,5.8319180689717625,9.044209264575216e-13,0.0,1.0,42.97371400562224,0.04559652671341466,0.002,750.0,562.5,0.040516006114862425,0.040516006114862425,NaN,NaN,0.0013073593104866391
worst_vv_vw,1.0,1.03,pv_ld248_load_b,b2560,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3620.002116750962,-2552.02282490024,3625.1751903046957,-2536.5036042391666,0.0,249.0355843849595,252.75969157518279,0.1483659975091086,251.40213091678297,2.4747396660281398,0.009843749760606871,0.0,3620.1542124085904,-2552.130049032387,1379.8457875914096,1379.9978832490378,0.9999999999999976,0.9999738077741938,6000.0,10.0,NaN,5.8725766938176776,5.8725766938176776,5.8725766938176776,5.8725766938176776,0.5872576693817677,NaN,5.872576693808315,5.267669362255563e-13,0.0,1.0,43.599295457482775,0.04626028924921593,0.002,750.0,562.5,0.041105809963922456,0.041105809963922456,NaN,NaN,0.0017695076754332055
worst_vv_vw,1.0,1.03,pv_ld24_load_a,b1044,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3595.1312278353275,-2561.970446261422,3600.2696413012486,-2546.5552058637854,0.0,249.07765537964372,252.80943545969726,0.17289079512009914,251.42059690012826,2.465292100610525,0.009805450034747202,0.0,3595.282270151353,-2562.0780823761843,1404.7177298486472,1404.8687721646725,0.9999999999999976,0.9999738077808592,6000.0,10.0,NaN,5.852870216627905,5.852870216627905,5.852870216627905,5.852870216627905,0.5852870216627906,NaN,5.852870216618397,7.234146235058488e-13,0.0,1.0000000000000002,43.287104132237815,0.045929043965195114,0.002,750.0,562.5,0.04081147315977816,0.04081147315977816,NaN,NaN,0.0014863729963505723
worst_vv_vw,1.0,1.03,pv_ld2804_load_c,b2443,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3589.443062120512,-2564.2455480703534,3594.5733936543197,-2548.8545534690543,0.0,249.0910790445403,252.8208122775478,0.17603731259993888,251.42995343153635,2.464008262901256,0.009799978997220784,0.0,3589.5938612260948,-2564.353276746509,1410.4061387739052,1410.556937879488,0.9999999999999974,0.999973807782408,6000.0,10.0,NaN,5.848265574106044,5.848265574106044,5.848265574106044,5.848265574106044,0.5848265574106044,NaN,5.848265574096529,7.415316567468715e-13,0.0,1.0,43.2305240940845,0.04586901068017895,0.002,750.0,562.5,0.04075812898823417,0.04075812898823417,NaN,NaN,0.0014655856046198155
worst_vv_vw,1.0,1.03,pv_ld626_load_c,b2055,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3564.9507990719144,-2574.0417370391524,3570.047474780201,-2558.7517099144147,0.0,249.13167802545783,252.86979887774208,0.2001926447819843,251.4479375227565,2.455133613544452,0.009763983899538878,0.0,3565.100561128951,-2574.149871428019,1434.899438871049,1435.0492009280856,0.9999999999999977,0.9999738077888328,6000.0,10.0,NaN,5.829051213974549,5.829051213974549,5.829051213974549,5.829051213974549,0.5829051213974549,NaN,5.829051213964901,9.259545467883538e-13,0.0,1.0,42.93329871073405,0.0455536447536946,0.002,750.0,562.5,0.040477902209423405,0.040477902209423405,NaN,NaN,0.0012902009589608066
worst_vv_vw,1.0,1.03,pv_ld868_load_a,b2190,WorstPhaseVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3581.300751345428,-2567.5022345498496,3586.419781283029,-2552.145144737172,0.0,249.10583681791863,252.83709759022278,0.18321908573938545,251.4376792400737,2.461286165207619,0.009788851745078243,0.0,3581.4512048885895,-2567.610097543903,1418.5487951114105,1418.6992486545719,0.9999999999999977,0.9999738077845697,6000.0,10.0,NaN,5.841820456891819,5.841820456891819,5.841820456891819,5.841820456891819,0.5841820456891819,NaN,5.8418204568822665,7.918755580307205e-13,0.0,1.0,43.135175609855715,0.04576784279630306,0.002,750.0,562.5,0.04066823357520182,0.04066823357520182,NaN,NaN,0.001408603071673537
sequence_vv_vw,1.0,1.03,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3611.9136544274775,-2286.1443090539365,3616.7309737134806,-2271.6923511960495,0.0,249.06415683151602,252.77586920641605,0.1444175169640928,251.4312017684588,2.4758328515543924,0.00984695946302786,0.0,3612.065396791967,-2286.2403536918328,1387.934603208033,1388.0863455725225,0.9999999999999979,0.9999738078407336,6000.0,10.0,NaN,5.6670505473830985,5.6670505473830985,5.6670505473830985,5.6670505473830985,0.5667050547383099,NaN,5.667050547371519,6.206431563728306e-13,0.0,1.0,42.0920097493494,0.04466100944187513,0.002,750.0,562.5,0.03968472737004733,0.03968472737004733,NaN,NaN,0.0016187874908967354
sequence_vv_vw,1.0,1.03,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3602.6381415702162,-2286.320490863325,3607.4379972042457,-2271.920923961359,0.0,249.074038940167,252.79442101231376,0.15549971649133423,251.43208271321095,2.471079360155178,0.009828019294473835,0.0,3602.7894938431045,-2286.416542642249,1397.2105061568955,1397.3618584297838,0.9999999999999978,0.9999738078438971,6000.0,10.0,NaN,5.656769180380542,5.656769180380542,5.656769180380542,5.656769180380542,0.5656769180380542,NaN,5.6567691803688325,7.399914043593879e-13,0.0,1.0,41.934976699760234,0.04449439220140237,0.002,750.0,562.5,0.03953667519106744,0.03953667519106744,NaN,NaN,0.001439865674789958
sequence_vv_vw,1.0,1.03,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3629.1595295445595,-2277.908326318425,3634.001447676735,-2263.382571922024,0.0,249.01296551722675,252.74137596947992,0.14017910436154168,251.39002018383073,2.4775014147528704,0.009855209896324366,0.0,3629.3120152600263,-2278.0040367662114,1370.6879847399737,1370.8404704554405,0.9999999999999977,0.9999738078362621,6000.0,10.0,NaN,5.681501052926505,5.681501052926505,5.681501052926505,5.681501052926505,0.5681501052926505,NaN,5.6815010529148635,6.18828835280955e-13,0.0,1.0,42.22778068908522,0.044805066883123246,0.002,750.0,562.5,0.039812733439614535,0.039812733439614535,NaN,NaN,0.0016033001920120608
sequence_vv_vw,1.0,1.03,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3573.424402256664,-2288.8524367386053,3578.171564928898,-2274.610948722025,0.0,249.11397322376956,252.85285095702557,0.18736180019717005,251.4447429561036,2.458352459131378,0.009776909352845564,0.0,3573.5745214872013,-2288.9485912207965,1426.4254785127987,1426.575597743336,0.9999999999999979,0.9999738078533855,6000.0,10.0,NaN,5.625633399728363,5.625633399728363,5.625633399728363,5.625633399728363,0.5625633399728363,NaN,5.625633399716326,1.086276028539721e-12,0.0,1.0,41.48936910627113,0.044021587860181836,0.002,750.0,562.5,0.03911655232292826,0.03911655232292826,NaN,NaN,0.0011301127745796705
sequence_vv_vw,1.0,1.03,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3556.197820195961,-2294.506114801207,3560.91837581603,-2280.344447941121,0.0,249.15455247849619,252.8873055938415,0.196823020691235,251.47301249311852,2.454504943026063,0.009760510357322059,0.0,3556.3472030792395,-2294.6024986237703,1443.6527969207605,1443.802179804039,0.9999999999999978,0.999973807858145,6000.0,10.0,NaN,5.6098458802691775,5.6098458802691775,5.6098458802691775,5.6098458802691775,0.5609845880269178,NaN,5.60984588025711,1.156579183926358e-12,0.0,1.0,41.308183327241814,0.04382934377784525,0.002,750.0,562.5,0.038945728732253236,0.038945728732253236,NaN,NaN,0.0010846281584509336
sequence_vv_vw,1.0,1.03,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3576.4973359763753,-2289.669321175101,3581.251122000406,-2275.407963103131,0.0,249.1141611468636,252.84670483506653,0.18154417135013082,251.44882754400297,2.4605501867594524,0.00978549079266978,0.0,3576.647582466721,-2289.765508800666,1423.352417533279,1423.5026640236247,0.9999999999999979,0.9999738078521969,6000.0,10.0,NaN,5.629556539087406,5.629556539087406,5.629556539087406,5.629556539087406,0.5629556539087406,NaN,5.6295565390754465,1.0104692628559444e-12,0.0,1.0,41.55541918002115,0.04409166916504101,0.002,750.0,562.5,0.0391788249296568,0.0391788249296568,NaN,NaN,0.0011798980148897762
sequence_vv_vw,1.0,1.03,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3557.4624513669864,-2293.2081734118424,3562.1840523041974,-2279.0433706003337,0.0,249.14766724940176,252.88477621945003,0.19808410109806115,251.4665225229242,2.454077901580694,0.00975906405735171,0.0,3557.6118902749745,-2293.3045045849053,1442.3881097250255,1442.5375486330136,0.9999999999999978,0.999973807857959,6000.0,10.0,NaN,5.610466966422268,5.610466966422268,5.610466966422268,5.610466966422268,0.5610466966422268,NaN,5.610466966410176,1.173359058114852e-12,0.0,1.0000000000000002,41.30556899856008,0.04382656988896122,0.002,750.0,562.5,0.03894326391953419,0.03894326391953419,NaN,NaN,0.0010716874673878437
sequence_vv_vw,1.0,1.03,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3614.7434307385947,-2282.317665739976,3619.562265894754,-2267.861160271624,0.0,249.045456326698,252.77020939862462,0.14885128134547038,251.4120677755526,2.473865534821649,0.009839883807925184,0.0,3614.8953006876786,-2282.4135551106006,1385.1046993123214,1385.2565692614053,0.9999999999999978,0.9999738078404586,6000.0,10.0,NaN,5.66794210517601,5.66794210517601,5.66794210517601,5.66794210517601,0.566794210517601,NaN,5.667942105164324,6.890749219546296e-13,0.0,1.0,42.0651798814748,0.04463254206790961,0.002,750.0,562.5,0.03965943192803022,0.03965943192803022,NaN,NaN,0.0015025244518993854
sequence_vv_vw,1.0,1.03,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3586.716029871241,-2287.366142905062,3591.4867694151612,-2273.053924273424,0.0,249.09459740451908,252.82626657829795,0.17358114010602702,251.43731118548268,2.4637455950749865,0.009798647557352803,0.0,3586.86671085102,-2287.462237096612,1413.13328914898,1413.283970128759,0.9999999999999978,0.9999738078491504,6000.0,10.0,NaN,5.639586003663,5.639586003663,5.639586003663,5.639586003663,0.5639586003663,NaN,5.639586003651097,9.3993263639313e-13,0.0,1.0,41.68351552291529,0.04422758360613216,0.002,750.0,562.5,0.039299595319931435,0.039299595319931435,NaN,NaN,0.0012393254792508368
sequence_vv_vw,1.0,1.03,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3580.9896634309293,-2289.251546746711,3585.7515001297593,-2274.966036650345,0.0,249.108095312904,252.8377198008187,0.17672034884438914,251.4467385871334,2.462451772154787,0.009793134665381542,0.0,3581.140099590643,-2289.3477174267455,1418.8599004093571,1419.0103365690707,0.9999999999999978,0.9999738078507511,6000.0,10.0,NaN,5.634321431379886,5.634321431379886,5.634321431379886,5.634321431379886,0.5634321431379886,NaN,5.6343214313679715,9.630499972352478e-13,0.0,1.0000000000000002,41.62273437995764,0.04416309281047492,0.002,750.0,562.5,0.03924229030879268,0.03924229030879268,NaN,NaN,0.0012198850936871704
sequence_vv_vw,1.0,1.03,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3553.5530648273707,-2294.11329504195,3558.2682633430145,-2279.9676994951406,0.0,249.15529341610525,252.89259532502328,0.20108338625858305,251.47104831464023,2.452909658718836,0.009754242785236091,0.0,3553.7023374883443,-2294.2096629281245,1446.2976625116557,1446.4469351726293,0.9999999999999979,0.9999738078591011,6000.0,10.0,NaN,5.6066618206264875,5.6066618206264875,5.6066618206264875,5.6066618206264875,0.5606661820626487,NaN,5.606661820614374,1.2016903439698938e-12,0.0,1.0,41.25790479795721,0.04377599660139847,0.002,750.0,562.5,0.038898325680246364,0.038898325680246364,NaN,NaN,0.001055575685113428
sequence_vv_vw,1.0,1.03,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NoUnbalanceControl,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3572.12599716485,-2291.1056920538176,3576.873009101088,-2276.864656245228,0.0,249.12446439710746,252.85544788642406,0.1839493145110322,251.45600968973804,2.4595648142142847,0.00978129262947045,0.0,3572.276056787955,-2291.2019379476624,1427.723943212045,1427.87400283515,0.9999999999999978,0.9999738078534122,6000.0,10.0,NaN,5.6255440840413105,5.6255440840413105,5.6255440840413105,5.6255440840413105,0.5625544084041311,NaN,5.625544084029343,1.028631963788416e-12,0.0,1.0000000000000002,41.509170868892234,0.04404259818286878,0.002,750.0,562.5,0.03913522160376646,0.03913522160376646,NaN,NaN,0.0011665932729493145
sequence_droop,1.0,1.03,pv_ld1291_load_b,b828,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3676.326547802927,-2292.574150610492,3685.1621096912686,-2266.0674649456014,0.0,249.59288961405036,252.5639243644343,0.146427036381465,251.45885588000843,1.9895197943586502,0.007911909832708428,0.007911837328567496,3718.03781778283,-2291.7711760017,1281.9621822171698,1323.673452197073,0.9999999999999978,0.9965787283045703,6000.0,10.0,NaN,9.999706359828048,9.999706359828048,9.999706359828048,9.999706359828048,0.9999706359828048,NaN,5.769796294239715,5.0609481962358664,-2.8847588263094517,1.7331124904125363,3788.641369165332,4.019873343367393,0.002,750.0,562.5,3.571965338160922,3.571965338160922,NaN,NaN,0.0013231438891378037
sequence_droop,1.0,1.03,pv_ld1446_load_c,b260,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3702.5300847726608,-2302.7689908297334,3711.089515036911,-2277.090700037098,0.0,249.67204526079118,252.5409579789444,0.15751192256612506,251.4740756853964,1.9315722903202261,0.00768099966191623,0.007680928991616327,3729.5210105277906,-2294.8151370792702,1270.4789894722094,1297.4699152273392,0.9999999999999977,0.999973797728048,6000.0,10.0,NaN,9.813258616399034,9.813258616399034,9.813258616399034,9.813258616399034,0.9813258616399034,NaN,5.804177236144237,4.83470733752141,-2.89101380078589,1.690723459527135,3618.973078941528,3.8398496962002673,0.002,750.0,562.5,3.4120005400681497,3.4120005400681497,NaN,NaN,0.0017081890826132111
sequence_droop,1.0,1.03,pv_ld1668_load_a,b605,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3659.199172799002,-2262.1172085093117,3668.083507354783,-2235.4642048420615,0.0,249.52090208910437,252.51767230608777,0.1418941628109874,251.42511920871058,2.020036632891014,0.008034346923046144,0.008034273432368835,3741.163846956105,-2285.0238417421087,1258.8361530438951,1340.800827200998,0.9999999999999977,0.9860763500818053,6000.0,10.0,NaN,9.999706645477424,9.999706645477424,9.999706645477424,9.999706645477424,0.9999706645477424,NaN,5.730913155957607,5.136684868399171,-2.900389957605355,1.744871373961074,3845.0148777841296,4.079687493741494,0.002,750.0,562.5,3.6251147917924285,3.6251147917924285,NaN,NaN,0.0016102119265980403
sequence_droop,1.0,1.03,pv_ld1895_load_b,b1804,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3749.2545160134337,-2310.017871900173,3756.8620356552897,-2287.195312974708,0.0,249.93357971771496,252.4607316274418,0.1891063940933114,251.52024120275962,1.7357206051631315,0.006900918180035872,0.006900853699218225,3769.6341862790887,-2304.04824055192,1230.3658137209113,1250.7454839865663,0.9999999999999976,0.9999738058316974,6000.0,10.0,NaN,9.126351468695486,9.126351468695486,9.126351468695486,9.126351468695486,0.9126351468695486,NaN,5.854824750482003,4.0543587351503305,-2.9090532295784888,1.5587744907216015,3033.8474937786063,3.2190121681454893,0.002,750.0,562.5,2.860338847915552,2.860338847915552,NaN,NaN,0.001873641336993928
sequence_droop,1.0,1.03,pv_ld1970_load_c,b2492,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3739.4311696972773,-2315.993259667531,3746.817982799587,-2293.832820360709,0.0,250.01972072684129,252.48311235933392,0.1988905732444215,251.55216923173415,1.6902015105552328,0.006719089386974001,0.006719026357980796,3758.4438203330337,-2310.4338463468125,1241.5561796669663,1260.5688303027227,0.9999999999999977,0.9999738062007985,6000.0,10.0,NaN,8.979295295624857,8.979295295624857,8.979295295624857,8.979295295624857,0.8979295295624856,NaN,5.845861712497631,3.8821799958510503,-2.901763035881815,1.5360088447571907,2905.0895211883862,3.0823957161439943,0.002,750.0,562.5,2.7389446671817175,2.7389446671817175,NaN,NaN,0.0017070895064063682
sequence_droop,1.0,1.03,pv_ld2050_load_a,b1821,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3732.434464295645,-2309.6992605236696,3740.2250095492905,-2286.3276247628455,0.0,249.88205329668048,252.4915642547181,0.18346390092149945,251.51654142833954,1.780494795070286,0.007079036571348422,0.007078970680980578,3754.2178726409416,-2303.308285667904,1245.7821273590584,1267.5655357043552,0.9999999999999977,0.9999738053511511,6000.0,10.0,NaN,9.276303465534891,9.276303465534891,9.276303465534891,9.276303465534891,0.9276303465534891,NaN,5.8369757156157585,4.226899910417588,-2.9018795714223606,1.5892311219863064,3163.3333345118253,3.3564009122328344,0.002,750.0,562.5,2.982419269315686,2.982419269315686,NaN,NaN,0.0017706846273068874
sequence_droop,1.0,1.03,pv_ld2186_load_b,b1754,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3743.3724056145466,-2315.1955111383604,3750.7620211197445,-2293.0266646228824,0.0,250.0161661790412,252.47528567300262,0.19993289004713893,251.54822241741795,1.6892371850615011,0.006715361248939334,0.0067152982475836365,3762.3571634986724,-2309.6444834835856,1237.6428365013276,1256.6275943854534,0.9999999999999974,0.9999738062059244,6000.0,10.0,NaN,8.974060009601217,8.974060009601217,8.974060009601217,8.974060009601217,0.8974060009601217,NaN,5.849824306058621,3.8786155978608727,-2.904964312337741,1.5340734251293495,2902.352053671052,3.0794911728977463,0.002,750.0,562.5,2.7363637580553375,2.7363637580553375,NaN,NaN,0.00173855350078962
sequence_droop,1.0,1.03,pv_ld248_load_b,b2560,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3707.3484311289853,-2298.80905498489,3716.146414414071,-2272.415105129744,0.0,249.6065222353667,252.5285107848014,0.1507042314542409,251.45216810822666,1.9689467246359844,0.00783030323201881,0.007830231369611534,3735.744607599285,-2290.4336216453344,1264.2553924007152,1292.6515688710147,0.9999999999999976,0.9999737707961674,6000.0,10.0,NaN,9.949314268331886,9.949314268331886,9.949314268331886,9.949314268331886,0.9949314268331886,NaN,5.808672724476572,4.991246645901461,-2.8959069171131646,1.7128378099880508,3736.091986599824,3.964116716755874,0.002,750.0,562.5,3.522421305148606,3.522421305148606,NaN,NaN,0.0018230881095771911
sequence_droop,1.0,1.03,pv_ld24_load_a,b1044,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3731.9470025774654,-2306.609520384777,3739.925933205169,-2282.6727285017714,0.0,249.8216786184842,252.49008441303653,0.1755142023074013,251.4992510219926,1.818066391064225,0.007228913739012457,0.0072288466555161576,3754.957793481716,-2299.8502043985036,1245.0422065182838,1268.0529974225346,0.9999999999999976,0.9999738047342531,6000.0,10.0,NaN,9.40594345248685,9.40594345248685,9.40594345248685,9.40594345248685,0.940594345248685,NaN,5.8358178037730015,4.37448298799838,-2.902367091428336,1.61176098513692,3273.8469105121917,3.4736594582276363,0.002,750.0,562.5,3.086612467986399,3.086612467986399,NaN,NaN,0.0018272774931791683
sequence_droop,1.0,1.03,pv_ld2804_load_c,b2443,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3729.0702158618224,-2308.551185245412,3736.961199558253,-2284.8782341562314,0.0,249.85129477085223,252.49690781270385,0.17874873485613763,251.5097619148543,1.8018681140117563,0.007164207465719592,0.007164140898865082,3751.546093648059,-2301.9523829708664,1248.453906351941,1270.9297841381776,0.9999999999999976,0.9999738050298175,6000.0,10.0,NaN,9.350953090000015,9.350953090000015,9.350953090000015,9.350953090000015,0.9350953090000015,NaN,5.833175261314751,4.310524834256357,-2.899987415350261,1.60306396964014,3226.0077863803554,3.422900571035845,0.002,750.0,562.5,3.0415093092135357,3.0415093092135357,NaN,NaN,0.0017704108376086838
sequence_droop,1.0,1.03,pv_ld626_load_c,b2055,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3744.0834894849118,-2316.4061907861833,3751.4068278050386,-2294.436175825917,0.0,250.04093968718536,252.47478404019822,0.20294366980938577,251.55496649958525,1.6733981293313374,0.006652216621348624,0.006652154122034393,3762.607979900878,-2310.9932999170337,1237.392020099122,1255.9165105150882,0.9999999999999977,0.9999738063064637,6000.0,10.0,NaN,8.92328780159862,8.92328780159862,8.92328780159862,8.92328780159862,0.8923287801598621,NaN,5.85088588877193,3.81960597232536,-2.9048620795119646,1.5251173875604829,2858.1533513201725,3.032594893181813,0.002,750.0,562.5,2.6946928218527333,2.6946928218527333,NaN,NaN,0.001722948804124107
sequence_droop,1.0,1.03,pv_ld868_load_a,b2190,PositiveSequenceVoltVarWatt,NegativeSequenceAdmittanceDroop,GridCurrentTarget,LOCALLY_SOLVED,true,5000.0,6000.0,6000.0,3730.1358892342455,-2311.1933993961784,3737.863920454137,-2288.00930573662,0.0,249.90432752051726,252.49692736941273,0.18594459966002197,251.5245867451113,1.7684936798588609,0.007031096652396086,0.007031031144804754,3751.53631529362,-2304.9173490222583,1248.4636847063798,1269.8641107657545,0.9999999999999977,0.999973805505669,6000.0,10.0,NaN,9.236244587763291,9.236244587763291,9.236244587763291,9.236244587763291,0.9236244587763291,NaN,5.83487631715711,4.180242396778143,-2.9000665954934646,1.5829375098498033,3128.4370249249932,3.319374777790105,0.002,750.0,562.5,2.949518713119374,2.949518713119374,NaN,NaN,0.0017306843354976704
