<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Parameter calibration API · PowerOptLab.jl</title><meta name="title" content="Parameter calibration API · PowerOptLab.jl"/><meta property="og:title" content="Parameter calibration API · PowerOptLab.jl"/><meta property="twitter:title" content="Parameter calibration API · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox" checked/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li class="is-active"><a class="tocitem" href>Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">Parameter calibration</a></li><li class="is-active"><a href>Parameter calibration API</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Parameter calibration API</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/api/parameter_estimation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Parameter-calibration-API"><a class="docs-heading-anchor" href="#Parameter-calibration-API">Parameter calibration API</a><a id="Parameter-calibration-API-1"></a><a class="docs-heading-anchor-permalink" href="#Parameter-calibration-API" title="Permalink"></a></h1><p>The <a href="../../problems/parameter_estimation/">calibration example</a> estimates selected line lengths and transformer taps from several operating points. It states the fixed network assumptions and the limits of parameter identification. See <a href="../../estimation/studies/">estimation methods</a> for related problems.</p><article><details class="docstring" open="true"><summary id="PowerOptLab.CalibLine"><a class="docstring-binding" href="#PowerOptLab.CalibLine"><code>PowerOptLab.CalibLine</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">CalibLine(; id, bus_from, bus_to, r_per_length, x_per_length, ...)</code></pre><p>An uncertain line whose <strong>length</strong> is a free parameter estimated by <a href="#PowerOptLab.solve_parameter_estimation"><code>solve_parameter_estimation</code></a>. The series impedance is <code>(r_per_length + j·x_per_length)·length</code> [Ω]; only <code>length</code> is estimated (the nominal per-length impedance is treated as known, following the construction-code model <code>Z = Zⁿᵒᵐ·ℓ</code> of Vanin et al.).</p><p>The uncertain lines must be <strong>omitted</strong> from the physics nets — they are the unknowns, stamped by this function. Single-phase: it connects <code>(bus_from, terminal)</code> to <code>(bus_to, terminal)</code>. Separate <code>CalibLine</code> objects model independent conductor branches; they do not reconstruct mutual coupling or share one physical line length.</p><p><strong>Keywords</strong></p><ul><li><code>id::String</code> — label for reporting.</li><li><code>bus_from::String</code>, <code>bus_to::String</code>, <code>terminal::String=&quot;1&quot;</code> — the endpoints.</li><li><code>r_per_length::Float64</code>, <code>x_per_length::Float64</code> — per-unit-length series R/X [Ω].</li><li><code>length_init::Float64=1.0</code> — starting guess handed to the solver.</li><li><code>length_min::Float64=0.1</code>, <code>length_max::Float64=10.0</code> — bounds on the estimate.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/6b0af9827da4517261eeb02c1441831ec264b4f9/src/problems/parameter_estimation.jl#L21-L42">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.CalibTap"><a class="docstring-binding" href="#PowerOptLab.CalibTap"><code>PowerOptLab.CalibTap</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">CalibTap(; id, tap_min=0.9, tap_max=1.1)</code></pre><p>An uncertain transformer/regulator <strong>tap</strong> estimated by <a href="#PowerOptLab.solve_parameter_estimation"><code>solve_parameter_estimation</code></a>. Unlike <a href="#PowerOptLab.CalibLine"><code>CalibLine</code></a>, the transformer stays <strong>in</strong> the physics nets: this just names the transformer <code>id</code> and the tap bounds. The function sets <code>tap_min</code>/<code>tap_max</code> on that transformer so the engine creates its native free-tap variable, then couples the tap equal across all snapshots and reports the estimate.</p><p>The reported estimate is the tap <strong>multiplier</strong> <code>τ</code> on the nominal ratio <code>N₀ = v_nom_from / v_nom_to</code> (so <code>τ = 1</code> is nominal); the effective turns ratio is <code>N = N₀·τ</code>.</p><p><strong>Keywords</strong></p><ul><li><code>id::String</code> — transformer id present in every snapshot net.</li><li><code>tap_min::Float64=0.9</code>, <code>tap_max::Float64=1.1</code> — bounds on the multiplier <code>τ</code>.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/6b0af9827da4517261eeb02c1441831ec264b4f9/src/problems/parameter_estimation.jl#L55-L72">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_parameter_estimation"><a class="docstring-binding" href="#PowerOptLab.solve_parameter_estimation"><code>PowerOptLab.solve_parameter_estimation</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_parameter_estimation(nets, measurements; lines, taps, kwargs...)
    -&gt; ParameterEstimationResult</code></pre><p>Calibrate uncertain <strong>line lengths</strong> and <strong>transformer tap ratios</strong> from smart-meter time series. The uncertain elements&#39; parameters are shared, time-invariant unknowns; each snapshot supplies noisy <code>(P, Q, |V|)</code> meter readings that are fit in a weighted-least-squares (or robust weighted-least-absolute-value) sense across the whole horizon.</p><p>The meters&#39; loads are <strong>not</strong> baked in as exact injections — each measured user gets a free injection current fit to its noisy <code>P</code>/<code>Q</code> readings (as in state estimation), and the phase-to-neutral voltage magnitude is fit to <code>|V|</code>. Buses with no injection measurement are zero-injection.</p><p><strong>Arguments</strong></p><ul><li><code>nets::AbstractVector</code> — <code>T</code> per-snapshot <strong>physics</strong> nets (<code>parse_bmopf</code> output): the known source, the known lines, and the transformers named by <code>taps</code> (kept, so the engine frees their taps). The uncertain <code>lines</code> are <strong>omitted</strong> — they are the unknowns. No load objects are needed; injections come from the measurements.</li><li><code>measurements::AbstractVector</code> — parallel to <code>nets</code>; <code>measurements[t]</code> is a <code>Vector{Measurement}</code> of that snapshot&#39;s meter readings. <code>:vmag</code> (SI volts), <code>:pinj</code>, <code>:qinj</code> (SI W/var, injection into the network — negative for a load) are all treated as noisy, weighted by their <code>sigma</code>.</li></ul><p><strong>Keywords</strong></p><ul><li><code>lines::AbstractVector=CalibLine[]</code>, <code>taps::AbstractVector=CalibTap[]</code> — the uncertain elements to estimate (at least one required).</li><li><code>neutral=&quot;n&quot;</code> — return terminal for the phase-to-neutral projections; pass <code>nothing</code> if phase terminals are referenced directly to ground.</li><li><code>objective=:wls</code> — <code>:wls</code> (weighted least squares, smooth) or <code>:wlav</code> (weighted least absolute value, less sensitive to isolated large residuals; the choice in Vanin et al.). WLAV does not automatically identify or remove bad data.</li><li><code>per_unit=true</code>, <code>s_base=1e6</code> — engine unit handling; measurements stay SI.</li><li><code>optimizer=Ipopt.Optimizer</code>, <code>verbose=false</code>, <code>solver_options=()</code>.</li></ul><p><strong>Returns</strong></p><p>A <a href="#PowerOptLab.ParameterEstimationResult"><code>ParameterEstimationResult</code></a> with the estimated lengths and tap multipliers, the RMS voltage residual, and the per-snapshot fitted state.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/6b0af9827da4517261eeb02c1441831ec264b4f9/src/problems/parameter_estimation.jl#L163-L203">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ParameterEstimationResult"><a class="docstring-binding" href="#PowerOptLab.ParameterEstimationResult"><code>PowerOptLab.ParameterEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ParameterEstimationResult</code></pre><p>Result of <a href="#PowerOptLab.solve_parameter_estimation"><code>solve_parameter_estimation</code></a>.</p><p><strong>Fields</strong></p><ul><li><code>termination_status::String</code>, <code>objective::Float64</code> — solver status and the optimal weighted-residual value.</li><li><code>line_length::Dict{String,Float64}</code> — estimated length per <code>CalibLine</code> id.</li><li><code>tap::Dict{String,Float64}</code> — estimated tap multiplier <code>τ</code> per <code>CalibTap</code> id.</li><li><code>residual_rms::Float64</code> — root-mean-square voltage-measurement residual [V], a quick goodness-of-fit / noise-floor check.</li><li><code>snapshots::Vector{Dict{String,Any}}</code> — per-snapshot <code>extract_result</code> (SI), the fitted network state at the estimated parameters.</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/6b0af9827da4517261eeb02c1441831ec264b4f9/src/problems/parameter_estimation.jl#L79-L93">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../problems/parameter_estimation/">« Shared lengths and taps</a><a class="docs-footer-nextpage" href="../../problems/inverse_carson/">Inverse Carson model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
