<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>State estimation API · PowerOptLab.jl</title><meta name="title" content="State estimation API · PowerOptLab.jl"/><meta property="og:title" content="State estimation API · PowerOptLab.jl"/><meta property="twitter:title" content="State estimation API · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li class="is-active"><a class="tocitem" href>State estimation API</a><ul class="internal"><li><a class="tocitem" href="#Legacy-WLS-estimator"><span>Legacy WLS estimator</span></a></li><li><a class="tocitem" href="#Compiled-constrained-estimator"><span>Compiled constrained estimator</span></a></li></ul></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>State estimation API</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>State estimation API</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/api/state_estimation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="State-estimation-API"><a class="docs-heading-anchor" href="#State-estimation-API">State estimation API</a><a id="State-estimation-API-1"></a><a class="docs-heading-anchor-permalink" href="#State-estimation-API" title="Permalink"></a></h1><p>Select an estimator using the <a href="../../estimation/">state estimation overview</a> and <a href="../../estimation/comparison/">comparison</a>. The <a href="../../problems/state_estimation/">legacy WLS</a> and <a href="../../problems/constrained_state_estimation/">constrained NLLS</a> guides describe the network assumptions, measurement equations and convergence criteria.</p><h2 id="Legacy-WLS-estimator"><a class="docs-heading-anchor" href="#Legacy-WLS-estimator">Legacy WLS estimator</a><a id="Legacy-WLS-estimator-1"></a><a class="docs-heading-anchor-permalink" href="#Legacy-WLS-estimator" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="PowerOptLab.Measurement"><a class="docstring-binding" href="#PowerOptLab.Measurement"><code>PowerOptLab.Measurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">Measurement(; kind, bus, value, sigma, terminal=&quot;1&quot;, reference=missing)</code></pre><p>A single scalar measurement for <a href="#PowerOptLab.solve_state_estimation"><code>solve_state_estimation</code></a>. <code>value</code> and <code>sigma</code> are SI (volts for <code>:vr</code>, <code>:vi</code>, <code>:vmag</code>, watts for <code>:pinj</code>, vars for <code>:qinj</code>); <code>sigma</code> is the measurement standard deviation (WLS weight <code>1/sigma²</code>), and must be finite and strictly positive.</p><ul><li><code>kind::Symbol</code> — <code>:vr</code>, <code>:vi</code>, or <code>:vmag</code> (a rectangular component or the magnitude of the voltage across <code>(bus, terminal)</code>→<code>reference</code>), <code>:pinj</code> (active power injected into the network at that terminal pair), or <code>:qinj</code> (reactive power injection).</li><li><code>bus::String</code>, <code>terminal::String=&quot;1&quot;</code> — the measured conductor.</li><li><code>reference</code> — the return terminal the quantity is referenced to. <code>missing</code> (the default) inherits the solve&#39;s <code>neutral</code>; a <code>String</code> names an explicit return terminal on the same bus; <code>nothing</code> references terminal-to-ground. Each voltage reading selects its own reference; P/Q for one customer must share a return path. A smart-meter reading is usually phase-to-neutral.</li></ul><p>Construction validates <code>kind</code>, finiteness, <code>sigma &gt; 0</code>, and non-empty identifiers; it does not check that the identifiers exist in a particular net.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation.jl#L43-L64">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_state_estimation"><a class="docstring-binding" href="#PowerOptLab.solve_state_estimation"><code>PowerOptLab.solve_state_estimation</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_state_estimation(net, measurements; kwargs...) -&gt; StateEstimationResult</code></pre><p>Estimate the network state of <code>net</code> — a <em>physics-only</em> BMOPFTools net (buses, lines, transformers, shunts, and a voltage source; <strong>no</strong> loads, generators, IBRs, or operational limits) — that best fits <code>measurements</code> in a weighted-least-squares sense.</p><p>The network is treated as a contract and validated up front (see <code>allow_operational</code>). Every non-source phase terminal must be either a measured injection (a <code>:pinj</code>+<code>:qinj</code> pair) or declared in <code>zero_injection</code>; an un-declared, un-measured bus is an error, never a silent zero injection.</p><p><strong>Keywords</strong></p><ul><li><code>neutral=&quot;n&quot;</code> — default return terminal for injection measurements, free injections, and voltage references. Pass <code>nothing</code> if phase terminals are referenced directly to ground.</li><li><code>zero_injection=String[]</code> — buses (or <code>(bus, terminal)</code> pairs) known to carry no injection. A bare bus id expands over its phase terminals.</li><li><code>allow_operational=false</code> — when <code>true</code>, downgrade the network-contract check to a warning instead of an error (estimate against loads/limits deliberately).</li><li><code>check_observability=true</code> — compute a local identifiability diagnostic.</li><li><code>per_unit=true</code>, <code>s_base=1e6</code> — engine unit handling; measurements stay SI.</li><li><code>optimizer=Ipopt.Optimizer</code>, <code>verbose=false</code>, <code>solver_options=()</code>.</li></ul><p><strong>Observability</strong></p><p>The returned <code>observability</code> NamedTuple reports a LOCAL numerical check: the exact KCL Jacobian and whitened measurement Jacobian with respect to rectangular node voltages are formed at the returned point (reusing <code>ybus_passive</code>). Measurement rank is evaluated on the feasible tangent space, after profiling individual-customer powers at merged nodes. <code>observable = rank == n_states</code>, where <code>rank</code> combines exact and tangent measurement ranks. <code>redundancy</code> excludes fitted individual-customer power allocations. The smallest singular value and condition number describe the reduced voltage information. This detects local rank deficiency / critically-weak measurement sets; it is not a global uniqueness proof, and solver convergence alone never establishes one.</p><p><strong>Returns</strong></p><p>A <a href="#PowerOptLab.StateEstimationResult"><code>StateEstimationResult</code></a>; its <code>bus</code> voltages are <code>NaN</code> unless <code>solve_status(result).publishable</code> is true.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation.jl#L336-L376">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.StateEstimationResult"><a class="docstring-binding" href="#PowerOptLab.StateEstimationResult"><code>PowerOptLab.StateEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">StateEstimationResult</code></pre><p>Result of <a href="#PowerOptLab.solve_state_estimation"><code>solve_state_estimation</code></a>.</p><p><strong>Fields</strong></p><ul><li><code>termination_status::String</code>, <code>primal_status::String</code> — the solver&#39;s termination status and primal-point status. Trust the estimate only when <code>solve_status(result).publishable</code> is true (termination and primal feasibility).</li><li><code>objective::Float64</code> — the optimal weighted-residual sum <code>∑ (z−h)²/σ²</code> (<code>NaN</code> if no feasible point was found).</li><li><code>bus::Dict{String,Any}</code> — the estimated SI bus voltages (<code>vr</code>, <code>vi</code>, <code>vm</code>, <code>va</code> per terminal). <strong><code>NaN</code> throughout when the result is not publishable</strong> — an unconverged solver iterate is not an estimate.</li><li><code>residuals::Vector{NamedTuple}</code> — per input measurement, in order: <code>(kind, bus, terminal, reference, measured, estimated, residual, standardized)</code> with <code>residual = measured − estimated</code> and <code>standardized = residual/σ</code>. <code>standardized</code> is the σ-normalised RAW residual, <strong>not</strong> the classical leverage-adjusted normalised residual (<code>rᴺ = r / √(Sᵢᵢ)</code>) used for bad-data identification; it is a scale-free residual, not a χ²/rᴺ test statistic.</li><li><code>observability::NamedTuple</code> — a LOCAL numerical identifiability diagnostic <code>(observable, n_states, rank, redundancy, min_singular, cond, tangent_dimension)</code> from the measurement Jacobian at the returned point. Exact KCL equations are ranked in their own units; measurement rank, redundancy, <code>min_singular</code>, and <code>cond</code> are computed from the whitened measurement Jacobian on the feasible tangent space. Thus <code>1/min_singular</code> is the local worst-case estimate standard deviation under the stated Gaussian model (see <a href="#PowerOptLab.solve_state_estimation"><code>solve_state_estimation</code></a>).</li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation.jl#L109-L137">source</a></section></details></article><h2 id="Compiled-constrained-estimator"><a class="docs-heading-anchor" href="#Compiled-constrained-estimator">Compiled constrained estimator</a><a id="Compiled-constrained-estimator-1"></a><a class="docs-heading-anchor-permalink" href="#Compiled-constrained-estimator" title="Permalink"></a></h2><article><details class="docstring" open="true"><summary id="PowerOptLab.TerminalConnection"><a class="docstring-binding" href="#PowerOptLab.TerminalConnection"><code>PowerOptLab.TerminalConnection</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>One oriented device branch: current is positive from <code>positive</code> to <code>negative</code>. Also declares an unknown injection&#39;s physical path through <code>compile_state_estimator(...; injection_connections=[...])</code>, without stipulating a current or power law. <code>negative=nothing</code> denotes earth.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L31-L36">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ExactInjectionSpecification"><a class="docstring-binding" href="#PowerOptLab.ExactInjectionSpecification"><code>PowerOptLab.ExactInjectionSpecification</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ExactInjectionSpecification</code></pre><p>Marker hierarchy for information which is genuinely exact.  Meter readings and forecasts are intentionally absent: they belong in the stochastic residual model, not in this hierarchy.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L10-L16">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ConstantPowerDevice"><a class="docstring-binding" href="#PowerOptLab.ConstantPowerDevice"><code>PowerOptLab.ConstantPowerDevice</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Exact constant-power branches; positive power denotes consumption.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L44">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ConstantCurrentDevice"><a class="docstring-binding" href="#PowerOptLab.ConstantCurrentDevice"><code>PowerOptLab.ConstantCurrentDevice</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ConstantCurrentDevice(connections, currents; angle_reference=:earth)</code></pre><p>Exact current branches; positive current flows into the device. <code>:earth</code> fixes an absolute phasor. <code>:voltage</code> fixes magnitude and power factor relative to the connection voltage: <code>I=currents[k]*V/abs(V)</code>. Its angle is undefined at zero V unless the current coefficient is zero.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L59-L66">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ZIPDevice"><a class="docstring-binding" href="#PowerOptLab.ZIPDevice"><code>PowerOptLab.ZIPDevice</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Exact ZIP branches: <code>conj(S/V) + I + YV</code>, all in SI branch quantities.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L83">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ExactDeviceEquation"><a class="docstring-binding" href="#PowerOptLab.ExactDeviceEquation"><code>PowerOptLab.ExactDeviceEquation</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ExactDeviceEquation(model)</code></pre><p>Wrap an exact device model so its terminal KCL equations enter <code>c(x)=0</code>.  Use only for a device law known exactly; uncertain load/generation information belongs in measurements or priors.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L20-L26">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.BranchMeasurement"><a class="docstring-binding" href="#PowerOptLab.BranchMeasurement"><code>PowerOptLab.BranchMeasurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>A scalar telemetry reading on one end/conductor of a named BMOPF line.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L116">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.NetInjectionMeasurement"><a class="docstring-binding" href="#PowerOptLab.NetInjectionMeasurement"><code>PowerOptLab.NetInjectionMeasurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">NetInjectionMeasurement(; kind, bus, terminal=&quot;1&quot;, reference=nothing, value, sigma)</code></pre><p>Net current (<code>:ire</code>, <code>:iim</code>, <code>:imag</code>) or power (<code>:pinj</code>, <code>:qinj</code>) into the passive network at one conductor. Unlike customer <code>Measurement</code> powers this observes the <strong>total</strong> at a merged node and declares no unknown injection path. Declare physical paths with <code>injection_connections</code> independently of telemetry. Power uses terminal-to-<code>reference</code> voltage; current is reference-independent. Ideal-ground reaction currents require element telemetry, not reduced Ybus.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_measurements.jl#L1-L10">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.TransformerMeasurement"><a class="docstring-binding" href="#PowerOptLab.TransformerMeasurement"><code>PowerOptLab.TransformerMeasurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">TransformerMeasurement(; kind, transformer, variant, port=1, terminal,
                         reference=nothing, value, sigma)</code></pre><p>Current (<code>:ire</code>, <code>:iim</code>, <code>:imag</code>) or power (<code>:pflow</code>, <code>:qflow</code>) into a finite transformer port. The id is looked up across BMOPF subtypes; optional <code>variant</code> disambiguates a duplicated id. Ordinary transformers use port 1 (from) or 2 (to); a center-tap&#39;s port 2 contains both secondary legs and neutral. For <code>n_winding</code>, port is the winding-list index. Power is referenced to earth unless a terminal on the selected port&#39;s bus is named explicitly. Shared original nodes in n-winding ports cannot be disaggregated by Yprim.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_measurements.jl#L28-L39">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ShuntMeasurement"><a class="docstring-binding" href="#PowerOptLab.ShuntMeasurement"><code>PowerOptLab.ShuntMeasurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ShuntMeasurement(; kind, shunt, terminal, reference=nothing, value, sigma)</code></pre><p>Current or power entering a named finite BMOPF shunt, including a neutral grounding electrode. Current is positive from the conductor into the shunt; positive power is absorbed by it. Uses the shunt&#39;s full coupled admittance. The kinds and voltage-reference convention match <code>BranchMeasurement</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_measurements.jl#L60-L67">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.FunctionalMeasurement"><a class="docstring-binding" href="#PowerOptLab.FunctionalMeasurement"><code>PowerOptLab.FunctionalMeasurement</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">FunctionalMeasurement(; name, nodes, prediction, gradient=nothing, value, sigma)</code></pre><p>A pure scalar measurement function of selected SI conductor voltages. Its input is <code>[real(V[nodes]); imag(V[nodes])]</code>, retaining duplicates and grounded zeros. <code>prediction(z)</code> returns one finite real number; supply <code>gradient(z)</code> or support ForwardDiff dual numbers for automatic first derivatives. Values/sigmas may change through <code>SEParameters</code>; functions, node order and captured constants belong to the compiled pattern. Callbacks must be pure and must not mutate inputs or captured data. They add no injection paths or exact equations. All three shared-model solvers use this same function and Jacobian.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_measurements.jl#L91-L102">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEPreflightFinding"><a class="docstring-binding" href="#PowerOptLab.SEPreflightFinding"><code>PowerOptLab.SEPreflightFinding</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>One machine-readable estimator preflight finding (<code>:error</code>, <code>:warning</code>, or <code>:info</code>).</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_support.jl#L1">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEPreflightReport"><a class="docstring-binding" href="#PowerOptLab.SEPreflightReport"><code>PowerOptLab.SEPreflightReport</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">SEPreflightReport</code></pre><p>Electrical support inventory for one snapshot. <code>supported</code> means the input can be represented by the compiled model, not that it is observable or that a solve will converge. <code>elements</code> records representation and fixed taps; <code>omitted</code> records network injections and operating limits not used by this estimator. Sources, declared perfect grounds, measurement references, and exact-equation requests are recorded separately. Compilation retains the report in <code>s.preflight</code>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_support.jl#L9-L18">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEUnsupportedNetwork"><a class="docstring-binding" href="#PowerOptLab.SEUnsupportedNetwork"><code>PowerOptLab.SEUnsupportedNetwork</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Compilation error carrying an inspectable <a href="#PowerOptLab.SEPreflightReport"><code>SEPreflightReport</code></a>.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_support.jl#L30">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.state_estimator_preflight"><a class="docstring-binding" href="#PowerOptLab.state_estimator_preflight"><code>PowerOptLab.state_estimator_preflight</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">state_estimator_preflight(net, measurements=[]; neutral=&quot;n&quot;, zero_injection=[],
                          exact_devices=[], injection_connections=nothing)</code></pre><p>Inspect the supported electrical interpretation before compiling. Ideal and warning-producing transformer primitives are rejected, never regularised or silently skipped. Fixed taps are data, not estimated controls. This report does not certify observability, model accuracy, or convergence. Pass <code>injection_connections</code> to declare unknown injection paths independently of P/Q telemetry; the default infers them from the measurements.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_support.jl#L354-L364">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.initial_state_estimator"><a class="docstring-binding" href="#PowerOptLab.initial_state_estimator"><code>PowerOptLab.initial_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">initial_state_estimator(structure, parameters)</code></pre><p>Return the load-free voltage state using current source phasors and compiled finite admittances. This respects fixed transformer ratios and phase shifts. When unknown-current states are present, seed them from precision-weighted customer P/Q and the corresponding complex connection voltage. It is an initial guess, not telemetry or a state estimate. Reference-deficient networks may have arbitrary null-space components; callers should supply a physical warm start when that matters. Throws if there is no nonzero reference.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L2110-L2120">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.injection_state_indices"><a class="docstring-binding" href="#PowerOptLab.injection_state_indices"><code>PowerOptLab.injection_state_indices</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">injection_state_indices(structure)</code></pre><p>Map original unknown customer terminals to <code>(real, imag)</code> SI current-state indices. Empty for the eliminated voltage formulation. Voltage-state indices remain in <code>free_state_map</code>; current entries follow all voltage entries.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/state_estimation_injections.jl#L164-L170">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEStructure"><a class="docstring-binding" href="#PowerOptLab.SEStructure"><code>PowerOptLab.SEStructure</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">SEStructure{Ti}</code></pre><p>Compiled structure for the voltage/current four-wire state-estimation formulation.  It imports BMOPFTools&#39; passive, conductor-to-earth Ybus exactly once.  <code>free_state_map</code> maps a free conductor to its position in the rectangular state&#39;s leading <code>[real(V_free); imag(V_free)]</code> entries; explicit unknown-current entries follow when needed, indexed by <code>injection_state_indices</code>. Ideal-source conductors are held in the parameter vector instead.  Closed ideal switches are already represented by the node aliases in <code>ybus_passive</code>.</p><p>The evaluator supports terminal voltage components/magnitudes and terminal active/reactive injection measurements, exact zero-injection equations, and connection-aware exact constant-power, constant-current, and ZIP devices. Explicit <code>injection_connections</code> (or power-measurement references by default) declare injection return paths: the sum of terminal currents on each connected, non-source, non-earth return component is exactly zero, independently of the noisy power readings. Distinct original terminals that alias to one node retain separate customer powers. The default uses explicit currents when customer powers cannot safely be eliminated; <code>formulation=:voltage</code> retains the optimized power profile for eligible connections. Repeated readings of one original terminal share its power. Only numerical solver-proof caches are mutable; topology and patterns are fixed. Line telemetry is compiled from the same passive primitives.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L162-L186">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEParameters"><a class="docstring-binding" href="#PowerOptLab.SEParameters"><code>PowerOptLab.SEParameters</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">SEParameters</code></pre><p>Mutable numerical data paired with an <a href="#PowerOptLab.SEStructure"><code>SEStructure</code></a>.  Updating the measurement values, standard deviations, or fixed source phasors does not alter terminal ordering or symbolic sparsity.  Standard deviations are the diagonal whitening factors for this first implementation.</p><p>Construct parameter updates with the same measurement kinds, locations, references, and row order used at compilation. Exact device kinds and oriented connections must also match. Only their numerical readings, uncertainties, and device values may change; a changed pattern requires recompilation.</p><p><code>magnitude_epsilon</code> (volts) and <code>current_epsilon</code> (amperes) smooth <code>:vmag</code> and <code>:imag</code> residuals respectively.  They are deliberately separate scalars: a magnitude derivative is undefined at zero for both, but the two are different physical quantities and a mixed <code>:vmag</code>/<code>:imag</code> dataset has no single meaningful smoothing value.  Size each below the resolution of the instrument it applies to.</p><p><code>voltage_min_model</code> (volts) bounds the domain of physical constant-power laws and merged-customer power profiling. At zero connection voltage individual customer powers cannot be recovered from their sum using finite currents.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L214-L237">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEEvaluation"><a class="docstring-binding" href="#PowerOptLab.SEEvaluation"><code>PowerOptLab.SEEvaluation</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Values of the compiled residual/constraint model at one voltage/current state.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L272">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.compile_state_estimator"><a class="docstring-binding" href="#PowerOptLab.compile_state_estimator"><code>PowerOptLab.compile_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">compile_state_estimator(net, measurements=Measurement[];
                        neutral=&quot;n&quot;, zero_injection=String[], exact_devices=[],
                        injection_connections=nothing) -&gt; SEStructure</code></pre><p>Compile the voltage/current evaluator.  The network is represented by BMOPFTools&#39; passive <code>I = YV</code> relation in SI units.  Every source terminal with a specified phasor is eliminated from the state; ungrounded neutrals and floating conductors remain explicit states, so gauge/reference deficiencies are visible to the later rank diagnostics rather than silently grounded.</p><p><code>injection_connections</code> is a vector of <code>TerminalConnection</code>s for unknown injections, independent of their telemetry; omit it to infer paths from P/Q measurements. Preserve declarations when channels drop out. Each power meter must match a declared original positive terminal and electrical return. The default <code>formulation=:auto</code> adds explicit currents for merged customers, overlapping paths and partially exact shared conductors. <code>:current</code> always uses unknown current states; <code>:voltage</code> requires the narrower elimination contract.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L656-L674">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.evaluate_state_estimator"><a class="docstring-binding" href="#PowerOptLab.evaluate_state_estimator"><code>PowerOptLab.evaluate_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">evaluate_state_estimator(structure, parameters, x) -&gt; SEEvaluation</code></pre><p>Evaluate SI phasors, whitened stochastic residuals <code>(h(x)-z)/σ</code>, and exact zero-injection, device, and return-current KCL residuals. The constraint vector is never whitened or otherwise softened.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1073-L1079">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.residual_jacobian"><a class="docstring-binding" href="#PowerOptLab.residual_jacobian"><code>PowerOptLab.residual_jacobian</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Sparse analytic Jacobian of whitened measurement and prior residuals. Use <code>collect(Float64, H)</code> if a downstream routine requires a dense matrix.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1126-L1129">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.constraint_jacobian"><a class="docstring-binding" href="#PowerOptLab.constraint_jacobian"><code>PowerOptLab.constraint_jacobian</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Sparse analytic Jacobian of exact zero-injection, device, and return-current constraints.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1206">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ConstrainedStateEstimationResult"><a class="docstring-binding" href="#PowerOptLab.ConstrainedStateEstimationResult"><code>PowerOptLab.ConstrainedStateEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">ConstrainedStateEstimationResult</code></pre><p>Result from the dense composite-step reference solver.  <code>status</code> distinguishes a numerically converged but underobserved estimate from failure to establish the exact equations.  <code>history</code> records the scaled trust-region radius, merit value, measurement objective, and exact-constraint norm at accepted iterates.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L283-L290">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_compiled_state_estimator"><a class="docstring-binding" href="#PowerOptLab.solve_compiled_state_estimator"><code>PowerOptLab.solve_compiled_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_compiled_state_estimator(structure, parameters, x0; kwargs...)
    -&gt; ConstrainedStateEstimationResult</code></pre><p>Dense reference implementation of the plan&#39;s equality-constrained Gauss–Newton method.  It uses a scaled Byrd–Omojokun composite step: a normal least-squares step for exact-equation violation, followed by a null-space tangential measurement step.  An exact-penalty merit function globalises both quantities; rejected nonlinear constraint steps receive one trust-region-limited second-order correction before the radius contracts.</p><p>This intentionally transparent solver is for small-system verification.  It uses dense SVD rank/null-space diagnostics; the compiled evaluator preserves the sparsity used by <a href="#PowerOptLab.solve_sparse_state_estimator"><code>solve_sparse_state_estimator</code></a>, the sparse Hachtel-system implementation for larger networks.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1428-L1443">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SparseConstrainedStateEstimationResult"><a class="docstring-binding" href="#PowerOptLab.SparseConstrainedStateEstimationResult"><code>PowerOptLab.SparseConstrainedStateEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><pre><code class="language-julia hljs">SparseConstrainedStateEstimationResult</code></pre><p>Result from <a href="#PowerOptLab.solve_sparse_state_estimator"><code>solve_sparse_state_estimator</code></a>.  <code>constraint_multipliers</code> are recovered directly from the final Hachtel system, in the same row order as <code>evaluation.constraints</code>; they are useful for ranking suspicious exact zero-injection or device equations.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1659-L1666">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_sparse_state_estimator"><a class="docstring-binding" href="#PowerOptLab.solve_sparse_state_estimator"><code>PowerOptLab.solve_sparse_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_sparse_state_estimator(structure, parameters, x0; kwargs...)
    -&gt; SparseConstrainedStateEstimationResult</code></pre><p>Sparse augmented-system implementation for larger compiled networks.  Each iteration solves the scaled Hachtel system using SuiteSparse QR, retaining the residual and constraint operators rather than explicitly forming <code>H&#39; * H</code> or a dense null-space basis.  The dense SVD helper is used only for the small final rank diagnostic/status; it is not part of the linear step.</p><p>The trust-region acceptance uses the same exact-penalty merit function as the dense reference solver.  <code>damping</code> is a small scaled primal regulariser used only to select a stable representative in rank-deficient linear systems.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1719-L1732">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.IpoptStateEstimationResult"><a class="docstring-binding" href="#PowerOptLab.IpoptStateEstimationResult"><code>PowerOptLab.IpoptStateEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Outcome of <code>solve_ipopt_state_estimator</code>. <code>state</code> and <code>evaluation</code> use the same SI model as the dense and sparse solvers. Optimizer statuses are retained separately from checked physical feasibility, stationarity, curvature and rank. Use <code>solve_status(result).publishable</code>, not an Ipopt termination code alone. <code>constraint_rows</code> identifies the physical equations sent to Ipopt after removing verified coefficient identities. <code>evaluation.constraints</code> always retains every physical equation; diagnostics report both counts.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/ipopt_state_estimation.jl#L262-L270">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_ipopt_state_estimator"><a class="docstring-binding" href="#PowerOptLab.solve_ipopt_state_estimator"><code>PowerOptLab.solve_ipopt_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_ipopt_state_estimator(structure, parameters, x0; kwargs...)</code></pre><p>Classic Ipopt nonlinear-programming solve over the <strong>same compiled model</strong> as the dense and sparse constrained estimators. All measurement functions, transformers, grounding, exact devices, priors and profiled customer powers therefore have identical semantics. This does not invoke the legacy BMOPF OPF wrapper or impose its complete P/Q coverage contract.</p><p>Uses analytic/automatic first derivatives, voltage/current scaling, compiled sparse derivative patterns and Gauss–Newton curvature <code>H&#39; * H</code>. Residual and nonlinear constraint second derivatives are omitted. Evaluations and individual Jacobians are cached at each iterate. Final rank checks remain dense; tested feeder sizes do not establish general scaling. State-independent dependencies are checked using passive/device affine coefficients and independent nonlinear branch-current incidences. Only a verified basis is sent to Ipopt; final checks retain all original equations. An initially rank-deficient Jacobian alone never permits dropping an equation. <code>solver_options</code> accepts Ipopt attribute pairs or a NamedTuple; the supplied curvature approximation uses Ipopt&#39;s <code>hessian_approximation=&quot;exact&quot;</code> callback mode. Final physical feasibility and reduced stationarity are checked independently of the optimizer&#39;s status. Internal homotopy stages remain nonpublishable.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/ipopt_state_estimation.jl#L302-L324">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.ContinuationStateEstimationResult"><a class="docstring-binding" href="#PowerOptLab.ContinuationStateEstimationResult"><code>PowerOptLab.ContinuationStateEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Result and per-stage diagnostics from constant-power continuation.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L313">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_with_continuation"><a class="docstring-binding" href="#PowerOptLab.solve_with_continuation"><code>PowerOptLab.solve_with_continuation</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_with_continuation(structure, parameters, x0; alphas=0:0.25:1, kwargs...)</code></pre><p>Advance exact constant-power/ZIP constraints from the regularised internal model (<code>α=0</code>) to their physical, unregularised equations (<code>α=1</code>).  Each stage warm starts the dense constrained solver.  A returned <code>:power_flow_initialization_failed</code> status means a stage could not establish feasibility; no final estimate is claimed unless the last stage is at α=1. Intermediate converged stages report <code>:converged_regularized</code> and are not publishable. Failure or an exception restores the caller&#39;s original alpha; successful continuation leaves it at one.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1611-L1622">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.SEObservability"><a class="docstring-binding" href="#PowerOptLab.SEObservability"><code>PowerOptLab.SEObservability</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Local tangent-space observability diagnostic for a compiled estimator.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1860">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.observability_diagnostics"><a class="docstring-binding" href="#PowerOptLab.observability_diagnostics"><code>PowerOptLab.observability_diagnostics</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">observability_diagnostics(structure, parameters, x) -&gt; SEObservability</code></pre><p>Report local identifiability on the feasible tangent space. <code>include_prior=true</code> includes prior information; set it to <code>false</code> to report measurement-only rank. Uses <code>H*Z</code> where <code>C*Z = 0</code>.  This is deliberately not the rank of the unconstrained measurement Jacobian.  The current dense diagnostic is intended for small/reference cases; the sparse solver uses it only after convergence, not in its linear step. With no feasible free direction, <code>min_singular=Inf</code> and <code>condition_number=1.0</code> by convention.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1885-L1896">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.unobservable_directions"><a class="docstring-binding" href="#PowerOptLab.unobservable_directions"><code>PowerOptLab.unobservable_directions</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">unobservable_directions(structure, parameters, x; count=nothing)</code></pre><p>Generate requested local unobservable state directions on demand.  No basis is stored in <code>SEStructure</code>; callers that only need ranks should use <a href="#PowerOptLab.observability_diagnostics"><code>observability_diagnostics</code></a> instead.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1914-L1920">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.selected_state_covariance"><a class="docstring-binding" href="#PowerOptLab.selected_state_covariance"><code>PowerOptLab.selected_state_covariance</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">selected_state_covariance(structure, parameters, x, indices)</code></pre><p>Return only the requested covariance block of the rectangular voltage state. The measurement residual Jacobian is already whitened, so this is the local Gauss–Newton covariance under the diagonal covariance model.  It throws for a quantity that depends on an unobservable tangent direction. Identifiable quantities retain finite local covariance even when other state directions are unobservable; this is a first-order statement, not global identifiability.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1957-L1966">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.derived_covariance"><a class="docstring-binding" href="#PowerOptLab.derived_covariance"><code>PowerOptLab.derived_covariance</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">derived_covariance(structure, parameters, x, jacobian)</code></pre><p>Return the local covariance of selected derived quantities.  <code>jacobian</code> has one row per requested quantity and one column per state variable.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1979-L1984">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.StatePrior"><a class="docstring-binding" href="#PowerOptLab.StatePrior"><code>PowerOptLab.StatePrior</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>A stochastic prior on selected SI voltage or branch-current state entries.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L255">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.set_state_prior!"><a class="docstring-binding" href="#PowerOptLab.set_state_prior!"><code>PowerOptLab.set_state_prior!</code></a> — <span class="docstring-category">Function</span></summary><section><div><p>Replace the stochastic state prior without recompiling network structure.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L831">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.TimeSeriesStateEstimationResult"><a class="docstring-binding" href="#PowerOptLab.TimeSeriesStateEstimationResult"><code>PowerOptLab.TimeSeriesStateEstimationResult</code></a> — <span class="docstring-category">Type</span></summary><section><div><p>Outcome of sequential estimation over one unchanged compiled topology.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L1990">source</a></section></details></article><article><details class="docstring" open="true"><summary id="PowerOptLab.solve_time_series_state_estimator"><a class="docstring-binding" href="#PowerOptLab.solve_time_series_state_estimator"><code>PowerOptLab.solve_time_series_state_estimator</code></a> — <span class="docstring-category">Function</span></summary><section><div><pre><code class="language-julia hljs">solve_time_series_state_estimator(structure, parameters, x0;
                                  previous_state_sigma=nothing, solver=:sparse, kwargs...)</code></pre><p>Solve successive snapshots without rebuilding terminal maps, Ybus structure, or measurement/device incidence.  <code>parameters</code> contains one mutable <a href="#PowerOptLab.SEParameters"><code>SEParameters</code></a> per snapshot; callers update its numerical measurements, covariances, sources, and device values in place before calling.  Each snapshot warm-starts from the preceding result.  When <code>previous_state_sigma</code> is supplied, that preceding state becomes a whitened stochastic prior for the next snapshot, not an exact equation. Supply a scalar or one standard deviation per state in SI units (volts for voltage entries, amperes for explicit-current entries).</p><p><code>solver</code> is <code>:sparse</code> (default), <code>:dense</code>, or <code>:ipopt</code>.  The result preserves every per-snapshot result and stops at the first non-converged snapshot, reporting <code>:time_series_stalled</code> without claiming later estimates. Use <code>solver_kwargs=(dense=(...), sparse=(...), ipopt=(...))</code> for backend-specific settings; shared <code>kwargs</code> must apply to the selected solver.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/274674abbd41d62b8bcda12bb2528c59e64997b8/src/problems/constrained_state_estimation.jl#L2032-L2050">source</a></section></details></article></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../estimation/current_magnitude/">« Current-magnitude measurements</a><a class="docs-footer-nextpage" href="../../estimation/state_of_the_art/">Background and open questions »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
