<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Measurement and electrical compatibility · PowerOptLab.jl</title><meta name="title" content="Measurement and electrical compatibility · PowerOptLab.jl"/><meta property="og:title" content="Measurement and electrical compatibility · PowerOptLab.jl"/><meta property="twitter:title" content="Measurement and electrical compatibility · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../comparison/">Choosing a formulation</a></li><li class="is-active"><a class="tocitem" href>Measurement and electrical compatibility</a><ul class="internal"><li><a class="tocitem" href="#One-model,-three-solvers"><span>One model, three solvers</span></a></li><li><a class="tocitem" href="#Injection-states-and-customer-identities"><span>Injection states and customer identities</span></a></li><li><a class="tocitem" href="#Measurement-functions"><span>Measurement functions</span></a></li><li><a class="tocitem" href="#Transformer-coverage"><span>Transformer coverage</span></a></li><li><a class="tocitem" href="#Neutral-grounding-and-telemetry"><span>Neutral grounding and telemetry</span></a></li><li><a class="tocitem" href="#What-the-consistency-tests-establish"><span>What the consistency tests establish</span></a></li><li><a class="tocitem" href="#Priorities-for-further-work"><span>Priorities for further work</span></a></li><li><a class="tocitem" href="#Statistical-interpretation-and-numerical-limits"><span>Statistical interpretation and numerical limits</span></a></li></ul></li><li><a class="tocitem" href="../maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>Measurement and electrical compatibility</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Measurement and electrical compatibility</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/estimation/compatibility.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Measurement-and-electrical-compatibility"><a class="docs-heading-anchor" href="#Measurement-and-electrical-compatibility">Measurement and electrical compatibility</a><a id="Measurement-and-electrical-compatibility-1"></a><a class="docs-heading-anchor-permalink" href="#Measurement-and-electrical-compatibility" title="Permalink"></a></h1><p>The compiled estimator has a useful separation between topology, exact equations, measurement functions and numerical solvers. It remains a research prototype: its tests establish agreement on specific cases, not complete equipment coverage or production readiness. Prefer this API for new work.</p><h2 id="One-model,-three-solvers"><a class="docs-heading-anchor" href="#One-model,-three-solvers">One model, three solvers</a><a id="One-model,-three-solvers-1"></a><a class="docs-heading-anchor-permalink" href="#One-model,-three-solvers" title="Permalink"></a></h2><p>Compile once with <code>compile_state_estimator</code>, create <code>SEParameters</code>, and solve with <code>solve_compiled_state_estimator</code> (dense composite step), <code>solve_sparse_state_estimator</code> (Hachtel/sparse QR), or <code>solve_ipopt_state_estimator</code> (classic nonlinear programming). <code>solve_state_estimation(structure, parameters, x0)</code> defaults to the sparse solver. The explicit solver names are preferred when comparing algorithms. All three consume the same residuals, exact constraints, first derivatives, source phasors, customer identities and priors. They report the same <code>objective = sum(abs2,r)</code> and <code>dof = residual_count - observable_dimension - nuisance_dimension</code>. Internally they may minimize half that sum; the public statistic is always J.</p><p>Ipopt receives sparse derivative patterns compiled from dependencies and the Gauss–Newton curvature <code>H&#39; * H</code>. This approximation omits residual and nonlinear constraint second derivatives; it is not the exact Lagrangian Hessian. Residual, Jacobian and constraint evaluations are cached separately at each iterate. Every available primal point is checked for physical feasibility, reduced stationarity, rank and negative curvature, regardless of the optimizer&#39;s termination label. Its original termination and primal labels remain separate in diagnostics. Finite local checks do not establish a global optimum.</p><p>For floating networks, some KCL equations can be identities of the others. The shared Ipopt backend selects an independent equation basis using the full affine network/device coefficients plus independent nonlinear branch-current incidences. Sparse QR verifies those coefficient identities near roundoff. A bounded, synchronized cache reuses the proof when only readings, uncertainties or priors change; physical source/device changes require a fresh proof. It does not drop a physical equation just because its Jacobian is zero at the starting point. Original equations remain in <code>evaluation.constraints</code> and every final physical feasibility and rank check. <code>solve_diagnostics</code> reports both equation counts and the physical row indices sent to the optimizer. Feasibility scaling also includes amplification from the independent rows back to all physical currents, including transformer turns ratios. Inconsistent constant terms and weak grounding information are retained.</p><p>Compilation also omits return-current identities proved directly from explicit n-winding coil connections. Summing all phase and neutral terminal currents is exactly zero for a complete isolated winding, but summing rounded Ybus rows can manufacture a tiny coefficient. The structural proof applies only when all coil endpoints have equal component weights and no other touched element or device breaks the identity. Unknown element groups fail closed. Any finite electrode, however weak, retains its physical return equation. This conservative reduction leaves other element families to the numerical coefficient checks above.</p><p>The original <code>solve_state_estimation(net, measurements)</code> remains a separate native-engine compatibility API. It accepts <code>Measurement</code> only, requires paired customer P/Q coverage or explicit zero injection, and does not accept the newer measurement types or exact-device objects. Its source neutral must be explicitly grounded: otherwise the native engine would introduce an implicit earth bond. The native current-variable model supports overlapping delta/wye paths and merged customers with distinct returns. Only conflicting returns for the same original customer are rejected. The native observability diagnostic uses ForwardDiff, with analytic current elimination for overlapping paths.</p><p>A second contract difference remains explicit: native KCL imposes zero injection at every non-source conductor without an injection variable, including neutrals. It warns about undeclared conductors. The compiled model leaves such injections free and reports <code>:undeclared_injection</code> in preflight. Declare zero injections explicitly when comparing these APIs; missing telemetry alone is not a physical zero-injection declaration. Use the compiled API for finite source-neutral electrodes or incomplete conductor coverage.</p><h2 id="Injection-states-and-customer-identities"><a class="docs-heading-anchor" href="#Injection-states-and-customer-identities">Injection states and customer identities</a><a id="Injection-states-and-customer-identities-1"></a><a class="docs-heading-anchor-permalink" href="#Injection-states-and-customer-identities" title="Permalink"></a></h2><p><code>compile_state_estimator(...; formulation=:auto)</code> retains voltage elimination for simple disjoint customer paths. It adds one complex current per original unknown customer for merged customers, overlapping returns or mixtures of known and unknown devices on shared conductors. The latter include a known PV/charger on one phase and an unknown load on another phase sharing a neutral. Distinct original terminals preserve customer identity even when ideal switches merge their electrical nodes.</p><p>Select <code>formulation=:current</code> to use explicit unknown currents throughout, or <code>:voltage</code> to require the optimized elimination contract. Voltage entries remain <code>[real(V_free); imag(V_free)]</code>; current entries follow them. Use <code>injection_state_indices(s)</code> rather than guessing their ordering. Branch current is positive into the network; KCL is <code>YV + I_exact - A*I_customer = 0</code>. An explicit <code>injection_connections</code> path denotes an additional unknown customer, even when a known device has the same endpoints; its P/Q meters describe that unknown customer. Without an explicit unknown declaration, matching telemetry meters the exact device. Individual power is <code>U*conj(I_customer)</code>, so its evaluator remains defined at zero connection voltage with finite currents. In contrast, the optional merged power profile requires nonzero voltage and retains its explicit domain check.</p><p>With explicit currents, missing customer channels may leave individual currents unobserved while total voltage remains identifiable. Compare identified quantities and selective covariance, not arbitrary unobserved current coordinates.</p><h2 id="Measurement-functions"><a class="docs-heading-anchor" href="#Measurement-functions">Measurement functions</a><a id="Measurement-functions-1"></a><a class="docs-heading-anchor-permalink" href="#Measurement-functions" title="Permalink"></a></h2><table><tr><th style="text-align: right">Type</th><th style="text-align: right">Quantities</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>Measurement</code></td><td style="text-align: right"><code>:vr</code>, <code>:vi</code>, <code>:vmag</code>, <code>:pinj</code>, <code>:qinj</code></td><td style="text-align: right">Voltage or individual customer power; customer powers also declare their injection paths</td></tr><tr><td style="text-align: right"><code>NetInjectionMeasurement</code></td><td style="text-align: right"><code>:ire</code>, <code>:iim</code>, <code>:imag</code>, <code>:pinj</code>, <code>:qinj</code></td><td style="text-align: right">Total conductor injection into the passive network; no customer allocation and no inferred path</td></tr><tr><td style="text-align: right"><code>BranchMeasurement</code></td><td style="text-align: right"><code>:ire</code>, <code>:iim</code>, <code>:imag</code>, <code>:pflow</code>, <code>:qflow</code></td><td style="text-align: right">Current or power entering one end/conductor of a finite line</td></tr><tr><td style="text-align: right"><code>TransformerMeasurement</code></td><td style="text-align: right">same element quantities</td><td style="text-align: right">Current or power entering a transformer port/conductor</td></tr><tr><td style="text-align: right"><code>ShuntMeasurement</code></td><td style="text-align: right">same element quantities</td><td style="text-align: right">Current or power entering a finite shunt, including an electrode</td></tr><tr><td style="text-align: right"><code>FunctionalMeasurement</code></td><td style="text-align: right">scalar user function</td><td style="text-align: right">A function of selected rectangular conductor voltages, with automatic or supplied first derivatives</td></tr></table><p>All readings and standard deviations are SI. Currents into passive elements are positive; customer injection power is positive into the network. Exact-device positive power denotes consumption. Element power uses conductor-to-earth voltage by default; <code>reference=&quot;n&quot;</code> selects that bus&#39;s neutral instead. <code>NetInjectionMeasurement</code> current has no voltage reference. Unlike customer power, a net meter observes the sum at a merged electrical node. Individual customer power at a source-fixed conductor (including aliases) is rejected: the source reaction prevents separating that customer from the net current. Use <code>NetInjectionMeasurement</code> for net source telemetry instead. Declare <code>injection_connections</code> separately to retain unknown loads when telemetry drops out. A custom function also declares no injection path.</p><p>A functional callback receives <code>[real(V[nodes]); imag(V[nodes])]</code> in the supplied node order, including repeated nodes and zeros for ideal earth. Return one finite real scalar. <code>ForwardDiff</code> supplies its gradient unless <code>gradient</code> is provided; that callback must return one entry per input component. Functions must be pure, with immutable captured constants. Changing the function, node order or voltage reference requires recompilation; updating a reading or its uncertainty does not. Callbacks cannot introduce hidden current states, equipment equations or a non-Gaussian error model.</p><pre><code class="language-julia hljs">neutral_current = NetInjectionMeasurement(kind=:ire, bus=&quot;load&quot;, terminal=&quot;n&quot;,
    value=2.0, sigma=0.1)
electrode_current = ShuntMeasurement(kind=:ire, shunt=&quot;earth&quot;, terminal=&quot;n&quot;,
    value=0.4, sigma=0.05)
secondary_power = TransformerMeasurement(kind=:pflow, transformer=&quot;tx&quot;,
    port=2, terminal=&quot;1&quot;, reference=&quot;n&quot;,
    value=2000.0, sigma=30.0)
squared_voltage = FunctionalMeasurement(name=:squared_voltage,
    nodes=[(&quot;load&quot;, &quot;1&quot;), (&quot;load&quot;, &quot;n&quot;)],
    prediction=z -&gt; (z[1]-z[2])^2 + (z[3]-z[4])^2,
    value=230.0^2, sigma=100.0)</code></pre><p>The identifiers in this example must exist in the supplied network. These types are exercised by <code>test/state_estimation_compatibility_tests.jl</code>, including finite-difference derivative checks and agreement across all three solvers.</p><h2 id="Transformer-coverage"><a class="docs-heading-anchor" href="#Transformer-coverage">Transformer coverage</a><a id="Transformer-coverage-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-coverage" title="Permalink"></a></h2><p>Finite-leakage <code>single_phase</code>, <code>center_tap</code>, <code>wye_delta</code>, <code>delta_wye</code>, <code>single_phase_autotransformer</code>, <code>open_delta_regulator</code>, and <code>n_winding</code> are supported within the electrical preflight contract. Regressions compare all three shared solvers and compare compatible node telemetry with native WLS. Transformer IDs are looked up across subtypes; <code>variant</code> is optional and only needed to disambiguate a duplicated ID. Ordinary transformer ports are 1/from and 2/to; center-tap port 2 includes both legs and the center conductor. An n-winding port is its winding-list index.</p><p>The open-delta shared phase has an ideal copper bond <strong>in addition to</strong> the finite winding primitive. Compilation identifies its two nodes exactly, matching the native engine. The bond is assembled upstream in BMOPFTools; PowerOptLab no longer inserts synthetic switches or maintains a separate admittance patch. Shared-phase port current includes an ideal-wire reaction and cannot be obtained from the winding primitive alone, so its element telemetry is rejected. Meter adjacent finite branches instead. N-winding telemetry is also rejected where different ports share the same original conductor and the exporter has already summed those currents. Other port currents use the original primitive order, including the distinct autotransformer ordering.</p><p>This is not support for every transformer model. Ideal/zero-leakage transformers, unrepresented vector groups/phase shifts, and automatic tap control remain outside the finite-primitive contract. Fixed supported taps are network parameters; recompile after changing them. Preflight rejects ignored or unsupported fields rather than treating them as implemented physics.</p><h2 id="Neutral-grounding-and-telemetry"><a class="docs-heading-anchor" href="#Neutral-grounding-and-telemetry">Neutral grounding and telemetry</a><a id="Neutral-grounding-and-telemetry-1"></a><a class="docs-heading-anchor-permalink" href="#Neutral-grounding-and-telemetry" title="Permalink"></a></h2><p>Floating downstream neutrals, solid earth bonds, complex finite grounding admittances and multiple electrodes are regression-tested. Model finite electrodes as BMOPF shunts; their current and absorbed power are distinct from the current in a neutral line. A source-free case is tested with absolute voltage telemetry and with a remaining common-mode gauge. Grounding and a phasor reference are separate pieces of information.</p><p>An ideal grounded conductor has zero earth-referenced voltage and power, but may carry nonzero element current. Its net earth-reaction current is eliminated from reduced Ybus and cannot be measured using <code>NetInjectionMeasurement</code>. Element current telemetry remains available where a finite primitive determines it. Constant zero magnitudes have zero derivatives; a <em>variable</em> magnitude at zero is nonsmooth. Supply explicit <code>magnitude_epsilon</code> or <code>current_epsilon</code> when smooth approximations are appropriate, and account for that change in the model.</p><p>Compiled source phasors fix only the listed conductor-to-earth voltages. A floating phase-to-neutral voltage source with unknown common-mode voltage is a different model and is not implemented. Soil potentials, frequency-dependent electrodes and separate ideal-bond reaction-current states are also absent.</p><h2 id="What-the-consistency-tests-establish"><a class="docs-heading-anchor" href="#What-the-consistency-tests-establish">What the consistency tests establish</a><a id="What-the-consistency-tests-establish-1"></a><a class="docs-heading-anchor-permalink" href="#What-the-consistency-tests-establish" title="Permalink"></a></h2><p><code>test/state_estimation_consistency_tests.jl</code> adds references that do not simply generate an answer from the estimator&#39;s own Ybus:</p><table><tr><th style="text-align: right">Test</th><th style="text-align: right">Independent evidence</th></tr><tr><td style="text-align: right">Four-wire linear WLS</td><td style="text-align: right">Series Ohm&#39;s law and electrode KCL give a closed-form constrained optimum and covariance</td></tr><tr><td style="text-align: right">Representation changes</td><td style="text-align: right">Renaming buses, reversing a line, permuting conductors/readings, and consistent voltage/current rescaling preserve the statistical problem</td></tr><tr><td style="text-align: right">Noisy nonlinear fits</td><td style="text-align: right">Native SI and per-unit WLS agree with all three shared solvers on the same readings and tolerances</td></tr><tr><td style="text-align: right">Floating exact devices</td><td style="text-align: right">Hand-constructed constant-current, constant-power and ZIP equilibria expose redundant KCL; inconsistent constants must remain nonpublishable</td></tr><tr><td style="text-align: right">Gauge freedom</td><td style="text-align: right">Solvers agree on identified voltage differences, objective and derived covariance; individual conductor voltages need not agree</td></tr><tr><td style="text-align: right">Three-winding transformer</td><td style="text-align: right">An independent OpenDSS deck supplies voltages and winding-port currents/powers for a grounded single-phase WYE/WYE/WYE case; excitation and artificial anti-float shunts are disabled explicitly</td></tr><tr><td style="text-align: right">Mixed winding connections and grounding</td><td style="text-align: right">Independent hidden-emf/star-leakage equations cover WYE/DELTA/WYE, DELTA/WYE/DELTA and WYE/WYE/DELTA, both DELTA rotations, two winding reference orders, unbalanced loads and floating/solid/complex-electrode grounding; OpenDSS terminal equations independently check every phase and neutral port current, with zero and nonzero excitation</td></tr><tr><td style="text-align: right">Loaded 5/20/40-bus four-wire feeders</td><td style="text-align: right">Independent series Ohm&#39;s law and electrode KCL generate unbalanced operating points; noiseless fits assert all four backends against conductor-voltage truth below 1e-8 V; noisy P/Q/magnitude fits compare states, J and degrees of freedom, and shared solvers check whitened truth error using the constrained covariance pseudoinverse</td></tr><tr><td style="text-align: right">Nonlinear statistical calibration</td><td style="text-align: right">500 StableRNG draws with unequal variances, repeated readings and merged customers check E[J] against dof and mean whitened voltage error against the local chi-square prediction; explicit and profiled formulations agree</td></tr><tr><td style="text-align: right">Fully fixed source voltages</td><td style="text-align: right">Conflicting noisy voltage readings retain J=13 and 2 residual degrees of freedom in native WLS and all three shared solvers; zero fitted states do not imply zero residual dof</td></tr><tr><td style="text-align: right">Floating winding rank and covariance</td><td style="text-align: right">A completely uninformative projected Jacobian must not turn roundoff into observability; all shared solvers and the native rank diagnostic preserve gauges, reject absolute-voltage covariance, and retain weak genuine reference information</td></tr></table><p>The existing OpenDSS component/feeder matrix covers the other finite transformer families. These tests do not establish all configurations of each family or global uniqueness of a nonlinear fit. A common bug can survive agreement among solvers sharing one evaluator; independent circuit equations and external simulations are essential.</p><p>Use the same initial state, residual weights, injection paths, priors and stopping tolerances when comparing algorithms. The nonlinear comparison uses <code>optimality_tolerance=1e-6</code> explicitly: dense/sparse currently default to <code>1e-8</code> and shared Ipopt to <code>1e-6</code>. An overstrict request can correctly return a nonpublishable stall near floating-point resolution even when voltages and objectives already agree. Do not loosen a test merely to hide a physical constraint error.</p><p>For underobserved problems, compare predicted measurements and identifiable derived quantities, not arbitrary gauge choices. The tests verify that an independent stochastic prior resolves the gauge while preserving the uncertainty of measured voltage differences. An absolute voltage covariance that depends on an unresolved gauge must be rejected.</p><p>Projection roundoff is assessed against the original measurement Jacobian as well as the reduced map. This matters when exact device laws fix every differential voltage and only unobserved common-mode directions remain: <code>H*Z</code> is then zero mathematically, but its numerical entries need not be zero. The same rank convention governs shared solver statuses, diagnostics, unobservable directions and covariance. A quantity fixed by exact equations has zero local covariance. A weak real reference or prior remains information when it exceeds the projection&#39;s numerical resolution.</p><p>The mixed-winding statistical comparisons use explicit absolute-voltage readings when comparing native SI/per-unit WLS with the shared solvers. Those readings supply stochastic gauge information; no implicit neutral bond is added. Separate floating-circuit tests omit that information and compare only identified quantities. External component checks specify excitation explicitly, disable OpenDSS anti-float shunts and evaluate terminal equations at specified voltages, so an external solver&#39;s arbitrary gauge choice does not become ground truth.</p><p><code>ConstantCurrentDevice</code> defaults to a fixed earth-frame phasor. Set <code>angle_reference=:voltage</code> for fixed magnitude and power factor relative to the connection voltage. Its angle is undefined at zero voltage unless the coefficient is zero. <code>ZIPDevice</code> retains a fixed-phasor current term; compose exact models when a voltage-following current term is required.</p><p>Remaining quality work includes nonlinear core/saturation models, further transformer configurations, broader uncertainty-coverage studies, realistic sparse telemetry and dropout sequences, and multi-start/conditioning benchmarks. A missing physical state or equipment equation needs a model extension; additional unit tests cannot manufacture that support.</p><h2 id="Priorities-for-further-work"><a class="docs-heading-anchor" href="#Priorities-for-further-work">Priorities for further work</a><a id="Priorities-for-further-work-1"></a><a class="docs-heading-anchor-permalink" href="#Priorities-for-further-work" title="Permalink"></a></h2><ol><li>An augmented voltage/current formulation for ideal transformers, bond/source reaction telemetry, and floating phase-to-neutral source laws.</li><li>Correlated measurement covariance, robust losses and statistically calibrated bad-data detection/identification. Raw standardized residuals alone do not identify bad data.</li><li>Timestamp alignment, missing-channel management and explicit temporal process models. Sequential warm starts and priors are not a Kalman filter.</li><li>Joint parameter/topology hypotheses, meter bias calibration and reproducible multistart studies. Local rank and convergence do not prove global uniqueness.</li><li>Sparse rank/covariance factorizations, symbolic reuse and large-feeder benchmarks, followed by an import/export contract for meter identity, units, direction, references and covariance provenance.</li></ol><p>Always inspect <code>structure.preflight</code>, <code>solve_status(result).publishable</code> and <code>observability_diagnostics</code>. A converged but underobserved result is feasible; it does not identify every voltage direction. A regularized continuation stage is not a publishable solution of the physical device law.</p><h2 id="Statistical-interpretation-and-numerical-limits"><a class="docs-heading-anchor" href="#Statistical-interpretation-and-numerical-limits">Statistical interpretation and numerical limits</a><a id="Statistical-interpretation-and-numerical-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Statistical-interpretation-and-numerical-limits" title="Permalink"></a></h2><p>J includes measurement and independent prior residuals; diagnostics also report the two components separately. In the optional voltage profile, fitted customer powers are nuisance parameters and are subtracted from dof. In the current formulation their estimated directions already enter <code>rank(HZ)</code>, so they must not be subtracted twice. A chi-square interpretation is local/asymptotic and requires the stated independent Gaussian errors, correct physical model and properly counted independent prior information. Reusing correlated past data as an independent prior invalidates that interpretation.</p><p>The 500-draw regression covers one low-noise nonlinear circuit, not general calibration or bad-data processing. Final rank/covariance diagnostics still use dense SVD. Sparse derivatives and cached equation reduction do not establish large-network scalability. Native WLS current-observability diagnostics additionally compile twice and use dense Jacobians/null-space SVDs and <code>pinv(A)</code> to eliminate current directions. The demonstrated feeder range is 5–40 downstream buses.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../comparison/">« Choosing a formulation</a><a class="docs-footer-nextpage" href="../maximum_likelihood/">Likelihood, loss, and priors »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
