<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Current-magnitude measurements · PowerOptLab.jl</title><meta name="title" content="Current-magnitude measurements · PowerOptLab.jl"/><meta property="og:title" content="Current-magnitude measurements · PowerOptLab.jl"/><meta property="twitter:title" content="Current-magnitude measurements · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../observability/">Observability and under-observed estimates</a></li><li class="is-active"><a class="tocitem" href>Current-magnitude measurements</a><ul class="internal"><li><a class="tocitem" href="#Shrinking-current-alone-is-benign"><span>Shrinking current alone is benign</span></a></li><li><a class="tocitem" href="#Real-problem-1:-sensitivity-rows-can-collapse-onto-each-other"><span>Real problem 1: sensitivity rows can collapse onto each other</span></a></li><li><a class="tocitem" href="#Real-problem-2:-the-derivative-is-undefined-at-exactly-zero-current"><span>Real problem 2: the derivative is undefined at exactly zero current</span></a></li><li><a class="tocitem" href="#Real-problem-3:-a-magnitude-carries-no-direction"><span>Real problem 3: a magnitude carries no direction</span></a></li><li><a class="tocitem" href="#What-to-actually-do"><span>What to actually do</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>Current-magnitude measurements</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Current-magnitude measurements</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/estimation/current_magnitude.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Current-magnitude-measurements"><a class="docs-heading-anchor" href="#Current-magnitude-measurements">Current-magnitude measurements</a><a id="Current-magnitude-measurements-1"></a><a class="docs-heading-anchor-permalink" href="#Current-magnitude-measurements" title="Permalink"></a></h1><blockquote><p><strong>Audience:</strong> anyone who has been told that ampere readings are numerically dangerous in state estimation.</p></blockquote><p>Current-magnitude (<code>:imag</code>) measurements have a bad reputation, usually summarised as &quot;they make the problem ill-conditioned&quot;. That summary is too coarse to act on. The defensible statement is:</p><blockquote><p><strong>Current magnitude does not inevitably cause ill-conditioning. Conditioning is operating-point and measurement-set dependent — and there are operating points, including very ordinary ones, where it fails badly.</strong></p></blockquote><p>This page separates the three distinct things that get conflated: a benign path where conditioning stays bounded, a genuinely degenerate one that arises at unity power factor, and a non-uniqueness that is not a conditioning question at all.</p><p>Everything below runs against one two-bus feeder. The zero-current statuses in the first table are pinned by a test in <code>test/state_estimation_solver_regression_tests.jl</code>:</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf

net = parse_bmopf(&quot;&quot;&quot;
{&quot;bus&quot;:{&quot;src&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;]},&quot;b&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;]}},
 &quot;voltage_source&quot;:{&quot;s&quot;:{&quot;bus&quot;:&quot;src&quot;,&quot;terminal_map&quot;:[&quot;1&quot;],
     &quot;v_magnitude&quot;:[230.0],&quot;v_angle&quot;:[0.0]}},
 &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.5}},
 &quot;line&quot;:{&quot;l&quot;:{&quot;bus_from&quot;:&quot;src&quot;,&quot;bus_to&quot;:&quot;b&quot;,&quot;terminal_map_from&quot;:[&quot;1&quot;],
     &quot;terminal_map_to&quot;:[&quot;1&quot;],&quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}}}
&quot;&quot;&quot;; from_string=true)

vtrue = 220.0 * cis(-0.05)          # the state we will try to recover
itrue = (230.0 - vtrue) / 0.5       # |I| = 30.0981 A</code></pre><p>The state is <code>[Vre_b, Vim_b]</code>. Unless stated otherwise every measurement below carries <code>sigma = 0.01</code> in its own SI unit (volts for <code>:vmag</code>, amperes for <code>:imag</code>), so the whitened Jacobian rows are directly comparable.</p><h2 id="Shrinking-current-alone-is-benign"><a class="docs-heading-anchor" href="#Shrinking-current-alone-is-benign">Shrinking current alone is benign</a><a id="Shrinking-current-alone-is-benign-1"></a><a class="docs-heading-anchor-permalink" href="#Shrinking-current-alone-is-benign" title="Permalink"></a></h2><p>Take <span>$|V_b|$</span> and <span>$|I_\ell|$</span> and let the line current fall by six orders of magnitude, holding its source-referenced direction fixed so the state stays genuinely complex:</p><p>| <span>$|I|$</span> (A) | <span>$\sigma_{\min}(H)$</span> | <span>$\mathrm{cond}(H)$</span> | |—:|—:|—:| | 60 | 4.50e+01 | 4.87 | | 20 | 4.13e+01 | 5.33 | | 5 | 4.00e+01 | 5.50 | | 1 | 3.97e+01 | 5.54 | | 0.01 | 3.96e+01 | 5.56 | | 0.0001 | 3.96e+01 | 5.56 |</p><p>Along this path the condition number does not blow up — it <em>converges</em>, to about 5.6. With respect to rectangular current components, the gradient of <span>$\sqrt{I_{re}^2+I_{im}^2}$</span> is a unit vector along the current direction. The voltage-state row also contains the fixed branch-current sensitivity; neither factor shrinks merely because <span>$|I|$</span> does along this path.</p><p><strong>This is one path only.</strong> It fixes the current&#39;s direction and varies its magnitude. The next section varies the direction instead, and the outcome is completely different — which is exactly why the blanket claim in either direction is unhelpful.</p><h2 id="Real-problem-1:-sensitivity-rows-can-collapse-onto-each-other"><a class="docs-heading-anchor" href="#Real-problem-1:-sensitivity-rows-can-collapse-onto-each-other">Real problem 1: sensitivity rows can collapse onto each other</a><a id="Real-problem-1:-sensitivity-rows-can-collapse-onto-each-other-1"></a><a class="docs-heading-anchor-permalink" href="#Real-problem-1:-sensitivity-rows-can-collapse-onto-each-other" title="Permalink"></a></h2><p><span>$|V_b|$</span> senses the voltage state along <span>$\hat V$</span>. A current-magnitude row senses it along <span>$J_I^\top\hat I$</span>, where <span>$J_I$</span> maps voltage-state changes to branch-current changes. On this page&#39;s scalar, purely resistive line, <span>$J_I$</span> is just a signed scalar: when current and receiving-end voltage are in phase, the two whitened rows become <strong>parallel</strong>, and the pair loses rank at any nonzero current magnitude.</p><p>For a scalar complex impedance <span>$Z$</span>, the alignment condition instead involves the impedance angle: <span>$\angle V-\angle I = \angle Z$</span> modulo <span>$\pi$</span>. With mutual coupling it depends on the full current-sensitivity row. Unity power factor is therefore the degeneracy of this resistive example, not a universal threshold for ampere measurements.</p><p>Hold the current at 40 A and sweep its angle relative to the 0-rad source toward zero. The next column reports the actual receiving-end voltage/current angle:</p><p>| source-referenced <span>$\angle I$</span> (rad) | <span>$|\angle V-\angle I|$</span> | <span>$\sigma_{\min}(H)$</span> | <span>$\mathrm{cond}(H)$</span> | sd of <span>$\angle V_b$</span> | |—:|—:|—:|—:|—:| | −0.6 | 0.6529 | 5.61e+01 | 3.86 | 7.2e−05 | | −0.3 | 0.3280 | 2.91e+01 | 7.63 | 1.6e−04 | | −0.1 | 0.1095 | 9.78e+00 | 22.8 | 4.8e−04 | | −0.03 | 0.0329 | 2.94e+00 | 76.1 | 1.6e−03 | | −0.01 | 0.0110 | 9.80e−01 | 228 | 4.9e−03 | | −0.003 | 0.0033 | 2.94e−01 | 761 | 1.6e−02 | | <strong>0</strong> | <strong>0</strong> | <strong>0</strong> | <span>$\infty$</span> | undefined |</p><p>At exactly unity power factor <em>on this resistive feeder</em> the set is rank 1 of 2 while carrying 40 A, and <code>selected_state_covariance</code> refuses covariance of the unobservable imaginary voltage direction; first-order covariance of the identifiable real component can still be returned. Unity and near-unity power factor is not exotic — resistive load, and PV inverters operating at unity — so this degeneracy is reachable in ordinary operation.</p><p>The contrast with a rectangular pair is total. Replacing <span>$|V_b|$</span> with <span>$V_{re}$</span>, <span>$V_{im}$</span> gives <span>$\mathrm{cond}(H) = 1.0$</span> at <strong>every</strong> power-factor angle in the sweep, including zero.</p><p>So: conditioning with ampere measurements depends on the network sensitivity, measurement placement, whitening, and operating point. It is fine along some paths and singular along others, and only the diagnostic for the actual model and operating point can tell you which one you are on.</p><h2 id="Real-problem-2:-the-derivative-is-undefined-at-exactly-zero-current"><a class="docs-heading-anchor" href="#Real-problem-2:-the-derivative-is-undefined-at-exactly-zero-current">Real problem 2: the derivative is undefined at exactly zero current</a><a id="Real-problem-2:-the-derivative-is-undefined-at-exactly-zero-current-1"></a><a class="docs-heading-anchor-permalink" href="#Real-problem-2:-the-derivative-is-undefined-at-exactly-zero-current" title="Permalink"></a></h2><p><span>$\partial |I| / \partial x$</span> does not exist at <span>$I = 0$</span>. Not &quot;is large&quot; — does not exist. And the difficulty is a <strong>single point</strong>, not a neighbourhood: at <span>$|I| = 10^{-4}\,\mathrm{A}$</span> the Jacobian is perfectly healthy, as the table above shows.</p><p>The trouble is that the single bad point is a common start. On an unloaded radial feeder without shunts, a flat voltage profile puts the line currents at exactly zero.</p><pre><code class="language-julia hljs">imeas = BranchMeasurement(kind=:imag, line=&quot;l&quot;, side=:from, terminal=&quot;1&quot;,
                          value=1.0, sigma=0.01)
s = compile_state_estimator(net, [imeas])
xflat = [230.0, 0.0]          # flat: no current in the line at all

evaluate_state_estimator(s, SEParameters(s, [imeas]; current_epsilon=1e-3), xflat)</code></pre><table><tr><th style="text-align: right"><code>current_epsilon</code> (A)</th><th style="text-align: right">predicted <span>$|I|$</span></th><th style="text-align: right"><span>$|H|$</span></th><th style="text-align: right">solver status</th></tr><tr><td style="text-align: right"><code>0.0</code></td><td style="text-align: right">0.0000</td><td style="text-align: right"><em>DomainError</em></td><td style="text-align: right"><code>:undefined_derivative</code></td></tr><tr><td style="text-align: right"><code>1e-3</code></td><td style="text-align: right">0.0010</td><td style="text-align: right">0.0</td><td style="text-align: right"><code>:stationary_not_minimum</code></td></tr><tr><td style="text-align: right"><code>1.0</code></td><td style="text-align: right">1.0000</td><td style="text-align: right">0.0</td><td style="text-align: right"><code>:converged_underobserved</code></td></tr></table><p>Three things to read off this:</p><ul><li>With no smoothing the derivative genuinely does not exist. The estimator reports <code>:undefined_derivative</code> and returns. It used to throw a <code>DomainError</code> out of the caller&#39;s solve; a property of the measurement set at a point is a diagnosis, not a crash.</li><li><code>SEParameters(...; current_epsilon=ε)</code> replaces <span>$|I|$</span> with <span>$\sqrt{I_{re}^2+I_{im}^2+\varepsilon^2}$</span>, which is differentiable everywhere. The solve now runs. <code>current_epsilon</code> is in <strong>amperes</strong>; <code>magnitude_epsilon</code> is the separate volts-valued knob for <span>$|V|$</span>, because one scalar cannot carry both units.</li><li><strong>But the smoothed row is information-free at zero current</strong>: its gradient there is exactly zero, so <span>$\|H\| = 0$</span> and the point need not minimise the objective. For a positive reading exceeding the smoothed prediction, negative curvature produces <code>:stationary_not_minimum</code>. When the smoothed prediction happens to equal the reading (the last row), the residual is zero, the point is a minimum, and the status is <code>:converged_underobserved</code>: a perfect fit that identifies nothing. Smoothing buys differentiability, not information. It does not invent a measurement that the operating point cannot support. The solver rejects detected negative curvature instead of treating first-order stationarity as a successful fit.</li></ul><p>The practical remedy is to start somewhere with current in the lines — a power-flow solution, the previous snapshot, or a nominal-load point — and to reach for <code>current_epsilon</code> knowingly. Sizing it below the ammeter&#39;s meaningful resolution limits the perturbation of the predicted magnitude, but the resulting sensitivity and estimate should still be checked rather than assumed unchanged.</p><h2 id="Real-problem-3:-a-magnitude-carries-no-direction"><a class="docs-heading-anchor" href="#Real-problem-3:-a-magnitude-carries-no-direction">Real problem 3: a magnitude carries no direction</a><a id="Real-problem-3:-a-magnitude-carries-no-direction-1"></a><a class="docs-heading-anchor-permalink" href="#Real-problem-3:-a-magnitude-carries-no-direction" title="Permalink"></a></h2><p>This is the difficulty that does not go away, and it is not numerical at all. It is a property of the measurement function.</p><p>Give the estimator <span>$|V_b|$</span> and <span>$|I_\ell|$</span>, both exact, and start it on either side of the true angle:</p><pre><code class="language-julia hljs">ambiguous = Any[
    Measurement(kind=:vmag, bus=&quot;b&quot;, reference=nothing,
                value=abs(vtrue), sigma=0.01),
    BranchMeasurement(kind=:imag, line=&quot;l&quot;, side=:from, terminal=&quot;1&quot;,
                      value=abs(itrue), sigma=0.01)]
s = compile_state_estimator(net, ambiguous)
p = SEParameters(s, ambiguous)

solve_compiled_state_estimator(s, p, [219.0, -11.0]; initial_radius=1.0)
solve_compiled_state_estimator(s, p, [219.0, +11.0]; initial_radius=1.0)</code></pre><table><tr><th style="text-align: right">start</th><th style="text-align: right">status</th><th style="text-align: right"><span>$|V_b|$</span></th><th style="text-align: right"><span>$\angle V_b$</span></th><th style="text-align: right"><span>$|r|$</span></th><th style="text-align: right">observable</th></tr><tr><td style="text-align: right">lagging</td><td style="text-align: right"><code>:converged_unique</code></td><td style="text-align: right">220.0000</td><td style="text-align: right"><strong>−0.05000</strong></td><td style="text-align: right">2.8e−11</td><td style="text-align: right">2/2</td></tr><tr><td style="text-align: right">leading</td><td style="text-align: right"><code>:converged_unique</code></td><td style="text-align: right">220.0000</td><td style="text-align: right"><strong>+0.05000</strong></td><td style="text-align: right">2.8e−11</td><td style="text-align: right">2/2</td></tr></table><p>Two different states. Both fit the data <strong>exactly</strong> on this real-impedance feeder. Both are reported <code>:converged_unique</code> with a full-rank reduced Jacobian.</p><p>Nothing here is a bug, and nothing is ill-conditioned. The two states are a conjugate pair, and <span>$|V|$</span> and <span>$|I|$</span> cannot tell them apart because neither function can see a sign. The local rank test is answering the question it was asked — <em>is the estimate locally identified?</em> — and the answer is genuinely yes, at each of two points. This is the phenomenon analysed in Abur &amp; Expósito (1997).</p><div class="admonition is-warning" id=":converged_unique-is-a-local-statement-70878542d5c89eb4"><header class="admonition-header">`:converged_unique` is a local statement<a class="admonition-anchor" href="#:converged_unique-is-a-local-statement-70878542d5c89eb4" title="Permalink"></a></header><div class="admonition-body"><p>It reports that the reduced Jacobian <span>$HZ$</span> has full rank <strong>at the returned point</strong>. It is not a global uniqueness certificate, and no local method can supply one. With ampere measurements in the set, solve from several starts and compare.</p></div></div><h3 id="The-fix,-when-the-meter-allows-it"><a class="docs-heading-anchor" href="#The-fix,-when-the-meter-allows-it">The fix, when the meter allows it</a><a id="The-fix,-when-the-meter-allows-it-1"></a><a class="docs-heading-anchor-permalink" href="#The-fix,-when-the-meter-allows-it" title="Permalink"></a></h3><p>If the instrument reports a phasor rather than a magnitude, say so. The same current as a rectangular pair fixes the direction:</p><pre><code class="language-julia hljs">resolved = Any[
    Measurement(kind=:vmag, bus=&quot;b&quot;, reference=nothing,
                value=abs(vtrue), sigma=0.01),
    BranchMeasurement(kind=:ire, line=&quot;l&quot;, side=:from, terminal=&quot;1&quot;,
                      value=real(itrue), sigma=0.01),
    BranchMeasurement(kind=:iim, line=&quot;l&quot;, side=:from, terminal=&quot;1&quot;,
                      value=imag(itrue), sigma=0.01)]</code></pre><table><tr><th style="text-align: right">start</th><th style="text-align: right">status</th><th style="text-align: right"><span>$|V_b|$</span></th><th style="text-align: right"><span>$\angle V_b$</span></th></tr><tr><td style="text-align: right">lagging</td><td style="text-align: right"><code>:converged_unique</code></td><td style="text-align: right">220.0000</td><td style="text-align: right">−0.05000</td></tr><tr><td style="text-align: right">leading</td><td style="text-align: right"><code>:converged_unique</code></td><td style="text-align: right">220.0000</td><td style="text-align: right">−0.05000</td></tr></table><p>Both starts land on the true state. The ambiguity was in the measurement model, so that is where it had to be repaired.</p><h2 id="What-to-actually-do"><a class="docs-heading-anchor" href="#What-to-actually-do">What to actually do</a><a id="What-to-actually-do-1"></a><a class="docs-heading-anchor-permalink" href="#What-to-actually-do" title="Permalink"></a></h2><ol><li><strong>Do not discard ampere measurements on a blanket conditioning argument</strong> — but do not assume they are safe either. Check <span>$\sigma_{\min}$</span> at your operating point. The failure mode is alignment of the <span>$|V|$</span> and <span>$|I|$</span> <em>state-sensitivity rows</em>. Near-unity power factor is the warning sign for the resistive example above; general impedances and coupled lines shift it.</li><li><strong>Avoid a zero-current start when <code>:imag</code> rows are present.</strong> Warm start from a power flow, the previous snapshot, or a nominal-load point. If other rows or smoothing move the iterate away from zero, document that mechanism rather than relying on an undefined current-magnitude derivative.</li><li><strong>Use <code>current_epsilon</code> deliberately</strong>, sized below the ammeter&#39;s resolution, and read the returned status: an <code>ε</code>-smoothed row at zero current has zero first-order sensitivity. <code>:stationary_not_minimum</code> means the solver detected negative curvature, not merely missing information.</li><li><strong>Prefer <code>:ire</code>/<code>:iim</code> over <code>:imag</code></strong> whenever the instrument supplies a phasor. The magnitude discards exactly the information that resolves the ambiguity.</li><li><strong>Solve from several starts</strong> and compare, whenever the set is magnitude-only. <code>:converged_unique</code> at one point says nothing about the other.</li><li><strong>Anchor the angle.</strong> The mirror pair exists because nothing else in the set fixes the sign of the angle. One rectangular voltage or current measurement removes it.</li></ol><p>The regression tests for all of the above live in <code>test/constrained_state_estimation_tests.jl</code> under <em>&quot;|I| admits mirror solutions that |I<em>re|,|I</em>im| do not&quot;</em> and <em>&quot;an undefined magnitude derivative is a status, not a throw&quot;</em>.</p><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><p>Abur, A. and Expósito, A. G., &quot;Detecting multiple solutions in state estimation in the presence of current magnitude measurements&quot;, <em>IEEE Transactions on Power Systems</em>, 12(1):370–375, February 1997. This establishes the <strong>multiple-solution</strong> result reproduced above. It is not a statement about conditioning, and should not be cited as one.</p><p>Abur, A. and Expósito, A. G., <em>Power System State Estimation: Theory and Implementation</em>, Marcel Dekker, 2004. Discusses the practical difficulties of ampere measurements, including ill-conditioning near low loading when they are load-bearing for observability. That low-loading mechanism and the sensitivity alignment demonstrated above are related practical warnings, not the same mathematical claim.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../observability/">« Observability and under-observed estimates</a><a class="docs-footer-nextpage" href="../../api/state_estimation/">State estimation API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
