<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Observability and under-observed estimates · PowerOptLab.jl</title><meta name="title" content="Observability and under-observed estimates · PowerOptLab.jl"/><meta property="og:title" content="Observability and under-observed estimates · PowerOptLab.jl"/><meta property="twitter:title" content="Observability and under-observed estimates · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li class="is-active"><a class="tocitem" href>Observability and under-observed estimates</a><ul class="internal"><li><a class="tocitem" href="#What-&quot;observable&quot;-means-here"><span>What &quot;observable&quot; means here</span></a></li><li><a class="tocitem" href="#Reading-the-diagnostic"><span>Reading the diagnostic</span></a></li><li><a class="tocitem" href="#Redundancy-is-not-observability"><span>Redundancy is not observability</span></a></li><li><a class="tocitem" href="#What-you-cannot-see"><span>What you cannot see</span></a></li><li><a class="tocitem" href="#Constraints-change-the-question"><span>Constraints change the question</span></a></li><li><a class="tocitem" href="#Observability-is-a-continuum"><span>Observability is a continuum</span></a></li><li><a class="tocitem" href="#Critical-measurements:-the-bad-data-blind-spot"><span>Critical measurements: the bad-data blind spot</span></a></li><li><a class="tocitem" href="#Restoring-observability,-and-being-honest-about-it"><span>Restoring observability, and being honest about it</span></a></li><li><a class="tocitem" href="#Four-wire-observability-and-gauge-freedoms"><span>Four-wire observability and gauge freedoms</span></a></li><li><a class="tocitem" href="#Numerical-versus-topological-observability"><span>Numerical versus topological observability</span></a></li><li><a class="tocitem" href="#Academic-questions-suggested-by-the-prototype"><span>Academic questions suggested by the prototype</span></a></li><li><a class="tocitem" href="#What-to-do-with-an-under-observed-estimate"><span>What to do with an under-observed estimate</span></a></li><li><a class="tocitem" href="#References"><span>References</span></a></li></ul></li><li><a class="tocitem" href="../current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>Observability and under-observed estimates</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Observability and under-observed estimates</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/estimation/observability.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Observability-and-under-observed-estimation"><a class="docs-heading-anchor" href="#Observability-and-under-observed-estimation">Observability and under-observed estimation</a><a id="Observability-and-under-observed-estimation-1"></a><a class="docs-heading-anchor-permalink" href="#Observability-and-under-observed-estimation" title="Permalink"></a></h1><blockquote><p><strong>Audience:</strong> anyone who has a state estimate and needs to know which parts of it are supported by measurements and which parts are decoration.</p></blockquote><p>An estimator always returns something. Observability analysis is what tells you whether that something means anything. This page covers what PowerOptLab computes, how to read it, what it deliberately refuses to do, and which parts of the problem are still open research.</p><h2 id="What-&quot;observable&quot;-means-here"><a class="docs-heading-anchor" href="#What-&quot;observable&quot;-means-here">What &quot;observable&quot; means here</a><a id="What-&quot;observable&quot;-means-here-1"></a><a class="docs-heading-anchor-permalink" href="#What-&quot;observable&quot;-means-here" title="Permalink"></a></h2><p>Both estimators report <strong>local numerical observability</strong>: the rank of the measurement Jacobian at the returned point.</p><p>For both estimators the test is on the <em>feasible tangent space</em>. With <span>$C\,\delta x = 0$</span> describing tangent perturbations of the exact equations and <span>$Z$</span> a basis for <span>$\ker C$</span>, the relevant matrix is <span>$HZ$</span>, not <span>$H$</span>:</p><p class="math-container">\[\text{observable} \iff \operatorname{rank}(HZ) = \dim Z .\]</p><p>This distinction is not cosmetic. Exact constraints <em>remove directions the measurements no longer have to explain</em>, so a set that cannot identify the free state can still identify the constrained one. <a href="#Constraints-change-the-question">Below</a> shows a two-row set going from 2-of-4 to 2-of-2 by adding one zero-injection constraint.</p><p>Three properties of this test are worth internalising before trusting it:</p><ul><li><strong>It is local.</strong> It is a statement about one point, computed from a linearisation there. It is not a global uniqueness certificate, and no local method can supply one.</li><li><strong>It is numerical.</strong> It asks whether a matrix has full rank in floating point, not whether the network graph admits a spanning structure. See <a href="#Numerical-versus-topological-observability">numerical versus topological</a>.</li><li><strong>It is not binary in practice.</strong> Rank is a yes/no, but the smallest singular value is a continuum, and it is the number that actually predicts whether your estimate is useful.</li></ul><h2 id="Reading-the-diagnostic"><a class="docs-heading-anchor" href="#Reading-the-diagnostic">Reading the diagnostic</a><a id="Reading-the-diagnostic-1"></a><a class="docs-heading-anchor-permalink" href="#Reading-the-diagnostic" title="Permalink"></a></h2><pre><code class="language-julia hljs">d = observability_diagnostics(structure, parameters, x)</code></pre><table><tr><th style="text-align: right">field</th><th style="text-align: right">meaning</th></tr><tr><td style="text-align: right"><code>constraint_rank</code></td><td style="text-align: right">independent exact equations at this point</td></tr><tr><td style="text-align: right"><code>tangent_dimension</code></td><td style="text-align: right">free directions left after the constraints, <span>$\dim Z$</span></td></tr><tr><td style="text-align: right"><code>observable_dimension</code></td><td style="text-align: right"><span>$\operatorname{rank}(HZ)$</span> — directions the measurements pin down</td></tr><tr><td style="text-align: right"><code>unobservable_dimension</code></td><td style="text-align: right">the difference; zero means locally identified</td></tr><tr><td style="text-align: right"><code>min_singular</code></td><td style="text-align: right"><span>$\sigma_{\min}(HZ)$</span>; the inverse of the worst-case standard deviation</td></tr><tr><td style="text-align: right"><code>condition_number</code></td><td style="text-align: right"><span>$\sigma_{\max}/\sigma_{\min}$</span></td></tr></table><p>The WLS estimator&#39;s <code>result.observability</code> reports the analogous <code>(observable, n_states, rank, redundancy, min_singular, cond, tangent_dimension)</code>. Exact KCL equations are ranked in their own units, then the <strong>whitened</strong> measurement Jacobian is ranked on their tangent space. <code>rank</code> is the sum of those two independent ranks; <code>redundancy</code> counts measurement rows beyond the tangent directions they identify and the fitted individual-customer power allocations at merged nodes. <code>min_singular</code> and <code>cond</code> come from the reduced measurement Jacobian, so they have the same interpretation as the constrained estimator&#39;s.</p><div class="admonition is-info" id="Row-scaling-and-what-it-does-and-does-not-affect-874d62978bb2b2d9"><header class="admonition-header">Row scaling and what it does and does not affect<a class="admonition-anchor" href="#Row-scaling-and-what-it-does-and-does-not-affect-874d62978bb2b2d9" title="Permalink"></a></header><div class="admonition-body"><p>Exact rank is invariant to any nonzero row scaling; <em>numerical</em> rank is not, because a tolerance is compared with singular values. An earlier diagnostic stacked exact KCL rows in amperes with measurement rows whitened from volts, watts and vars. Its singular values were meaningless, and sufficiently extreme relative scaling could also change its numerical rank. The current implementation ranks the exact block first and the measurement block on its tangent space, each in its own scale.</p></div></div><h2 id="Redundancy-is-not-observability"><a class="docs-heading-anchor" href="#Redundancy-is-not-observability">Redundancy is not observability</a><a id="Redundancy-is-not-observability-1"></a><a class="docs-heading-anchor-permalink" href="#Redundancy-is-not-observability" title="Permalink"></a></h2><p>The single most common misreading. More measurements than states does not mean the states are determined — <em>placement</em> decides, not count. On a two-bus feeder (4 states: <span>$V_{re}$</span>, <span>$V_{im}$</span> at buses <code>b</code> and <code>c</code>):</p><table><tr><th style="text-align: right">measurement set</th><th style="text-align: right">rows</th><th style="text-align: right">tangent</th><th style="text-align: right">observable</th><th style="text-align: right">unobservable</th><th style="text-align: right"><span>$\sigma_{\min}$</span></th></tr><tr><td style="text-align: right">three <span>$|V_b|$</span> readings</td><td style="text-align: right">3</td><td style="text-align: right">4</td><td style="text-align: right"><strong>1</strong></td><td style="text-align: right">3</td><td style="text-align: right">0</td></tr><tr><td style="text-align: right"><span>$|V_b|$</span>, <span>$|V_c|$</span></td><td style="text-align: right">2</td><td style="text-align: right">4</td><td style="text-align: right">2</td><td style="text-align: right">2</td><td style="text-align: right">0</td></tr><tr><td style="text-align: right"><span>$V_{re}$</span>, <span>$V_{im}$</span> at both</td><td style="text-align: right">4</td><td style="text-align: right">4</td><td style="text-align: right"><strong>4</strong></td><td style="text-align: right">0</td><td style="text-align: right">10.0</td></tr></table><p>Three readings for four states, and rank one: stacking copies of the same measurement adds redundancy against <em>noise</em> without adding information about <em>direction</em>. Rows two and three have the same count and opposite verdicts.</p><h2 id="What-you-cannot-see"><a class="docs-heading-anchor" href="#What-you-cannot-see">What you cannot see</a><a id="What-you-cannot-see-1"></a><a class="docs-heading-anchor-permalink" href="#What-you-cannot-see" title="Permalink"></a></h2><p>Rank tells you <em>how much</em> is missing. <a href="../../api/state_estimation/#PowerOptLab.unobservable_directions"><code>unobservable_directions</code></a> tells you <strong>what</strong>, and this is the part worth using:</p><pre><code class="language-julia hljs">s = compile_state_estimator(net, [vmag_b, vmag_c])
p = SEParameters(s, [vmag_b, vmag_c])
U = unobservable_directions(s, p, x)     # 4x2, columns span the null space</code></pre><p>With the state ordered <span>$[V_{re,b}, V_{re,c}, V_{im,b}, V_{im,c}]$</span> and <span>$V_b = 211.58 + 7.79j$</span>:</p><pre><code class="nohighlight hljs">dir 1: -0.0368  +0.0000  +0.9993  +0.0000
dir 2: +0.0000  -0.0539  +0.0000  +0.9985</code></pre><p>Each direction touches one bus, and direction 1 is exactly</p><p class="math-container">\[\frac{1}{|V_b|}\bigl(-\operatorname{Im} V_b,\; \operatorname{Re} V_b\bigr)
= (-0.0368,\; 0.9993),\]</p><p>the tangent to the circle <span>$|V_b| = \text{const}$</span> — a <strong>pure phase perturbation</strong>. The code has rediscovered, numerically and without being told, the textbook fact that a magnitude-only measurement set leaves the phase angles free. <span>$\|Hu\| \approx 3\times10^{-17}$</span>.</p><p>This is the diagnostic to reach for when a result looks wrong. &quot;Rank 6 of 8&quot; is not actionable; &quot;the unobservable direction is the neutral common mode at these three buses&quot; is.</p><p>No basis is stored on the structure — directions are generated on request, so asking the question costs nothing until you ask it.</p><h2 id="Constraints-change-the-question"><a class="docs-heading-anchor" href="#Constraints-change-the-question">Constraints change the question</a><a id="Constraints-change-the-question-1"></a><a class="docs-heading-anchor-permalink" href="#Constraints-change-the-question" title="Permalink"></a></h2><p>Two measurements, four states, and one exact zero injection:</p><table><tr><th style="text-align: right">set</th><th style="text-align: right">rows</th><th style="text-align: right">tangent</th><th style="text-align: right">observable</th><th style="text-align: right">unobservable</th></tr><tr><td style="text-align: right"><span>$V_{re}, V_{im}$</span> at <code>b</code></td><td style="text-align: right">2</td><td style="text-align: right">4</td><td style="text-align: right">2</td><td style="text-align: right">2</td></tr><tr><td style="text-align: right">the same + <code>zero_injection=[&quot;c&quot;]</code></td><td style="text-align: right">2</td><td style="text-align: right"><strong>2</strong></td><td style="text-align: right">2</td><td style="text-align: right"><strong>0</strong></td></tr></table><p>The measurements did not change. The constraint removed two directions from the space they had to explain, and the set became sufficient. Testing <span>$\operatorname{rank}(H)$</span> alone would have called both cases unobservable and been wrong about the second.</p><p>This is why the classical literature treats zero injections separately, and why this implementation generalises the idea: any exact device law — constant power, constant current, ZIP, a delta connection — enters <span>$c(x)=0$</span> and contributes to <span>$Z$</span> in the same way.</p><h2 id="Observability-is-a-continuum"><a class="docs-heading-anchor" href="#Observability-is-a-continuum">Observability is a continuum</a><a id="Observability-is-a-continuum-1"></a><a class="docs-heading-anchor-permalink" href="#Observability-is-a-continuum" title="Permalink"></a></h2><p>The binary is the least useful thing the diagnostic reports. Here is a set approaching criticality for a concrete physical reason: a <span>$|V_b|$</span> and a <span>$|I_\ell|$</span> measurement on a resistive two-bus feeder, as the current angle relative to the source falls toward zero and the two rows rotate onto each other (<a href="../current_magnitude/#Real-problem-1:-sensitivity-rows-can-collapse-onto-each-other">why</a>).</p><table><tr><th style="text-align: right">source-referenced <span>$\angle I$</span> (rad)</th><th style="text-align: right"><span>$\sigma_{\min}(HZ)$</span></th><th style="text-align: right"><span>$\mathrm{cond}(HZ)$</span></th><th style="text-align: right">sd of estimated <span>$\angle V_b$</span></th></tr><tr><td style="text-align: right">−0.6</td><td style="text-align: right">5.61e+01</td><td style="text-align: right">3.86</td><td style="text-align: right">7.2e−05 rad</td></tr><tr><td style="text-align: right">−0.3</td><td style="text-align: right">2.91e+01</td><td style="text-align: right">7.63</td><td style="text-align: right">1.6e−04 rad</td></tr><tr><td style="text-align: right">−0.1</td><td style="text-align: right">9.78e+00</td><td style="text-align: right">22.8</td><td style="text-align: right">4.8e−04 rad</td></tr><tr><td style="text-align: right">−0.03</td><td style="text-align: right">2.94e+00</td><td style="text-align: right">76.1</td><td style="text-align: right">1.6e−03 rad</td></tr><tr><td style="text-align: right">−0.01</td><td style="text-align: right">9.80e−01</td><td style="text-align: right">228</td><td style="text-align: right">4.9e−03 rad</td></tr><tr><td style="text-align: right">−0.003</td><td style="text-align: right">2.94e−01</td><td style="text-align: right">761</td><td style="text-align: right">1.6e−02 rad</td></tr><tr><td style="text-align: right">0</td><td style="text-align: right">0</td><td style="text-align: right"><span>$\infty$</span></td><td style="text-align: right">undefined</td></tr></table><p>Every row except the last reports <code>observable</code>, and the current is 40 A throughout. The rank test passes each of them without comment while the uncertainty in the estimated angle grows by more than two orders of magnitude.</p><p><span>$\sigma_{\min}$</span> is the quantity to watch. Under this page&#39;s standing assumptions — independent Gaussian errors, a diagonal covariance, and the model linearised at the returned point — the estimate covariance on the tangent space is <span>$(H_{red}^\top H_{red})^{-1}$</span>, so <span>$1/\sigma_{\min}$</span> is the standard deviation in the worst-determined direction. That is the Cramér–Rao bound <em>of the linearised Gaussian problem</em>, not of the nonlinear one: it is a local first-order quantity and it inherits every assumption in <a href="../#What-both-of-them-assume">the shared list</a>. Report it next to the estimate, with those caveats.</p><h2 id="Critical-measurements:-the-bad-data-blind-spot"><a class="docs-heading-anchor" href="#Critical-measurements:-the-bad-data-blind-spot">Critical measurements: the bad-data blind spot</a><a id="Critical-measurements:-the-bad-data-blind-spot-1"></a><a class="docs-heading-anchor-permalink" href="#Critical-measurements:-the-bad-data-blind-spot" title="Permalink"></a></h2><p>A <strong>critical</strong> measurement is one whose removal destroys observability. It has a property that should worry anyone relying on residuals: its residual is identically zero, whatever it says. In an exactly determined set, <em>every</em> measurement is critical.</p><p>Four rectangular readings on four states, then one of them corrupted by 50σ:</p><table><tr><th style="text-align: right"></th><th style="text-align: right">status</th><th style="text-align: right"><span>$|r|$</span></th><th style="text-align: right">estimated <span>$V_b$</span></th></tr><tr><td style="text-align: right">clean</td><td style="text-align: right"><code>:converged_unique</code></td><td style="text-align: right">8.9e−15</td><td style="text-align: right">211.5788 + 7.7884j</td></tr><tr><td style="text-align: right">one reading +50σ</td><td style="text-align: right"><code>:converged_unique</code></td><td style="text-align: right"><strong>8.9e−15</strong></td><td style="text-align: right"><strong>216.5788</strong> + 7.7884j</td></tr></table><p>The estimate moved by exactly the injected error, 5.0 V, and the residual did not move at all. Nothing in the output distinguishes these two runs. Add a single redundant row — <span>$|V_b|$</span>, one extra measurement — and the same corruption is unmistakable:</p><pre><code class="nohighlight hljs">per-row whitened residuals:  -24.97,  -0.90,  0.00,  0.00,  +24.98</code></pre><p>This is the concrete argument for local redundancy, and it is also why <a href="../state_of_the_art/#Open-questions">bad-data processing remains an open capability</a>. For measurement-only whitened residuals in the linearised constrained model, set <span>$A=HZ$</span>. Their residual covariance is <span>$\Omega_w=I-AA^\dagger$</span>; normalised residuals are <span>$r_i/\sqrt{(\Omega_w)_{ii}}$</span>. This uses the already whitened Jacobian; do not apply inverse-variance weights a second time. In unwhitened coordinates, transform back with the measurement covariance factor. Priors and temporal reuse need a separate statistical derivation. A critical measurement has zero linearised residual variance. Neither estimator currently implements this bad-data test.</p><div class="admonition is-warning" id="Redundancy-must-be-local-971683600c306dca"><header class="admonition-header">Redundancy must be local<a class="admonition-anchor" href="#Redundancy-must-be-local-971683600c306dca" title="Permalink"></a></header><div class="admonition-body"><p>Global redundancy does not protect a locally critical measurement. A feeder can have twice as many readings as states and still have a pocket where one meter is unchecked.</p></div></div><h2 id="Restoring-observability,-and-being-honest-about-it"><a class="docs-heading-anchor" href="#Restoring-observability,-and-being-honest-about-it">Restoring observability, and being honest about it</a><a id="Restoring-observability,-and-being-honest-about-it-1"></a><a class="docs-heading-anchor-permalink" href="#Restoring-observability,-and-being-honest-about-it" title="Permalink"></a></h2><p>The standard distribution practice is to fill gaps with pseudo-measurements — load allocation from billing data, forecasts, nominal profiles. In this codebase uncertain P/Q forecasts use <code>Measurement</code> residuals; rectangular voltage beliefs use <a href="../../api/state_estimation/#PowerOptLab.StatePrior"><code>StatePrior</code></a>. Neither is an exact constraint.</p><p>It restores rank. The question is what the answer then means, and the covariance answers it:</p><table><tr><th style="text-align: right">prior σ</th><th style="text-align: right">observable</th><th style="text-align: right">sd(<span>$V_{re,b}$</span>)</th><th style="text-align: right">sd(<span>$V_{re,c}$</span>)</th></tr><tr><td style="text-align: right">— (no prior)</td><td style="text-align: right">2 / 4</td><td style="text-align: right">0.1000 V</td><td style="text-align: right"><em>refused</em></td></tr><tr><td style="text-align: right">1.0 V</td><td style="text-align: right">4 / 4</td><td style="text-align: right">0.1000 V</td><td style="text-align: right"><strong>1.0000 V</strong></td></tr><tr><td style="text-align: right">10.0 V</td><td style="text-align: right">4 / 4</td><td style="text-align: right">0.1000 V</td><td style="text-align: right"><strong>10.0000 V</strong></td></tr><tr><td style="text-align: right">100.0 V</td><td style="text-align: right">4 / 4</td><td style="text-align: right">0.1000 V</td><td style="text-align: right"><strong>100.0000 V</strong></td></tr></table><p>Bus <code>b</code> has a meter, and its standard deviation is the meter&#39;s σ (0.1 V) regardless of the prior. Bus <code>c</code> has no meter, and its standard deviation is <em>exactly the prior σ</em>, every time. The covariance is reporting, with no ambiguity, that the estimate at <code>c</code> is 100% assumption and 0% data.</p><p>That is the honest way to run an under-observed estimator: restore rank if you must, then publish the covariance so the reader can see which buses were measured and which were asserted.</p><h3 id="The-estimator-refuses-to-invent-a-covariance"><a class="docs-heading-anchor" href="#The-estimator-refuses-to-invent-a-covariance">The estimator refuses to invent a covariance</a><a id="The-estimator-refuses-to-invent-a-covariance-1"></a><a class="docs-heading-anchor-permalink" href="#The-estimator-refuses-to-invent-a-covariance" title="Permalink"></a></h3><pre><code class="language-julia hljs">selected_state_covariance(s, p, x, [2]) # unmeasured bus
# ArgumentError: requested covariance is not finite:
# quantity 1 depends on an unobservable tangent direction</code></pre><p>An unobservable state direction is not identified by this local model. A requested quantity has finite first-order covariance only if its Jacobian annihilates every unobservable direction. The covariance routines now check this condition and reject quantities that fail it. A measured voltage component can therefore retain finite covariance while an unrelated bus is unobserved. A zero variance from a zero derived gradient is only a first-order result, not a claim that nonlinear uncertainty vanishes.</p><p><code>derived_covariance</code> also answers the question users actually ask, which is rarely about rectangular components. Given <span>$\partial|V|/\partial x$</span>:</p><pre><code class="nohighlight hljs">|V_b| = 211.7234 V   sd = 0.1016 V
|V_c| = 205.1897 V   sd = 0.1033 V</code></pre><h2 id="Four-wire-observability-and-gauge-freedoms"><a class="docs-heading-anchor" href="#Four-wire-observability-and-gauge-freedoms">Four-wire observability and gauge freedoms</a><a id="Four-wire-observability-and-gauge-freedoms-1"></a><a class="docs-heading-anchor-permalink" href="#Four-wire-observability-and-gauge-freedoms" title="Permalink"></a></h2><p>A four-wire feeder can have a potential-reference freedom in addition to the usual phasor-angle reference. A common voltage shift is a <strong>gauge freedom</strong> only when it preserves the complete source, grounding, device, and measurement model. Relative telemetry cannot remove a symmetry that leaves all its voltage differences unchanged. Fixed phase-to-earth source phasors can break that symmetry; an ungrounded neutral alone is not proof of a gauge freedom.</p><p>Because the constrained estimator keeps ungrounded neutrals as explicit states, the freedom shows up in the diagnostic instead of being assumed away by grounding the neutral for convenience:</p><table><tr><th style="text-align: right">network</th><th style="text-align: right"><span>$n_{\text{states}}$</span></th><th style="text-align: right">rank</th><th style="text-align: right">tangent</th><th style="text-align: right">redundancy</th><th style="text-align: right"><span>$\sigma_{\min}$</span></th></tr><tr><td style="text-align: right">bonded source neutral</td><td style="text-align: right">8</td><td style="text-align: right"><strong>8</strong></td><td style="text-align: right">4</td><td style="text-align: right">+2</td><td style="text-align: right">1.35e+00</td></tr><tr><td style="text-align: right">floating neutral system</td><td style="text-align: right">10</td><td style="text-align: right"><strong>9</strong></td><td style="text-align: right">4</td><td style="text-align: right">+3</td><td style="text-align: right">2.06e−15</td></tr></table><p>The second network has <em>more</em> redundancy and <em>less</em> observability. The missing direction is the gauge — and <code>redundancy</code> counting measurement rows beyond the directions they identify is exactly why it can rise while observability falls.</p><div class="admonition is-warning" id="Evaluate-at-a-meaningful-operating-point-51898886087a2779"><header class="admonition-header">Evaluate at a meaningful operating point<a class="admonition-anchor" href="#Evaluate-at-a-meaningful-operating-point-51898886087a2779" title="Permalink"></a></header><div class="admonition-body"><p>A local diagnostic depends on where it is evaluated. The same well-posed set on the bonded network reports rank 8 at a power-flow point and <strong>rank 4 at a flat start</strong>, because that particular flat profile and measurement set are degenerate. Zero current alone does not imply zero injection sensitivity: at nonzero voltage, <span>$dS=V\overline{dI}$</span> can remain nonzero when <span>$I=0$</span>. Evaluate at a solved state, not at the initial guess, or you will diagnose the start rather than the measurement set.</p></div></div><h2 id="Numerical-versus-topological-observability"><a class="docs-heading-anchor" href="#Numerical-versus-topological-observability">Numerical versus topological observability</a><a id="Numerical-versus-topological-observability-1"></a><a class="docs-heading-anchor-permalink" href="#Numerical-versus-topological-observability" title="Permalink"></a></h2><p>Two traditions answer this question, and they answer slightly different ones.</p><p><strong>Topological</strong> methods (Krumpholz, Clements and Davis, 1980; Monticelli and Wu, 1985) work on the network graph, looking for a spanning tree that the measurements can cover. They are combinatorial, immune to round-off, and give observable islands directly — but they assume <em>generic</em> parameter values, so they can call a network observable when a particular numerical coincidence makes it not.</p><p><strong>Numerical</strong> methods factor the Jacobian or gain matrix and count rank. They see the actual numbers, handle mixed measurement types and exact constraints without special cases, and give <span>$\sigma_{\min}$</span> — the continuum above. Their weakness is that rank in floating point needs a threshold, and with many injection measurements the disparity of magnitudes in <span>$H$</span> makes that threshold delicate (Expósito and Abur, 1998).</p><p>PowerOptLab is entirely numerical: both estimators rank exact equations separately, then use dense SVD on the whitened measurement map <span>$HZ$</span> on the feasible tangent space. The compiled estimator&#39;s threshold is <span>$\max(\mathtt{rank\_rtol}\,\max(m,n)\,\sigma_{\max},\varepsilon)$</span>, with <code>rank_rtol</code> defaulting to <span>$\sqrt{\varepsilon}$</span>; legacy WLS uses <span>$\varepsilon\max(m,n)\sigma_{\max}$</span>. These thresholds differ, so extremely weak directions can receive different classifications. Merged-customer power allocations are profiled out before testing voltage information. That choice buys the constraint handling and the singular values; it costs <span>$O(n^3)$</span> and a threshold. Treat a <span>$\sigma_{\min}$</span> near the tolerance as &quot;ask again&quot;, not as an answer.</p><p>With a zero-dimensional feasible tangent, the minimum singular value is <code>Inf</code> and the condition number is <code>1.0</code> by convention: no free direction remains to condition. This does not imply that the stipulated exact equations are certain in a real network.</p><h2 id="Academic-questions-suggested-by-the-prototype"><a class="docs-heading-anchor" href="#Academic-questions-suggested-by-the-prototype">Academic questions suggested by the prototype</a><a id="Academic-questions-suggested-by-the-prototype-1"></a><a class="docs-heading-anchor-permalink" href="#Academic-questions-suggested-by-the-prototype" title="Permalink"></a></h2><p>These are research leads, not novelty claims. A systematic review and sharper problem statement are required before presenting any of them as open:</p><ol><li><strong>Observability of four-wire networks with explicit neutrals.</strong> The literature already includes complete four-wire LV state estimators and neutral-to-earth-voltage estimation (Bandara et al., 2021; Melo, Teixeira and Mingorança, 2023). The narrower question exposed here is how bonding, multi-grounding, broken neutrals, and the chosen measurement references alter the gauge/null-space structure, and how that relates to existing neutral reductions and observability results.</li><li><strong>Observability under general exact device equations.</strong> Classical treatments special-case zero injections. The <span>$HZ$</span> formulation admits any exact law — ZIP, delta connections, an inverter control characteristic. A useful study would classify when these laws contribute usable rank and compare the result with established equality-constrained and augmented-state formulations. A constant-power device is a nonlinear constraint whose contribution to <span>$Z$</span> depends on the operating point, so local observability can change with loading.</li><li><strong>Quantitative observability for meter placement.</strong> With <code>derived_covariance</code> the design objective is available directly: maximise <span>$\sigma_{\min}$</span> (E-optimality) or minimise the variance of a quantity the operator actually cares about, such as the worst phase-to-neutral voltage. The continuum table above is the argument that binary placement criteria are the wrong objective.</li><li><strong>Critical measurements and bad data in the constrained setting.</strong> Criticality interacts with exact constraints: a measurement can be critical on the tangent space while looking redundant in the raw count. Characterising critical <span>$k$</span>-tuples of <span>$HZ$</span> — and the corresponding &quot;critical constraints&quot;, whose multipliers the sparse solver already exposes — is a clean extension of Monticelli and Garcia&#39;s framework.</li><li><strong>Local versus global identifiability with magnitude measurements.</strong> The <a href="../current_magnitude/">mirror solutions</a> are locally unique and globally not. The research question is which existing tools from polynomial-system solving, interval analysis, relaxations, or certified continuation can give useful uniqueness certificates for bounded distribution-network models.</li><li><strong>Observable-island decomposition from the null space.</strong> The unobservable directions are computed; turning them into maximal observable islands and a minimal set of pseudo-measurements that merges them is a combinatorial step this codebase does not yet take.</li></ol><h2 id="What-to-do-with-an-under-observed-estimate"><a class="docs-heading-anchor" href="#What-to-do-with-an-under-observed-estimate">What to do with an under-observed estimate</a><a id="What-to-do-with-an-under-observed-estimate-1"></a><a class="docs-heading-anchor-permalink" href="#What-to-do-with-an-under-observed-estimate" title="Permalink"></a></h2><ol><li>Read <code>unobservable_dimension</code> and <code>min_singular</code> <strong>before</strong> the state.</li><li>Call <a href="../../api/state_estimation/#PowerOptLab.unobservable_directions"><code>unobservable_directions</code></a> and interpret them physically. They are usually a gauge freedom, an unmetered pocket, or a magnitude-only phase ambiguity, and the three have different fixes.</li><li>Prefer a constraint to a pseudo-measurement when the physics is genuinely exact — it costs no rank and adds no fictitious information.</li><li>If you add a prior, publish the covariance alongside the estimate.</li><li>Never report a state whose covariance the estimator refused to compute without saying which directions were unsupported.</li><li>Evaluate the diagnostic at a solved operating point.</li></ol><h2 id="References"><a class="docs-heading-anchor" href="#References">References</a><a id="References-1"></a><a class="docs-heading-anchor-permalink" href="#References" title="Permalink"></a></h2><ul><li>Krumpholz, G. R., Clements, K. A. and Davis, P. W., &quot;Power system observability: a practical algorithm using network topology&quot;, <em>IEEE Trans. Power Apparatus and Systems</em>, PAS-99(4), 1980.</li><li>Monticelli, A. and Wu, F. F., &quot;Network observability: theory&quot;, <em>IEEE Trans. Power Apparatus and Systems</em>, PAS-104(5), 1985.</li><li>Clements, K. A., Krumpholz, G. R. and Davis, P. W., &quot;Power system state estimation with measurement deficiency: an observability/measurement placement algorithm&quot;, <em>IEEE Trans. Power Apparatus and Systems</em>, PAS-102(7),<ol><li></li></ol></li><li>Expósito, A. G. and Abur, A., &quot;Generalized observability analysis and measurement classification&quot;, <em>IEEE Trans. Power Systems</em>, 13(3), 1998.</li><li>Monticelli, A. and Garcia, A., &quot;Reliable bad data processing for real-time state estimation&quot;, <em>IEEE Trans. Power Apparatus and Systems</em>, PAS-102(5),<ol><li></li></ol></li><li>Abur, A. and Expósito, A. G., <em>Power System State Estimation: Theory and Implementation</em>, Marcel Dekker, 2004, chapters on observability and bad data.</li><li>Bandara, W. G. C., Almeida, D., Godaliyadda, R. I., Ekanayake, M. P. and Ekanayake, J., &quot;A complete state estimation algorithm for a three-phase four-wire low voltage distribution system with high penetration of solar PV&quot;, <em>International Journal of Electrical Power &amp; Energy Systems</em>, 124:106332,<ol><li>DOI: 10.1016/j.ijepes.2020.106332.</li></ol></li><li>Melo, I. D., Teixeira, M. O. N. and Mingorança, J. S., &quot;Neutral-to-Earth Voltage (NEV) and state estimation for unbalanced multiphase distribution systems based on an optimization model&quot;, <em>Electric Power Systems Research</em>, 217:109123, 2023. DOI: 10.1016/j.epsr.2023.109123.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../problems/constrained_state_estimation/">« Constrained NLLS model</a><a class="docs-footer-nextpage" href="../current_magnitude/">Current-magnitude measurements »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Monday 16 November 2026 14:05">Monday 16 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
