<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Voltage bounds and constraint formulation · PowerOptLab.jl</title><meta name="title" content="Voltage bounds and constraint formulation · PowerOptLab.jl"/><meta property="og:title" content="Voltage bounds and constraint formulation · PowerOptLab.jl"/><meta property="twitter:title" content="Voltage bounds and constraint formulation · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../">Formulation study overview</a></li><li><a class="tocitem" href="../compilation/">Volt-var and volt-watt formulations</a></li><li class="is-active"><a class="tocitem" href>Voltage bounds and constraint formulation</a><ul class="internal"><li><a class="tocitem" href="#Derive-the-volt-watt-example-before-choosing-a-solver"><span>Derive the volt-watt example before choosing a solver</span></a></li><li><a class="tocitem" href="#Inspect-the-plan-and-build-the-relation"><span>Inspect the plan and build the relation</span></a></li><li><a class="tocitem" href="#Size-a-hull-gap-before-solving"><span>Size a hull gap before solving</span></a></li><li><a class="tocitem" href="#Conservative-one-sided-smoothing"><span>Conservative one-sided smoothing</span></a></li><li><a class="tocitem" href="#Compact-patches-permit-exact-local-simplification"><span>Compact patches permit exact local simplification</span></a></li><li><a class="tocitem" href="#Voltage-magnitude-and-the-rest-of-OPF"><span>Voltage magnitude and the rest of OPF</span></a></li><li><a class="tocitem" href="#Design-a-fair-computational-experiment"><span>Design a fair computational experiment</span></a></li></ul></li><li><a class="tocitem" href="../tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../controllers/">Inverter control example</a></li><li><a class="tocitem" href="../extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../api/">Formulation API</a></li><li><a class="tocitem" href="../references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Numerical formulations and solvers</a></li><li class="is-active"><a href>Voltage bounds and constraint formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Voltage bounds and constraint formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/formulations/bounds_and_relations.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Bounds-and-constraint-direction-change-the-formulation"><a class="docs-heading-anchor" href="#Bounds-and-constraint-direction-change-the-formulation">Bounds and constraint direction change the formulation</a><a id="Bounds-and-constraint-direction-change-the-formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Bounds-and-constraint-direction-change-the-formulation" title="Permalink"></a></h1><p><strong>Start with the physical relation, then specialize each occurrence.</strong> A controller tracking equation, an operating limit and an outer relaxation are different mathematical objects. The same volt-watt characteristic can require nonlinear or integer equations at one occurrence and only linear inequalities at another.</p><p>For power engineers, the central distinction is <strong>request versus permission</strong>: an upper limit permits further curtailment. For OR researchers, this is the <strong>graph versus hypograph</strong> distinction. For implementers, it determines which bounds and relation metadata must accompany each use of a curve.</p><p><img src="../../assets/formulations/contextual-lowering.svg" alt="One semantic intent lowering differently at three occurrences with different voltage domains, relations and smoothing families."/></p><h2 id="Derive-the-volt-watt-example-before-choosing-a-solver"><a class="docs-heading-anchor" href="#Derive-the-volt-watt-example-before-choosing-a-solver">Derive the volt-watt example before choosing a solver</a><a id="Derive-the-volt-watt-example-before-choosing-a-solver-1"></a><a class="docs-heading-anchor-permalink" href="#Derive-the-volt-watt-example-before-choosing-a-solver" title="Permalink"></a></h2><p>Use a deliberately simple continuous characteristic, with voltage in volts and power as a fraction of a fixed positive base:</p><p class="math-container">\[f(V)=\max\left(0,\min\left(1,\frac{250-V}{10}\right)\right).\]</p><p>These numbers are pedagogical, not a prescribed grid-code setting. On <code>220 ≤ V ≤ 250</code>, the high-voltage zero floor is unreachable except at its joining point. Thus <code>f(V)=min(1,(250-V)/10)</code> is concave on this domain. The operating cap <code>0 ≤ p ≤ f(V)</code> is <strong>exactly</strong></p><p class="math-container">\[p\geq0,\qquad p\leq1,\qquad p\leq(250-V)/10,\qquad 220\leq V\leq250.\]</p><p>There is no approximation error and no integer or nonlinear curve block. It is better to call this an <strong>exact polyhedral formulation</strong> than a hull approximation. The existence of the cheap formulation follows analytically; its runtime benefit in a complete application remains an empirical question.</p><p><img src="../../assets/formulations/bound-geometry.svg" alt="Three feasible-set diagrams: an exact convex cap on a restricted domain; a nonconvex cap with a relaxed hull on a wider domain; and the distinction between an equality graph and a cap."/></p><p>On <code>220 ≤ V ≤ 270</code>, the slopes are <code>0, -0.1, 0</code>: the floor restores a slope increase and concavity is lost. The points <code>(240,1)</code> and <code>(270,0)</code> satisfy the cap; their midpoint <code>(255,0.5)</code> violates it because <code>f(255)=0</code>. This proves nonconvexity, independently of any solver experiment. The hull fills that gap.</p><p>Even on the restricted domain, <strong><code>p = f(V)</code> is generally nonconvex</strong>. Replacing it by upper inequalities allows slack. Maximizing power does not generally make this replacement exact when power also changes voltage, costs, limits, or other devices. An objective-specific exactness claim needs its own proof.</p><p>Likewise, <code>conv(graph(f))</code> is not the entire hypograph. It has a lower boundary: in panel C it excludes a valid slack cap point. To use a graph hull for an upper limit, introduce <code>z</code> in the graph hull and impose <code>p ≤ z</code>. Projection onto <code>(V,p)</code> is exact for a concave <code>f</code> on the chosen domain. Direct supporting lines achieve the same cap without the lifted weights or <code>z</code>. For a nonconcave curve this projection remains a relaxation. Epigraphs reverse the condition: <code>p ≥ f(V)</code> is convex when <code>f</code> is convex. These are standard convex-analysis distinctions; see Boyd and Vandenberghe, <a href="https://web.stanford.edu/~boyd/cvxbook/index.html">Convex Optimization, §3.1</a>.</p><p>The complete <code>formulation=:auto</code> policy on the effective domain is:</p><table><tr><th style="text-align: left">Curve shape</th><th style="text-align: left"><code>:equal</code></th><th style="text-align: left"><code>:upper</code> (y ≤ f)</th><th style="text-align: left"><code>:lower</code> (y ≥ f)</th></tr><tr><td style="text-align: left">Affine</td><td style="text-align: left">Exact affine</td><td style="text-align: left">Exact affine</td><td style="text-align: left">Exact affine</td></tr><tr><td style="text-align: left">Concave, nonaffine</td><td style="text-align: left">Unresolved</td><td style="text-align: left">Supporting lines</td><td style="text-align: left">Unresolved</td></tr><tr><td style="text-align: left">Convex, nonaffine</td><td style="text-align: left">Unresolved</td><td style="text-align: left">Unresolved</td><td style="text-align: left">Supporting lines</td></tr><tr><td style="text-align: left">Neither</td><td style="text-align: left">Unresolved</td><td style="text-align: left">Unresolved</td><td style="text-align: left">Unresolved</td></tr></table><p>A fixed input is affine after evaluation. “Unresolved” means an explicit encoding is needed; it does not mean the problem is impossible to solve.</p><h3 id="Why-volt-watt-and-volt-var-often-lower-differently"><a class="docs-heading-anchor" href="#Why-volt-watt-and-volt-var-often-lower-differently">Why volt-watt and volt-var often lower differently</a><a id="Why-volt-watt-and-volt-var-often-lower-differently-1"></a><a class="docs-heading-anchor-permalink" href="#Why-volt-watt-and-volt-var-often-lower-differently" title="Permalink"></a></h3><p>The operating role matters as much as the curve. In this example, the plateau followed by a descending ramp has non-increasing slopes before its output floor: combined with an <strong>upper-limit</strong> role, it admits exact linear rows. A representative volt-var characteristic contains descending ramps and a deadband; its slopes increase and decrease, and a <strong>tracking equality</strong> generally needs a nonconvex graph or a smooth surrogate. These control-versus-limit semantics are discussed in the <a href="../tolerances_and_solvers/">OpenDSS guide</a>.</p><p>This is a conditional modeling advantage, not a universal grid-code property. Monotonic decrease of function values alone does <strong>not</strong> imply concavity: slopes <code>-2, -1</code> define a decreasing convex curve. Additional volt-watt slope changes, reaching the floor, or treating the law as tracking can remove the linear option. A volt-var occurrence confined to one segment is affine and inexpensive too. Always inspect the actual curve, domain and relation.</p><h2 id="Inspect-the-plan-and-build-the-relation"><a class="docs-heading-anchor" href="#Inspect-the-plan-and-build-the-relation">Inspect the plan and build the relation</a><a id="Inspect-the-plan-and-build-the-relation-1"></a><a class="docs-heading-anchor-permalink" href="#Inspect-the-plan-and-build-the-relation" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab,JuMP,Ipopt
intent=VoltVarWattIntent(
    volt_watt=PWLFunction([220.,240.,250.,270.],[1.,1.,0.,0.]))
plan=plan_pwl_relation(intent.volt_watt,(220.,250.);relation=:upper)
@assert plan.shape==:concave &amp;&amp; plan.strategy==:supporting_lines
plan</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">PWLRelationPlan(:upper, concave on (220.0, 250.0) → supporting_lines, 2 affine lines, exact_relation)</code></pre><p><code>relation=:equal</code>, <code>:upper</code>, or <code>:lower</code> specifies the meaning of the output. <code>formulation=:auto</code> applies only justified exact affine/polyhedral lowering. An unresolved plan can be inspected; attempting to build it raises <code>UnsupportedFormulation</code> before adding constraints. <code>reason_code</code> provides a machine-readable explanation; <code>reason</code> supplies descriptive text. This avoids silently choosing a different problem or an optimizer when the domain is nonconvex.</p><pre><code class="language-julia hljs">m=Model(Ipopt.Optimizer)
set_silent(m)
@variable(m,220&lt;=V&lt;=250,start=245.)
@variable(m,p&gt;=0)
@constraint(m,V==245.)
h=formulate_control_relation!(m,intent,:volt_watt,V,p;relation=:upper)
@objective(m,Max,p)
optimize!(m)
@assert is_solved_and_feasible(m)
@assert isapprox(value(p),.5;atol=1e-6)
@assert h.graph===nothing
(h.plan.strategy,audit_pwl_relation(h))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(:supporting_lines, (input = 245.0, output = 0.5000002474944202, canonical_residual = 2.474944201802387e-7, canonical_violation = 2.474944201802387e-7, surrogate_violation = nothing, domain_violation = 0.0, strategy = :supporting_lines, semantics = :exact_relation, conservative = false, output_shift = 0.0, graph_audit = nothing))</code></pre><p>Ipopt solves these linear rows in the core tutorial because it is already a package dependency. HiGHS is the natural LP comparison in the optional example. The choice here is not a recommendation to use an NLP solver for an LP.</p><p>Bounds are read from JuMP variable-bound attributes or a fixed input value. An explicit <code>domain=(lower_V,upper_V)</code> is intersected with them. A general expression requires an explicit finite domain. Scales retain their physical meaning: <code>input_scale*V</code> is voltage and <code>output_scale*p</code> is a fraction. With normalized variables, declaring the physical domain explicitly also avoids a tiny numerical round-trip across an exact breakpoint influencing shape classification. The planner does not round away small nonconvex segments: slope ordering is compared using exact rational arithmetic for the supplied Float64 curve data; emitted solver coefficients and residual checks still use floating-point arithmetic.</p><p>The builder <strong>adds its effective domain as a constraint</strong>, even when it inferred that domain from variable bounds. If those attributes are later loosened, the old specialization remains restricted to its original domain. Rebuild to expand the feasible set. Tightening the bounds and calling again produces a new plan and block. It does not retroactively simplify old constraints.</p><p>Repeated calls share a handle only at the same input/output variables with the same effective domain, relation, encoding, scales, conservative-correction setting, specialization setting and lowering target. General expressions are not cached; affine and quadratic inputs are copied for faithful audits. Prepared intent is reusable across models, but model-specific relation handles are not. <code>plan_pwl_relation</code> is a pure inspection interface. The builder shares physical plans across distinct variables with the same curve/domain/relation/encoding, then separately caches instantiated blocks by their actual input/output variables and scales. This avoids repeating shape analysis for a fleet while preserving occurrence-specific equations. The existing <code>formulate_control_curve!</code> remains an output-graph builder; use the relation builder when the output already exists or its one-sided meaning matters. Full IBR stamping is not automatically rewritten by this interface.</p><h3 id="A-comparison-switch,-not-a-hidden-replacement"><a class="docs-heading-anchor" href="#A-comparison-switch,-not-a-hidden-replacement">A comparison switch, not a hidden replacement</a><a id="A-comparison-switch,-not-a-hidden-replacement-1"></a><a class="docs-heading-anchor-permalink" href="#A-comparison-switch,-not-a-hidden-replacement" title="Permalink"></a></h3><p>Supply <code>formulation=ExactPWLGraph()</code>, <code>PWLConvexHull()</code>, <code>ComplementarityGraph()</code>, or a smoothing explicitly when required. <code>specialize=false</code> retains that encoding for a controlled comparison. For example, on the concave domain a graph-hull upper relation remains mathematically exact when specialization is disabled, but uses lifted rows; it is labeled accordingly. On the wider domain it is an outer relaxation. No solver status decides this classification.</p><pre><code class="language-julia hljs">include(joinpath(dirname(pathof(PowerOptLab)),&quot;..&quot;,&quot;scripts&quot;,&quot;formulations&quot;,&quot;bounded_relations.jl&quot;))
rows=BoundedRelationExample.run()
@assert all(r-&gt;r[&quot;run_status&quot;] in (&quot;finished&quot;,&quot;unsupported&quot;),rows)
@assert all(r-&gt;r[&quot;run_status&quot;]==&quot;unsupported&quot; || r[&quot;strict_solver_success&quot;],rows)
[(r[&quot;method&quot;],r[&quot;configuration&quot;].upper_V,r[&quot;configuration&quot;].relation,
  r[&quot;configuration&quot;].specialize,r[&quot;variables&quot;],only(r[&quot;observations&quot;]).strategy,
  only(r[&quot;observations&quot;]).canonical_violation)
 for r in rows if r[&quot;run_status&quot;]==&quot;finished&quot; &amp;&amp; r[&quot;configuration&quot;].specialize]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">21-element Vector{Tuple{String, Float64, Symbol, Bool, Int64, Symbol, Float64}}:
 (&quot;auto&quot;, 250.0, :upper, 1, 2, :supporting_lines, 2.499090949736882e-7)
 (&quot;auto&quot;, 248.0, :upper, 1, 2, :affine, 2.499090921981306e-7)
 (&quot;auto&quot;, 248.0, :equal, 1, 2, :affine, 2.886579864025407e-15)
 (&quot;PWLConvexHull()&quot;, 250.0, :upper, 1, 2, :supporting_lines, 2.499090949736882e-7)
 (&quot;PWLConvexHull()&quot;, 270.0, :upper, 1, 6, :graph, 0.333333356393941)
 (&quot;PWLConvexHull()&quot;, 248.0, :upper, 1, 2, :affine, 2.499090921981306e-7)
 (&quot;PWLConvexHull()&quot;, 250.0, :equal, 1, 5, :graph, 1.990909337390434e-8)
 (&quot;PWLConvexHull()&quot;, 270.0, :equal, 1, 6, :graph, 0.3333333464848508)
 (&quot;PWLConvexHull()&quot;, 248.0, :equal, 1, 2, :affine, 2.886579864025407e-15)
 (&quot;SoftplusFormulation(0.1)&quot;, 250.0, :upper, 1, 2, :smooth, 9.909090881166094e-9)
 ⋮
 (&quot;SoftplusFormulation(0.1)&quot;, 250.0, :equal, 1, 2, :smooth, 0.0)
 (&quot;SoftplusFormulation(0.1)&quot;, 270.0, :equal, 1, 2, :smooth, 0.0)
 (&quot;SoftplusFormulation(0.1)&quot;, 248.0, :equal, 1, 2, :smooth, 0.0)
 (&quot;LocalC2Formulation(0.1)&quot;, 250.0, :upper, 1, 2, :local_c2, 9.909091547299909e-9)
 (&quot;LocalC2Formulation(0.1)&quot;, 270.0, :upper, 1, 2, :local_c2, 9.909091547299909e-9)
 (&quot;LocalC2Formulation(0.1)&quot;, 248.0, :upper, 1, 2, :affine, 2.499090921981306e-7)
 (&quot;LocalC2Formulation(0.1)&quot;, 250.0, :equal, 1, 2, :local_c2, 6.661338147750939e-16)
 (&quot;LocalC2Formulation(0.1)&quot;, 270.0, :equal, 1, 2, :local_c2, 6.661338147750939e-16)
 (&quot;LocalC2Formulation(0.1)&quot;, 248.0, :equal, 1, 2, :affine, 2.886579864025407e-15)</code></pre><p>The script crosses three domains, equality/upper relations and the specialization switch. It records build/solve times, model dimensions, selected strategies, semantics and canonical violations through the configurable runner. The optional solver tutorial also runs its LP/MILP comparisons with HiGHS. At 245 V the wider domain&#39;s maximizing hull gives <code>5/6</code>, while the exact graph/cap gives <code>1/2</code>. The earlier <a href="../compilation/">compilation tutorial</a> used an upper endpoint of 280 V and obtained <code>0.875</code>: <strong>the different domain explains the different hull</strong>. These are fixed-voltage checks, not scalability results or full OPF benchmarks.</p><p>The HiGHS example on <code>[220,250]</code> V gives the following <strong>constructed model</strong> counts for the upper relation. Counts include variable bounds, the declared-domain row and the fixed-voltage constraint; they are before solver presolve.</p><table><tr><th style="text-align: left">Construction</th><th style="text-align: right">Variables</th><th style="text-align: right">Constraints</th><th style="text-align: left">Semantics</th></tr><tr><td style="text-align: left">Specialized supporting lines</td><td style="text-align: right">2</td><td style="text-align: right">7</td><td style="text-align: left">Exact cap</td></tr><tr><td style="text-align: left">Unspecialized lifted graph hull, projected as a cap</td><td style="text-align: right">5</td><td style="text-align: right">11</td><td style="text-align: left">Exact cap</td></tr><tr><td style="text-align: left">Unspecialized logarithmic segment graph, projected as a cap</td><td style="text-align: right">7</td><td style="text-align: right">20</td><td style="text-align: left">Exact cap</td></tr></table><p>Direct supporting lines give the most compact of these constructed models. No statistically meaningful runtime ranking is inferred from this tiny case.</p><h2 id="Size-a-hull-gap-before-solving"><a class="docs-heading-anchor" href="#Size-a-hull-gap-before-solving">Size a hull gap before solving</a><a id="Size-a-hull-gap-before-solving-1"></a><a class="docs-heading-anchor-permalink" href="#Size-a-hull-gap-before-solving" title="Permalink"></a></h2><p><code>hull_gap_bound</code> computes the maximum vertical excess of the concave envelope and deficit to the convex envelope of a bounded graph. A monotone-chain scan constructs both envelopes. Between consecutive restricted curve knots, each vertical gap is affine, so its maximum occurs at a knot. The implementation uses exact rational arithmetic for the supplied Float64 data and rounds the returned gap bounds outward; no optimizer is called.</p><pre><code class="language-julia hljs">gap=hull_gap_bound(intent.volt_watt,(220.,270.))
@assert isapprox(gap.upper_gap,2/3)
@assert gap.upper_witness.input==250.
@assert hull_gap_bound(intent.volt_watt,(242.,248.)).upper_gap==0.
(gap.upper_gap,gap.lower_gap,gap.upper_envelope)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(0.6666666666666667, 0.6666666666666667, ((220.0, 1.0), (240.0, 1.0), (270.0, 0.0)))</code></pre><p>This is a <strong>vertical graph discrepancy</strong>, not the optimal-objective relaxation gap after network coupling. For an upper-limit relation only the upper-envelope excess matters; the lower envelope instead controls lower-limit relaxation. The 20 A curve in the <a href="../theory/">resistive reference</a> has a maximum upper gap of 13⅓ A. Its optimized hull witness violates the controller by 8 A, within that bound. Emitted coefficient rounding and solver residuals remain additional.</p><h2 id="Conservative-one-sided-smoothing"><a class="docs-heading-anchor" href="#Conservative-one-sided-smoothing">Conservative one-sided smoothing</a><a id="Conservative-one-sided-smoothing-1"></a><a class="docs-heading-anchor-permalink" href="#Conservative-one-sided-smoothing" title="Permalink"></a></h2><p>Suppose <code>ℓ ≤ fδ-f ≤ u</code>. The tightened relations</p><p class="math-container">\[y\leq f_\delta(x)-u \ \Longrightarrow\ y\leq f(x),\qquad
 y\geq f_\delta(x)-\ell \ \Longrightarrow\ y\geq f(x)\]</p><p>follow directly. Supply <code>conservative=true</code> with an explicit smooth upper or lower formulation. The planner records <code>semantics=:inner_approximation</code> and the physical <code>output_shift</code>; the builder applies that shift after smooth specialization, and the audit checks the actual shifted surrogate. The plan&#39;s <code>approximation_contract</code> records the signed bounds used for that shift.</p><p>For local C2 smoothing, only hinges whose open patches intersect the effective domain contribute error. Absorbed affine hinges and dropped zero hinges are exact. With slope changes <code>cⱼ</code>, active set <code>A</code>, and <code>B=3δ/16</code>, the domain contract is</p><p class="math-container">\[B\sum_{j\in A,\,c_j&lt;0}c_j \;\leq\; f_\delta(x)-f(x)
\;\leq\; B\sum_{j\in A,\,c_j&gt;0}c_j.\]</p><p>The curvature bound likewise counts only active patches. This accounting applies even with <code>specialize=false</code>, so disabling structural simplification preserves the same conservative relation. It does not compute the exact extremum over a partial patch or exploit cancellation between overlapping patches. Softplus, algebraic and custom smoothing families retain their global contracts; <code>error_scope</code> distinguishes <code>:domain</code> from <code>:global</code>.</p><pre><code class="language-julia hljs">safe=plan_pwl_relation(intent.volt_watt,(242.,248.);relation=:upper,
    formulation=LocalC2Formulation(.2),conservative=true)
@assert safe.strategy==:affine &amp;&amp; safe.output_shift==0
@assert safe.semantics==:inner_approximation
@assert safe.approximation_contract.error_scope==:domain
safe</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">PWLRelationPlan(:upper, affine on (242.0, 248.0) → affine, 1 affine lines, inner_approximation, output shift=-0.0)</code></pre><p>The implication relies on the declared error contract and real arithmetic, not on a solver status. A solver-feasibility allowance is a separate engineering choice. Equality and nonsmooth requests reject <code>conservative=true</code>; it would not supply a meaningful one-sided correction for those requests.</p><p>For the volt-watt curve above and <code>δ=0.2 V</code>, the bounds and upper-cap shifts are in output-fraction units:</p><table><tr><th style="text-align: left">Voltage domain (V)</th><th style="text-align: right">C2 hinges intersecting the domain</th><th style="text-align: left">Signed error interval</th><th style="text-align: right">Upper-cap shift</th></tr><tr><td style="text-align: left"><code>(242,248)</code></td><td style="text-align: right">0</td><td style="text-align: left"><code>[0,0]</code></td><td style="text-align: right">0</td></tr><tr><td style="text-align: left"><code>(239,242)</code></td><td style="text-align: right">1 (negative slope change)</td><td style="text-align: left"><code>[-0.00375,0]</code></td><td style="text-align: right">0</td></tr><tr><td style="text-align: left"><code>(249,252)</code></td><td style="text-align: right">1 (positive slope change)</td><td style="text-align: left"><code>[0,0.00375]</code></td><td style="text-align: right">-0.00375</td></tr><tr><td style="text-align: left"><code>(220,270)</code></td><td style="text-align: right">2</td><td style="text-align: left"><code>[-0.00375,0.00375]</code></td><td style="text-align: right">-0.00375</td></tr></table><p>Thus the exact middle segment incurs no unnecessary 45 W reduction for a 12 kW plant. The sign also matters: an underestimating patch already defines a safe upper cap. An <code>:affine</code> strategy alone is not a proof of zero approximation error: a fixed input inside a patch lowers to a constant evaluated surrogate, which can differ from the canonical value. Its contract still counts the intersecting patch.</p><p>Tightening can remove physically feasible states when the retained error bound is loose. On the zero tail, compact C2 has zero domain error; the global softplus shift can still make the cap negative, conflicting with <code>p≥0</code>:</p><pre><code class="language-julia hljs">for rep in (LocalC2Formulation(.2),SoftplusFormulation(.2))
    m_safe=Model(Ipopt.Optimizer); set_silent(m_safe)
    @variable(m_safe,252&lt;=v_safe&lt;=258,start=255.)
    @constraint(m_safe,v_safe==255.)
    @variable(m_safe,p_safe&gt;=0,start=0.)
    h_safe=formulate_control_relation!(m_safe,intent,:volt_watt,v_safe,p_safe;
        relation=:upper,formulation=rep,conservative=true)
    optimize!(m_safe)
    if rep isa LocalC2Formulation
        @assert h_safe.plan.output_shift==0
        @assert is_solved_and_feasible(m_safe)
    else
        @assert h_safe.plan.output_shift&lt;0
        @assert termination_status(m_safe)==MOI.LOCALLY_INFEASIBLE
    end
    println((typeof(rep),h_safe.plan.output_shift,termination_status(m_safe)))
end</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(LocalC2Formulation, -0.0, MathOptInterface.LOCALLY_SOLVED)
(SoftplusFormulation, -0.013862943611198907, MathOptInterface.LOCALLY_INFEASIBLE)</code></pre><p>Clipping a negative shifted cap to zero or silently retrying a different formulation would change the requested construction. Domain certification removes provably unnecessary C2 shifts before building; it does not trigger a fallback solve or discard a valid nonzero error bound.</p><h2 id="Compact-patches-permit-exact-local-simplification"><a class="docs-heading-anchor" href="#Compact-patches-permit-exact-local-simplification">Compact patches permit exact local simplification</a><a id="Compact-patches-permit-exact-local-simplification-1"></a><a class="docs-heading-anchor-permalink" href="#Compact-patches-permit-exact-local-simplification" title="Permalink"></a></h2><p><img src="../../assets/formulations/smoothing-locality.svg" alt="Original hinge, softplus, local C2 and algebraic approximations; their errors and curvature are compared at the same maximum hinge error."/></p><p>For a hinge <code>max(z,0)</code>, softplus satisfies</p><p class="math-container">\[h_\epsilon(z)-\max(z,0)=\epsilon\log(1+e^{-|z|/\epsilon})&gt;0\]</p><p>at every finite <code>z</code> in real arithmetic. It has globally supported error and curvature, though numerical evaluation can round tiny tails away. A complete PWL curve is a signed sum of hinges, so its errors can cancel at particular points; “softplus changes everything” is a support statement about its hinges, not a claim of nonzero curve error at every input.</p><p>Local C2 instead replaces the hinge only on <code>[-δ,δ]</code>. Outside that patch it matches the original hinge, including its first two derivatives. This gives a precise compiler rule for a hinge at <code>k</code>: if <code>U ≤ k-δ</code>, replace it by zero; if <code>L ≥ k+δ</code>, replace it by <code>V-k</code>. Keep only patches intersecting the feasible voltage interval. Overlapping patches are allowed; global curve smoothness and error follow the existing signed hinge contracts, not generic spline fitting.</p><pre><code class="language-julia hljs">c2=plan_pwl_relation(intent.volt_watt,(242.,248.);
    formulation=LocalC2Formulation(.1))
soft=plan_pwl_relation(intent.volt_watt,(242.,248.);
    formulation=SoftplusFormulation(.1))
@assert c2.strategy==:affine &amp;&amp; soft.strategy==:smooth
(c2.strategy,soft.strategy)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(:affine, :smooth)</code></pre><p>The requested softplus is preserved even though the original PWL function is affine on that interval. Truncating its tails would introduce a new approximation and would need a separate error budget and audit. A local C2 law can become exactly affine there. Local C2 has lower peak hinge curvature than softplus and algebraic smoothing at matched hinge error; see the <a href="../error_budgets/#Compare-peak-curvature-at-matched-error">width-independent curvature comparison</a>. This does not make one family universally cheaper: matching their error bounds requires different widths, and curvature, sparsity and solver linear algebra all affect cost. The figure uses equal <strong>hinge</strong> errors; complete volt-var/watt budgets additionally depend on slope changes. See the <a href="../error_budgets/">smoothing contracts</a>, Chen and Mangasarian&#39;s <a href="https://doi.org/10.1007/BF00249052">smoothing framework</a>, and <a href="https://github.com/frederikgeth/BMOPFTools.jl/blob/main/docs/src/relu_softplus_encoding.md">BMOPFTools&#39; smooth-droop note</a>.</p><h2 id="Voltage-magnitude-and-the-rest-of-OPF"><a class="docs-heading-anchor" href="#Voltage-magnitude-and-the-rest-of-OPF">Voltage magnitude and the rest of OPF</a><a id="Voltage-magnitude-and-the-rest-of-OPF-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-magnitude-and-the-rest-of-OPF" title="Permalink"></a></h2><p>An inferred bound must apply to the <strong>actual sensed quantity</strong>. A phase-voltage limit does not automatically certify a bound on positive-sequence voltage, a line-to-line measurement, a filtered signal or a worst-phase aggregate. This frontend reads declared scalar bounds; it does not infer them from arbitrary network constraints, optimize bound-tightening subproblems, or rewrite sensing.</p><p>There is a further useful exact formulation. Let <code>u=(vᵣ,vᵢ)</code> and <code>V=‖u‖₂</code>. On the domain without the floor, the cap can be written</p><p class="math-container">\[p\leq1,\qquad 10p+\|u\|_2\leq250.\]</p><p>The latter is second-order-cone representable as <code>‖u‖₂ ≤ 250-10p</code>. For a fixed positive power base this can eliminate a magnitude equality <strong>if that magnitude has no other uses requiring equality</strong>. It is an analytic design example, not an implemented automatic norm rewrite. Voltage upper bounds are also norm upper bounds. However, a positive voltage <strong>lower</strong> bound <code>‖u‖₂ ≥ Vmin</code> is generally nonconvex in rectangular coordinates; retaining <code>V²=vᵣ²+vᵢ²</code> as an equality also retains nonconvexity. AC power equations and other controller logic do not disappear when this one cap becomes convex. A variable power base multiplying the curve can introduce additional nonlinear coupling; the positive constant <code>output_scale</code> keyword does not model that case.</p><h2 id="Design-a-fair-computational-experiment"><a class="docs-heading-anchor" href="#Design-a-fair-computational-experiment">Design a fair computational experiment</a><a id="Design-a-fair-computational-experiment-1"></a><a class="docs-heading-anchor-permalink" href="#Design-a-fair-computational-experiment" title="Permalink"></a></h2><p>Keep separate comparisons for (a) equivalent exact feasible sets, (b) different smooth approximations at matched physical error, and (c) relaxations with audited gaps. Cross realistic bound ranges, relation types, breakpoints reached by the solution, existing integer decisions, solver/scaling choices and network model classes. Warm Julia before measuring fresh builds; retain cold-start costs when deployment latency matters. Record source/environment versions, problem sizes, integer counts, sparsity, solve outcomes, physical residuals and MIP gaps where available. A smaller expression graph alone does not establish a faster solve. The supplied runner supports configurations/custom metrics without prescribing this as a mandatory research campaign.</p><h3 id="Reproduce-and-reuse-the-diagrams"><a class="docs-heading-anchor" href="#Reproduce-and-reuse-the-diagrams">Reproduce and reuse the diagrams</a><a id="Reproduce-and-reuse-the-diagrams-1"></a><a class="docs-heading-anchor-permalink" href="#Reproduce-and-reuse-the-diagrams" title="Permalink"></a></h3><p>The SVGs are resolution-independent; matching PDFs are in <code>docs/src/assets/formulations</code> for teaching slides or papers. Regenerate with:</p><pre><code class="language-sh hljs">julia --project=. scripts/formulations/figure_data.jl /tmp/pol-hinge-figure.csv
# In a separate Python plotting environment:
pip install -r scripts/formulations/requirements-figures.txt
python scripts/formulations/diagrams.py /tmp/pol-hinge-figure.csv</code></pre><p>Hinge data come from the actual Julia implementation. Geometry is analytic; the control-iteration illustration in the next tutorial is explicitly synthetic.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../compilation/">« Volt-var and volt-watt formulations</a><a class="docs-footer-nextpage" href="../tolerances_and_solvers/">Tolerances and solver choice »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
