<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Volt-var and volt-watt formulations · PowerOptLab.jl</title><meta name="title" content="Volt-var and volt-watt formulations · PowerOptLab.jl"/><meta property="og:title" content="Volt-var and volt-watt formulations · PowerOptLab.jl"/><meta property="twitter:title" content="Volt-var and volt-watt formulations · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../">Formulation study overview</a></li><li class="is-active"><a class="tocitem" href>Volt-var and volt-watt formulations</a><ul class="internal"><li><a class="tocitem" href="#Declare-the-intent-once"><span>Declare the intent once</span></a></li><li><a class="tocitem" href="#What-“compilation”-means-here"><span>What “compilation” means here</span></a></li><li><a class="tocitem" href="#Worked-example:-expose-all-the-encodings"><span>Worked example: expose all the encodings</span></a></li><li><a class="tocitem" href="#Configuration:-which-choice-belongs-where?"><span>Configuration: which choice belongs where?</span></a></li><li><a class="tocitem" href="#Lower-efficiently,-and-measure-the-right-costs"><span>Lower efficiently, and measure the right costs</span></a></li></ul></li><li><a class="tocitem" href="../bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../controllers/">Inverter control example</a></li><li><a class="tocitem" href="../extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../api/">Formulation API</a></li><li><a class="tocitem" href="../references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Numerical formulations and solvers</a></li><li class="is-active"><a href>Volt-var and volt-watt formulations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Volt-var and volt-watt formulations</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/formulations/compilation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="From-control-intent-to-solver-equations"><a class="docs-heading-anchor" href="#From-control-intent-to-solver-equations">From control intent to solver equations</a><a id="From-control-intent-to-solver-equations-1"></a><a class="docs-heading-anchor-permalink" href="#From-control-intent-to-solver-equations" title="Permalink"></a></h1><p>For illustrated bound-dependent equality/inequality specialization, continue to <a href="../bounds_and_relations/">bounds and relation-aware lowering</a>. The companion <a href="../tolerances_and_solvers/">tolerance and solver guide</a> distinguishes OpenDSS control-loop criteria, approximation budgets and whole-model solver capabilities.</p><p>A volt-var/watt characteristic specifies what the controller is meant to do. A softplus, local spline, exact graph or relaxation specifies how we represent that characteristic in an optimization model. Keep those decisions separate: changing the representation should not silently change voltage sensing, power bases, sign conventions or firmware conflict handling.</p><p>This page follows one intent through numeric evaluation, full smooth IBR construction, and bounded curve-port experiments with different solvers. The examples execute during the documentation build. Optional solver examples also run in CI on the supported Julia versions.</p><h2 id="Declare-the-intent-once"><a class="docs-heading-anchor" href="#Declare-the-intent-once">Declare the intent once</a><a id="Declare-the-intent-once-1"></a><a class="docs-heading-anchor-permalink" href="#Declare-the-intent-once" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab, JuMP, Ipopt
intent = VoltVarWattIntent(
    volt_watt=PWLFunction([220.,240.,250.,270.],[1.,1.,0.,0.]),
    volt_var=PWLFunction([210.,220.,240.,250.],[.5,0.,0.,-.5]),
    sensing=:average_voltage,
    volt_watt_basis=:available)
encoding = VoltVarWattEncoding(
    volt_watt=smoothing_for_error(intent.volt_watt,SoftplusFormulation,1e-3),
    volt_var=smoothing_for_error(intent.volt_var,LocalC2Formulation,1e-3),
    extrema_epsilon=.05)
policy = lower_positive_policy(intent,encoding)
controller = SequenceController(policy)
(typeof(policy),encoding.volt_watt.width,encoding.volt_var.width)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(AverageVoltageVoltVarWatt, 0.014426950408889635, 0.05333333333333333)</code></pre><p><code>VoltVarWattIntent</code> stores immutable physical curves, sensing, the active-power basis and the established conflict/guard semantics. Inputs are volts; outputs are dimensionless fractions. Volt-watt scales available or rated power; volt-var scales <code>InverterControlRequest.q_scale</code>, with positive reactive power meaning injection. Curves must be non-increasing; watt fractions lie in <code>[0,1]</code>. Unit symbols are checked metadata: convert kV to V before construction. The intent extends each curve flat beyond its outer knots. It contains no solver, smoothing family, smoothing width, integer encoding or per-unit base.</p><p><code>VoltVarWattEncoding</code> selects a representation independently for each curve. Widths are in <strong>physical volts</strong>, including when the optimization variables are per unit. Equal widths across families do not mean equal error: the example chooses conservative <strong>output-fraction</strong> error budgets instead. This is a bound on the curve approximation, not the composed controller or network solution.</p><p><code>lower_positive_policy</code> builds the corresponding existing average-, worst-phase or positive-sequence policy. It adds no model variables or constraints and picks no optimizer. Construct it once per intent/encoding combination and reuse it across snapshots. Existing <code>PiecewiseLinearLaw</code> constructors remain available; the intent interface is an additional semantic frontend.</p><h2 id="What-“compilation”-means-here"><a class="docs-heading-anchor" href="#What-“compilation”-means-here">What “compilation” means here</a><a id="What-“compilation”-means-here-1"></a><a class="docs-heading-anchor-permalink" href="#What-“compilation”-means-here" title="Permalink"></a></h2><p>There are three distinct operations:</p><ol><li><strong>Semantic lowering:</strong> intent plus encoding becomes a control policy or a bounded curve graph. The full policy selects voltage measurements, evaluates curves, resolves conflicts, forms P/Q requests and applies sequence/current allocation and limiting rules.</li><li><strong>Model lowering:</strong> stamping adds physical device equations and JuMP variables, expressions and constraints. JuMP and MathOptInterface (MOI) provide the nonlinear derivative interface or constraint bridges required by the attached optimizer. A bridge translates a supported mathematical representation; it is not permission to replace a graph by its convex hull.</li><li><strong>Numerical solution:</strong> an external optimizer solves those equations. Julia&#39;s first-use machine-code compilation is an additional runtime cost, separate from both model construction and solver iterations.</li></ol><p>The implemented routes are:</p><table><tr><th style="text-align: left">Route</th><th style="text-align: left">What is constructed</th><th style="text-align: left">Backend and scope</th></tr><tr><td style="text-align: left"><code>evaluate_exact(controller, measurement, request, ratings)</code></td><td style="text-align: left">Numeric replay of the canonical curves and established controller semantics</td><td style="text-align: left">No optimization; a same-state reference, not a network equilibrium solve</td></tr><tr><td style="text-align: left"><code>evaluate_smooth(...)</code></td><td style="text-align: left">Numeric replay using the policy&#39;s chosen approximations</td><td style="text-align: left">No optimization; intended to match the stamped smooth controller</td></tr><tr><td style="text-align: left">Full smooth IBR policy</td><td style="text-align: left"><code>SequenceController</code> → <code>ControlledDevice</code> → staged device/controller equations → KCL → nonlinear program</td><td style="text-align: left">Ipopt, or another compatible NLP optimizer such as MadNLP; convergence is case-dependent</td></tr><tr><td style="text-align: left">Smooth curve port</td><td style="text-align: left">An output variable and a smooth equality, with explicit voltage bounds</td><td style="text-align: left">Ipopt or MadNLP in this tutorial</td></tr><tr><td style="text-align: left"><code>ExactPWLGraph</code> curve port</td><td style="text-align: left">PiecewiseLinearOpt segment-selection graph with discrete structure</td><td style="text-align: left">HiGHS for the otherwise affine example; nonlinear AC coupling would require a suitable MINLP approach</td></tr><tr><td style="text-align: left"><code>PWLConvexHull</code> curve port</td><td style="text-align: left">Convex combinations of all bounded graph vertices, without adjacency</td><td style="text-align: left">LP in this example; HiGHS solves the relaxation</td></tr><tr><td style="text-align: left"><code>ComplementarityGraph</code> curve port</td><td style="text-align: left">Nonnegative hinge pairs with a difference equation and <code>MOI.Complements</code></td><td style="text-align: left">MathOptComplements bridges → CCOpt&#39;s MOI/NLPModelsJuMP interface → MPCC relaxation/homotopy with MadNLP</td></tr></table><p><strong>Full IBR policy lowering currently accepts smooth curve representations only.</strong> Passing a MIP, hull or complementarity encoding to <code>lower_positive_policy</code> raises <code>UnsupportedFormulation</code>. Those representations are available through <code>formulate_control_curve!</code> at an already sensed voltage. That operation does not encode phase extrema, conflict resolution, P/Q conversion, hardware capability or the network. Extending their use to a full AC controller requires explicit formulations for that surrounding logic and a compatible solver.</p><h3 id="How-the-smooth-equations-and-derivatives-reach-the-solver"><a class="docs-heading-anchor" href="#How-the-smooth-equations-and-derivatives-reach-the-solver">How the smooth equations and derivatives reach the solver</a><a id="How-the-smooth-equations-and-derivatives-reach-the-solver-1"></a><a class="docs-heading-anchor-permalink" href="#How-the-smooth-equations-and-derivatives-reach-the-solver" title="Permalink"></a></h3><p>A continuous PWL curve with flat tails can be written</p><p class="math-container">\[f(V)=y_1+\sum_j c_j\max(V-k_j,0),\qquad
f_\epsilon(V)=y_1+\sum_j c_j h_\epsilon(V-k_j).\]</p><p>The slope changes <code>c_j</code> and knot locations <code>k_j</code> are prepared in the immutable <code>PWLFunction</code>. Zero slope changes need no hinge. The representation determines <code>h</code>: BMOPFTools telescoping softplus, a compact C2 quartic patch to the hinge, or the algebraic square-root hinge. This is not interpolation by an unconstrained cubic spline, and “sigmoid” alone does not specify the curve construction. The logistic sigmoid is the derivative of the softplus hinge.</p><p>For <strong>plain JuMP</strong> models, PowerOptLab registers a scalar operator for the whole smooth curve and supplies its analytic first and second derivatives. It caches operator registration by curve, family, width and coordinate scales. The softplus value callback uses BMOPFTools&#39; numeric helper; its input vectors are captured once. The explicit derivatives avoid differentiating through that helper&#39;s Float64 conversion. For the other families, values and derivatives use the shared hinge interface.</p><p>For <strong>staged BMOPFTools</strong> construction, softplus expressions instead use <code>BMOPFTools.opf_piecewise_linear_expression</code>. Its default <code>softplus=:user_defined</code> registers stable <code>log1pexp</code>/logistic hinge operators and reuses them by normalized width. The telescope remains visible as a sum of hinges. Local C2, algebraic and custom PWL smoothings use PowerOptLab&#39;s scalar whole-curve operator also in the staged path. These routes represent the same selected smooth law, although their expression graphs and floating-point operation orders differ.</p><p>JuMP combines the supplied scalar derivatives with those of the surrounding expressions to provide the NLP&#39;s derivative information. We do not hide an entire network inside one large user-defined operator. That would obscure its structure and generally make derivative work less efficient. See JuMP&#39;s <a href="https://jump.dev/JuMP.jl/stable/manual/nonlinear/">nonlinear modeling and operator documentation</a>. The curve family&#39;s smoothness also does not change every other controller operation: see the <a href="../controllers/#Shared-controller-primitives">IBR primitive integration map</a>.</p><p>A specialized BMOPFTools option, <code>build_opf_model(...; softplus=:builtin)</code>, emits native <code>log1p(exp(...))</code> expressions for wrappers that reject user-defined operators, notably the pinned DiffOpt nonlinear route. It has a narrower numerically safe range than stable <code>log1pexp</code>. It is <strong>not</strong> a general speed or stability setting, and it does not convert PowerOptLab&#39;s other custom operators into native expressions. Use a custom staged <code>FormulationCase</code> when selecting this upstream option; <code>controlled_inverter_case</code> does not expose that keyword. Neither this option nor a successful solve establishes sensitivity validity at a degenerate point.</p><h2 id="Worked-example:-expose-all-the-encodings"><a class="docs-heading-anchor" href="#Worked-example:-expose-all-the-encodings">Worked example: expose all the encodings</a><a id="Worked-example:-expose-all-the-encodings-1"></a><a class="docs-heading-anchor-permalink" href="#Worked-example:-expose-all-the-encodings" title="Permalink"></a></h2><p>Consider the intent above at an already measured voltage of 245 V. Its canonical volt-watt fraction is 0.5. Use the explicit physical domain <code>[210,280]</code> V. The following builds a normalized smooth curve port:</p><pre><code class="language-julia hljs">model = Model(Ipopt.Optimizer)
set_silent(model)
@variable(model,v,start=245/230)
@constraint(model,v == 245/230)
h = formulate_control_curve!(model,intent,:volt_watt,v,encoding;
    domain=(210.,280.),input_scale=230.,output_scale=1.)
@objective(model,Max,h.output)
optimize!(model)
@assert is_solved_and_feasible(model)
audit_pwl(h)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(input = 245.00000000000003, output = 0.4999999999999971, domain_violation = 0.0, exact_graph_error = 0.0, surrogate_equation_error = 0.0, complementarity_minimum = 0.0, complementarity_product = 0.0, semantics = :surrogate_graph, termination_status = MathOptInterface.LOCALLY_SOLVED)</code></pre><p><code>input_scale*v</code> is in volts and <code>output_scale*h.output</code> is the fraction. Maximizing at a fixed input is deliberate: the exact graph fixes the output, whereas the hull permits an interval. This isolates the meaning of the encoding from network feedback and solver-dependent selection among multiple equilibria.</p><p>The reusable script runs all three smoothings and the hull with Ipopt. It uses the same semantic intent and a fresh model per method:</p><pre><code class="language-julia hljs">include(joinpath(dirname(pathof(PowerOptLab)),&quot;..&quot;,&quot;scripts&quot;,&quot;formulations&quot;,&quot;control_lowering.jl&quot;))
rows = ControlLoweringExample.run_core()
@assert all(r -&gt; r[&quot;strict_solver_success&quot;],rows)
[(r[&quot;method&quot;],r[&quot;metrics&quot;].fraction,only(r[&quot;observations&quot;]).exact_graph_error) for r in rows]</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">4-element Vector{Tuple{String, Float64, Float64}}:
 (&quot;SoftplusFormulation / Ipopt&quot;, 0.4999999999999971, 0.0)
 (&quot;LocalC2Formulation / Ipopt&quot;, 0.4999999999999971, 0.0)
 (&quot;AlgebraicFormulation / Ipopt&quot;, 0.499999999999997, -1.1102230246251565e-16)
 (&quot;hull / Ipopt&quot;, 0.8750000221363635, 0.3750000221363664)</code></pre><p>The smooth runs should agree with their selected surrogate; they need not agree exactly with the PWL graph. Here symmetry at 245 V makes some surrogate errors particularly small, so this single point is not an error-bound experiment. The independently imposed fraction budget is <code>1e-3</code>.</p><p>For the hull, maximizing returns <strong>0.875</strong>, not 0.5: the convex combination of <code>(240 V,1)</code> and <code>(280 V,0)</code> gives 0.875 at 245 V. It is a valid relaxed point with a canonical graph error of 0.375. At 10 kW available power, these fractions would request 8.75 kW and 5 kW respectively, before capability limiting. The hull&#39;s answer depends on the declared domain. It must not be reported as exact volt-watt behavior.</p><p>Run the external paths in the isolated optional environment:</p><pre><code class="language-sh hljs">julia --project=. scripts/instantiate_pinned.jl
julia scripts/formulations/setup.jl /tmp/pol-lowering-env  # new, empty directory
POL_FORMULATION_RESULTS=/tmp/control-lowering.toml \
  julia --project=/tmp/pol-lowering-env scripts/formulations/control_lowering_optional.jl</code></pre><p>That script explicitly configures:</p><pre><code class="language-julia hljs">using HiGHS, MadNLP
import PiecewiseLinearOpt
using MathOptComplements, NLPModelsJuMP, CCOpt

smooth = FormulationMethod(&quot;softplus / MadNLP&quot;,SoftplusFormulation(.01),
    MadNLP.Optimizer;configure! = set_silent,options=(tol=1e-9,))
exact = FormulationMethod(&quot;exact / HiGHS&quot;,ExactPWLGraph(method=:Logarithmic),
    HiGHS.Optimizer;configure! = set_silent)
hull = FormulationMethod(&quot;hull / HiGHS&quot;,PWLConvexHull(),
    HiGHS.Optimizer;configure! = set_silent)
mpcc = FormulationMethod(&quot;MPCC / CCOpt&quot;,ComplementarityGraph(scale=1.),
    CCOpt.Optimizer;
    configure! = m -&gt; (MathOptComplements.Bridges.add_all_bridges(m);set_silent(m)),
    options=(tol=1e-9,))</code></pre><p>Use <code>import PiecewiseLinearOpt</code> to activate the extension without importing its exported <code>PWLFunction</code>, which would conflict with PowerOptLab’s type of the same name. If both exports are already in scope, write <code>PowerOptLab.PWLFunction</code>.</p><p><code>configure!</code> runs <strong>before</strong> optimizer attachment so bridges can be installed. The pinned CCOpt interface constructs its MPCC representation and calls CCOpt&#39;s homotopy solver when complementarity is present. PowerOptLab calls <code>optimize!</code> once; it adds no local continuation, retry or re-solve loop. Inspect CCOpt&#39;s <a href="https://github.com/madsuite-org/CCOpt.jl">interface and options</a> for its own algorithm configuration. An approximate MPCC result is not automatically an exact graph point or a stationarity certificate. The optional tutorial retains raw statuses, candidates and physical residuals separately.</p><h2 id="Configuration:-which-choice-belongs-where?"><a class="docs-heading-anchor" href="#Configuration:-which-choice-belongs-where?">Configuration: which choice belongs where?</a><a id="Configuration:-which-choice-belongs-where?-1"></a><a class="docs-heading-anchor-permalink" href="#Configuration:-which-choice-belongs-where?" title="Permalink"></a></h2><table><tr><th style="text-align: left">Setting</th><th style="text-align: left">Meaning and location</th></tr><tr><td style="text-align: left">Curves, <code>sensing</code></td><td style="text-align: left">Physical law and measurement policy in <code>VoltVarWattIntent</code>; sensing is <code>:worst_phase</code>, <code>:average_voltage</code>, or <code>:positive_sequence</code></td></tr><tr><td style="text-align: left"><code>volt_watt_basis</code></td><td style="text-align: left"><code>:available</code> or <code>:rated</code>, applied by the full policy</td></tr><tr><td style="text-align: left"><code>conflict_policy</code>, <code>conflict_epsilon</code></td><td style="text-align: left">Worst-phase firmware conflict rule and its dimensionless blend width, including exact replay; inactive for the other sensing policies</td></tr><tr><td style="text-align: left"><code>worst_phase_watt_guard</code></td><td style="text-align: left">Guard choice for positive-sequence sensing; inactive for the other policies</td></tr><tr><td style="text-align: left">Per-curve representation and width</td><td style="text-align: left"><code>VoltVarWattEncoding</code>; each present curve needs an explicit representation; smooth widths are physical volts</td></tr><tr><td style="text-align: left"><code>extrema_epsilon</code></td><td style="text-align: left">Physical-voltage width for the existing algebraic phase extrema/guard in smooth full-policy lowering; default 0.05 V; not used by an already sensed curve port</td></tr><tr><td style="text-align: left"><code>domain</code></td><td style="text-align: left">Required finite voltage domain for a curve port; a physical modeling restriction, distinct from the intent&#39;s flat-tail knots</td></tr><tr><td style="text-align: left"><code>input_scale</code>, <code>output_scale</code></td><td style="text-align: left">Positive physical units per working-coordinate unit; used by curve-port/model lowering</td></tr><tr><td style="text-align: left"><code>ComplementarityGraph(scale=...)</code></td><td style="text-align: left">Positive physical voltage per hinge-variable unit; independent of <code>input_scale</code>. Default <code>nothing</code> uses the input scale</td></tr><tr><td style="text-align: left"><code>ExactPWLGraph(method=...)</code></td><td style="text-align: left">PiecewiseLinearOpt&#39;s graph encoding method; default <code>:Logarithmic</code>; backend support still matters</td></tr><tr><td style="text-align: left"><code>reuse</code></td><td style="text-align: left">Share the identical curve block at one variable in one model; default <code>true</code></td></tr><tr><td style="text-align: left"><code>FormulationMethod</code></td><td style="text-align: left">Optimizer constructor, solver-specific <code>options</code>, bridge/configuration callback and metadata</td></tr><tr><td style="text-align: left">Experiment configuration</td><td style="text-align: left">Caller-defined starts, scenario data and objectives. The inverter adapter accepts <code>s_base</code> and <code>selection_objective=:loss</code> or <code>:zero</code>; custom cases expose additional settings</td></tr><tr><td style="text-align: left">Controller and plant settings</td><td style="text-align: left">Sequence control, voltage floors, current allocation, limiter priorities, ratings and losses remain in their existing typed controller/plant objects</td></tr></table><p>Changing scales changes the numerical coordinates, not the physical smoothing width. For a smooth equality <code>y=f(sᵢ x)/sₒ</code>, the derivative multipliers are <code>sᵢ/sₒ</code> and <code>sᵢ²/sₒ</code>. Very small smoothing widths can still produce large curvature. Choose width from a physical approximation budget, then choose sensible variable and residual scales, solver tolerances and starts. A tolerance in normalized solver coordinates is not directly a voltage, watt or graph-error guarantee. See <a href="../error_budgets/">physical error and conditioning</a>.</p><h2 id="Lower-efficiently,-and-measure-the-right-costs"><a class="docs-heading-anchor" href="#Lower-efficiently,-and-measure-the-right-costs">Lower efficiently, and measure the right costs</a><a id="Lower-efficiently,-and-measure-the-right-costs-1"></a><a class="docs-heading-anchor-permalink" href="#Lower-efficiently,-and-measure-the-right-costs" title="Permalink"></a></h2><p>There are two different kinds of reuse:</p><ul><li><strong>Operator reuse</strong> avoids registering the same scalar function and derivative callbacks repeatedly. Different voltage variables can share an operator but still need distinct output equations.</li><li><strong>Curve-block reuse</strong> avoids duplicating those output variables and equations when the same curve is requested at the <strong>same variable</strong>, with the same domain, encoding, scales and lowering target. <code>formulate_control_curve!</code> returns the existing handle. Set <code>reuse=false</code> for a distinct block.</li></ul><pre><code class="language-julia hljs">shared = ControlLoweringExample.reuse_demo(ports=10)
fresh = ControlLoweringExample.reuse_demo(ports=10,reuse=false)
@assert shared.shared_curve_blocks == 1
@assert shared.pwl_operators == fresh.pwl_operators == 1
@assert shared.variables == 2 &amp;&amp; fresh.variables == 11
(shared=shared,fresh=fresh)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(shared = (variables = 2, constraints = 2, pwl_operators = 1, hinge_operators = 0, shared_curve_blocks = 1), fresh = (variables = 11, constraints = 20, pwl_operators = 1, hinge_operators = 0, shared_curve_blocks = 0))</code></pre><p>The shared model has one input and one curve output; the fresh model has one input and ten outputs. These are structural counts, not a solve-speed benchmark. The default cache applies only to <code>VariableRef</code> inputs. General/mutable expressions get fresh blocks. Caches belong to their model; do not transplant handles to another model or manually delete cached rows and expect automatic repair. Build a fresh model after such structural changes.</p><p>JuMP does not automatically eliminate common nonlinear subexpressions. Reusing a Julia variable holding <code>@expression</code> does not by itself guarantee that its nonlinear computation is evaluated only once. For a costly repeated sensed quantity, introduce one physically scaled auxiliary variable and its defining row, then feed that variable to the curve ports. The full controller already uses normalized auxiliary definitions to limit expression growth. Every added auxiliary also enlarges the solver&#39;s linear system, so use sharing where there is actual repetition. See JuMP&#39;s <a href="https://jump.dev/JuMP.jl/stable/manual/nonlinear/#Common-subexpressions">common-subexpression discussion</a> and <a href="https://jump.dev/JuMP.jl/stable/tutorials/getting_started/performance_tips/">performance guidance</a>.</p><p>Prepare immutable intent and encodings outside scenario loops; lower a full policy once per configuration. Within a model, reuse ports and operator registrations. The prepared curve stores slopes and nonzero hinge coefficients, so PowerOptLab&#39;s derivative callbacks do not rebuild them at each evaluation. Softplus still delegates numeric evaluation to BMOPFTools, whose helper retains its own preparation/validation cost. Legacy <code>PiecewiseLinearLaw</code> stores mutable vectors, so its numeric path is not blindly cached. This is useful bounded reuse, not a claim of allocation-free evaluation or an optimizing compiler for arbitrary control expression graphs.</p><p>For timing, warm Julia on a disposable representative model first, then measure fresh-model construction separately from <code>optimize!</code>. Report model dimensions, allocations, solver iterations, physical errors and environment versions along with elapsed times. <code>run_formulation_experiment</code> records construction and solve times, but first-use compilation may be included. <code>lowering_statistics</code> reports PowerOptLab cache sizes and model dimensions; it does not count upstream BMOPFTools registrations or time MOI bridging separately. Changes to curve data, widths or representation require new lowering; this frontend does not implement parameter updates across existing models. The experiment runner deliberately builds fresh models so warm starts and mutable solver state do not silently cross configurations.</p><p>Continue with <a href="../controllers/">the full physical IBR example</a>, or use the <a href="../theory/">analytic feeder comparison</a> to study feedback and the <a href="../theory/#Multiple-equilibria-and-initialization">worked multiple-equilibrium example</a>. For the mathematical distinction between graph formulations and relaxations, see Huchette and Vielma&#39;s <a href="https://arxiv.org/abs/1708.00050">piecewise-linear formulation study</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Formulation study overview</a><a class="docs-footer-nextpage" href="../bounds_and_relations/">Voltage bounds and constraint formulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
