<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Approximation error and conditioning · PowerOptLab.jl</title><meta name="title" content="Approximation error and conditioning · PowerOptLab.jl"/><meta property="og:title" content="Approximation error and conditioning · PowerOptLab.jl"/><meta property="twitter:title" content="Approximation error and conditioning · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../">Formulation study overview</a></li><li><a class="tocitem" href="../compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../theory/">Equations and analytical examples</a></li><li class="is-active"><a class="tocitem" href>Approximation error and conditioning</a><ul class="internal"><li><a class="tocitem" href="#From-output-budgets-to-input-widths"><span>From output budgets to input widths</span></a></li><li><a class="tocitem" href="#Compare-peak-curvature-at-matched-error"><span>Compare peak curvature at matched error</span></a></li><li><a class="tocitem" href="#Norms:-direction-follows-the-purpose"><span>Norms: direction follows the purpose</span></a></li><li><a class="tocitem" href="#From-a-function-perturbation-to-an-equilibrium-shift"><span>From a function perturbation to an equilibrium shift</span></a></li><li><a class="tocitem" href="#Scientific-context-and-attribution"><span>Scientific context and attribution</span></a></li><li><a class="tocitem" href="#Binary-selectors-and-capability-scale-composition"><span>Binary selectors and capability scale composition</span></a></li></ul></li><li><a class="tocitem" href="../controllers/">Inverter control example</a></li><li><a class="tocitem" href="../extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../api/">Formulation API</a></li><li><a class="tocitem" href="../references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Numerical formulations and solvers</a></li><li class="is-active"><a href>Approximation error and conditioning</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Approximation error and conditioning</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/formulations/error_budgets.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Physical-error,-composition-and-conditioning"><a class="docs-heading-anchor" href="#Physical-error,-composition-and-conditioning">Physical error, composition and conditioning</a><a id="Physical-error,-composition-and-conditioning-1"></a><a class="docs-heading-anchor-permalink" href="#Physical-error,-composition-and-conditioning" title="Permalink"></a></h1><p>A useful comparison distinguishes four questions: how much the function changed, how accurately the encoded equations were solved, how far the equilibrium moved, and whether the physical operating constraints hold. A bound answering the first question does not automatically answer the other three.</p><h2 id="From-output-budgets-to-input-widths"><a class="docs-heading-anchor" href="#From-output-budgets-to-input-widths">From output budgets to input widths</a><a id="From-output-budgets-to-input-widths-1"></a><a class="docs-heading-anchor-permalink" href="#From-output-budgets-to-input-widths" title="Permalink"></a></h2><p>For a flat-extended PWL curve, <code>f(x)=f₀+Σ cⱼ(x-kⱼ)₊</code>. Suppose each smoothed hinge has signed error in <code>[a,b]</code>. Then a real-arithmetic interval for the complete curve error is</p><p class="math-container">\[\sum_j\min(c_j a,c_j b)\leq \widetilde f(x)-f(x)
\leq\sum_j\max(c_j a,c_j b).\]</p><p>This follows by multiplying each interval by its signed slope change and adding. It ignores correlation between hinge errors, so it can overestimate the attainable error. <code>formulation_contract</code> performs this accounting, including endpoint slope changes. For the built-in homogeneous hinge families, <code>smoothing_for_error</code> inverts the bound to select a width. It controls absolute error in <strong>curve output units</strong>. A volt-watt fraction budget of <code>1e-3</code> is not <code>1e-3 W</code>: multiplication by an available power of 12 kW can contribute up to 12 W error before other controller operations.</p><pre><code class="language-julia hljs">using PowerOptLab, LinearAlgebra
curve = PWLFunction([220.,240.,250.,270.],[1.,1.,.2,.2];
    input_unit=:V,output_unit=:pu)
r = smoothing_for_error(curve,LocalC2Formulation,1e-3)
c = formulation_contract(curve,r)
power_error = affine_error_bound([12_000.],[(c.error_lower,c.error_upper)])
@assert isapprox(power_error.upper,12.)
(r.width,power_error)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(0.06666666666666667, (lower = -12.0, upper = 12.0))</code></pre><p><code>affine_error_bound</code> applies to fixed coefficients and compatible output units. If the coefficient is itself uncertain, state-dependent, or another surrogate, its error and range require additional analysis. Nonlinear composition needs bounds such as a Lipschitz constant over a declared domain; no automatic global composition certificate is supplied. Clipping a surrogate afterward changes its regularity and should not be assumed harmless for an NLP solver.</p><h2 id="Compare-peak-curvature-at-matched-error"><a class="docs-heading-anchor" href="#Compare-peak-curvature-at-matched-error">Compare peak curvature at matched error</a><a id="Compare-peak-curvature-at-matched-error-1"></a><a class="docs-heading-anchor-permalink" href="#Compare-peak-curvature-at-matched-error" title="Permalink"></a></h2><p>For each built-in homogeneous hinge family, let the maximum hinge error be <code>Bδ</code> and the maximum absolute curvature be <code>C/δ</code>. At a fixed hinge error budget <code>e</code>, choosing <code>δ=e/B</code> gives peak curvature <code>BC/e</code>. Thus <code>BC</code> is independent of width, but <strong>depends on the family</strong>:</p><table><tr><th style="text-align: left">Family</th><th style="text-align: right">B</th><th style="text-align: right">C</th><th style="text-align: right">BC</th><th style="text-align: right">Peak curvature for e = 0.001</th></tr><tr><td style="text-align: left">Local C2</td><td style="text-align: right">3/16</td><td style="text-align: right">3/4</td><td style="text-align: right">9/64 ≈ 0.140625</td><td style="text-align: right">140.625</td></tr><tr><td style="text-align: left">Softplus</td><td style="text-align: right">log(2)</td><td style="text-align: right">1/4</td><td style="text-align: right">log(2)/4 ≈ 0.173287</td><td style="text-align: right">173.287</td></tr><tr><td style="text-align: left">Algebraic</td><td style="text-align: right">1/2</td><td style="text-align: right">1/2</td><td style="text-align: right">1/4</td><td style="text-align: right">250</td></tr></table><p>Errors have hinge-output units (the same as its input); curvature has inverse input units. The algebraic family has <code>16/9 ≈ 1.78</code> times the peak curvature of local C2 at matched hinge error. The established IBR min/max selectors use this algebraic family. This identifies a meaningful experiment, not a reason to silently change those controller equations. Binary selectors and composed controllers have different multivariable Hessians, scaling and domain behavior.</p><p>For the complete curve, the triangle inequality gives</p><p class="math-container">\[\sup_x |\widetilde f&#39;&#39;(x)|\leq
\left(\sum_j |c_j|\right)\frac{C}{\delta}.\]</p><p><code>formulation_contract(...).second_derivative_bound</code> reports this physical bound. It can be loose: peaks at different knots need not coincide, and signed terms can cancel. With working coordinates <code>x_phys=sᵢ x</code> and <code>y_phys=sₒ y</code>, the bound on the encoded scalar function is multiplied by <code>sᵢ²/sₒ</code>. Nonlinear sensing adds chain-rule terms; constraint multipliers also enter a Lagrangian Hessian. A smaller primitive peak curvature is not a theorem about KKT conditioning, iteration counts, linear-algebra cost or total solve time.</p><pre><code class="language-julia hljs">rows = map((LocalC2Formulation,SoftplusFormulation,AlgebraicFormulation)) do family
    rep=smoothing_for_error(curve,family,1e-3)
    c=formulation_contract(curve,rep)
    @assert c.second_derivative_bound&gt;0
    (family=string(family),width_V=rep.width,
     curve_curvature_bound_per_V2=c.second_derivative_bound)
end
rows</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">((family = &quot;LocalC2Formulation&quot;, width_V = 0.06666666666666667, curve_curvature_bound_per_V2 = 1.8), (family = &quot;SoftplusFormulation&quot;, width_V = 0.01803368801111204, curve_curvature_bound_per_V2 = 2.2180709777918253), (family = &quot;AlgebraicFormulation&quot;, width_V = 0.025, curve_curvature_bound_per_V2 = 3.2))</code></pre><p>This reciprocal tradeoff is consistent with Nesterov&#39;s smoothing framework for convex functions with explicit max structure: uniform error is O(μ), while the gradient Lipschitz bound is O(1/μ). Its convex-optimization complexity guarantees do not transfer to a general AC NLP. See <a href="https://research.dial.uclouvain.be/server/api/core/bitstreams/5e279fca-57a4-4476-9fe8-e8df213808c4/content">Nesterov (2005), Theorem 1 and Eq. (2.7)</a> and the <a href="../references/">bibliography</a>.</p><h2 id="Norms:-direction-follows-the-purpose"><a class="docs-heading-anchor" href="#Norms:-direction-follows-the-purpose">Norms: direction follows the purpose</a><a id="Norms:-direction-follows-the-purpose-1"></a><a class="docs-heading-anchor-permalink" href="#Norms:-direction-follows-the-purpose" title="Permalink"></a></h2><p><code>MagnitudeApproximation(ε; scale=S)</code> optionally records a characteristic magnitude in the same physical units as ε. On staged contexts the upstream scale is <code>S/sᵢ</code>; the relative width is <code>(ε/sᵢ)/(S/sᵢ)</code>. This preserves the fleet-relative provenance instead of relabeling every norm with a unit scale. An explicit <code>eps_rel</code> in <code>magnitude_expression</code> can preserve a previous rounding order and must agree with the physical budget to rounding tolerance. Both plain <code>JuMP.Model</code> expressions and staged contexts honor this override, using <code>eps_rel*(S/sᵢ)</code> as the working width (with <code>S/sᵢ=1</code> when no characteristic scale is supplied). Plain models add no annotation; without an override, they use <code>ε/sᵢ</code> directly. Existing IBR call sites retain their upstream annotation names, descriptions, scales and hashes. Upper norms have separate annotations stating overestimation.</p><p>Let <code>q=‖z‖₂</code> and <code>ε&gt;0</code>, in the same physical units as the components. Define</p><p class="math-container">\[q_-(z)=\sqrt{z^\top z+\epsilon^2}-\epsilon,\qquad
q_+(z)=\sqrt{z^\top z+\epsilon^2}.\]</p><p>Both are infinitely differentiable. Directly from <code>q ≤ sqrt(q²+ε²) ≤ q+ε</code>, <code>-ε ≤ q₋-q ≤ 0</code> and <code>0 ≤ q₊-q ≤ ε</code>. Their Hessian spectral norm is at most <code>1/ε</code>; reducing bias therefore increases maximum curvature. The lower version preserves zero and is often useful inside a controller. The upper version bounds a magnitude conservatively for an upper-limit inequality, provided the component vector itself is the physical quantity of interest.</p><table><tr><th style="text-align: left">Purpose</th><th style="text-align: left">Appropriate construction</th><th style="text-align: left">Consequence</th></tr><tr><td style="text-align: left">Smooth magnitude signal with zero output at zero</td><td style="text-align: left"><code>MagnitudeApproximation(ε)</code></td><td style="text-align: left">Underestimates by at most ε</td></tr><tr><td style="text-align: left">Conservative approximate upper magnitude constraint</td><td style="text-align: left"><code>direction=:upper</code></td><td style="text-align: left">May exclude exact feasible states</td></tr><tr><td style="text-align: left">Exact circular capability <code>‖i‖≤Imax</code>, <code>Imax≥0</code></td><td style="text-align: left"><code>sum(i_k^2)≤Imax^2</code></td><td style="text-align: left">No root or magnitude approximation needed</td></tr><tr><td style="text-align: left">Exact root away from zero</td><td style="text-align: left"><code>positive_root_expression(...; lower_bound=L)</code></td><td style="text-align: left">Adds the explicit domain restriction <code>radicand≥L&gt;0</code></td></tr></table><p>Enforcing <code>q₋≤Imax</code> alone can admit up to ε magnitude excess; smoothing is not a substitute for the exact physical cap. Conversely <code>q₊≤Imax</code> can be infeasible even at zero if ε exceeds Imax. <code>positive_root_expression</code> does not cure a root whose true domain includes zero; it deliberately changes the allowed domain.</p><pre><code class="language-julia hljs">lower = MagnitudeApproximation(.01;unit=:A)
upper = MagnitudeApproximation(.01;direction=:upper,unit=:A)
@assert magnitude_value([0.,0.],lower)==0.
@assert magnitude_value([3.,4.],lower) &lt;= 5. &lt;= magnitude_value([3.,4.],upper)
magnitude_contract(lower)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(error_lower = -0.01, error_upper = 0.0, unit = :A, regularity = :C_infinity, hessian_bound = 100.0, preserves_zero = true)</code></pre><p><code>magnitude_expression</code> accepts a JuMP model or staged context. Components use working coordinates; <code>component_scale</code> converts them to physical quantities and <code>output_scale</code> converts the returned magnitude to the desired model coordinate. The staged lower construction reuses BMOPFTools&#39; shifted-root helper. Bounds are real-arithmetic statements; cancellation and solver residuals still need checking.</p><h2 id="From-a-function-perturbation-to-an-equilibrium-shift"><a class="docs-heading-anchor" href="#From-a-function-perturbation-to-an-equilibrium-shift">From a function perturbation to an equilibrium shift</a><a id="From-a-function-perturbation-to-an-equilibrium-shift-1"></a><a class="docs-heading-anchor-permalink" href="#From-a-function-perturbation-to-an-equilibrium-shift" title="Permalink"></a></h2><p>For <code>F(x)=0</code>, replacing a component by a surrogate adds a residual perturbation <code>e(x)</code>. At an isolated regular equilibrium, a first-order estimate is</p><p class="math-container">\[\Delta x\approx-J_F(x)^{-1}e(x).\]</p><p>For the scalar resistor example, <code>F(V)=V-Vs-R*f(V)</code> and <code>J=1-R*f′(V)</code>. If the controller increases current by <code>ΔI</code>, its contribution to the equation perturbation is <code>-R*ΔI</code>. On a segment of slope <code>-2 A/V</code> with <code>R=1 Ω</code>, a <code>.03 A</code> perturbation therefore predicts a <code>.01 V</code> increase:</p><pre><code class="language-julia hljs">estimate = local_error_response([3.;;],[-.03])
@assert isapprox(only(estimate.delta),.01)
@assert local_error_response([0.;;],[-.03]).delta === nothing
estimate</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(status = :estimated, delta = [0.01], condition_number = 1.0, interpretation = :first_order_estimate)</code></pre><p>This diagnostic uses the supplied dense, square Jacobian and flags poor numerical conditioning. A scalar nonzero Jacobian has condition number one even when its absolute inverse is large: inspect the response magnitude and scaling as well. Near a kink there may be no single classical derivative; near a fold the inverse may cease to exist. A local estimate does not prove an exact-law equilibrium exists nearby, is unique, or satisfies limits. Whole-network evaluation should report exact physical residuals and use an independently specified equilibrium or verification method when its scientific question requires one.</p><h2 id="Scientific-context-and-attribution"><a class="docs-heading-anchor" href="#Scientific-context-and-attribution">Scientific context and attribution</a><a id="Scientific-context-and-attribution-1"></a><a class="docs-heading-anchor-permalink" href="#Scientific-context-and-attribution" title="Permalink"></a></h2><p>The smooth-hinge approach belongs to established smoothing methods; see <a href="https://doi.org/10.1007/BF00249052">Chen and Mangasarian (1996), <em>A class of smoothing functions for nonlinear and mixed complementarity problems</em></a>. The compact quartic patch and the bounds above are derived explicitly in this documentation and <a href="../theory/">the formulation guide</a>; no claim of a novel algorithm or a universal reliability advantage is made.</p><p>Exact MIP PWL graphs are implemented by the external library described by <a href="https://arxiv.org/abs/1708.00050">Huchette and Vielma, <em>Nonconvex piecewise linear functions: Advanced formulations and simple modeling tools</em></a>. Exact segment semantics do not make a nonlinear AC model globally solvable by a linear MIP solver.</p><p>For MPCCs, constraint qualification and stationarity require specialized care. <a href="https://arxiv.org/abs/2312.11022">Nurkanović, Pozharskiy and Diehl</a> review these concepts and show why benchmark success does not automatically generalize across problem classes. <a href="https://github.com/madsuite-org/CCOpt.jl">CCOpt</a> supplies the external algorithm; this layer supplies the encoding and physical diagnostics. Primitive hulls give useful outer relaxations, but a feasible hull point alone is not evidence of a realizable controller or a safe operating envelope.</p><h2 id="Binary-selectors-and-capability-scale-composition"><a class="docs-heading-anchor" href="#Binary-selectors-and-capability-scale-composition">Binary selectors and capability scale composition</a><a id="Binary-selectors-and-capability-scale-composition-1"></a><a class="docs-heading-anchor-permalink" href="#Binary-selectors-and-capability-scale-composition" title="Permalink"></a></h2><p>For a hinge surrogate <code>h</code> with signed error <code>[0,B]</code>, define</p><p class="math-container">\[M(a,b)=b+h(a-b),\qquad m(a,b)=a-h(a-b).\]</p><p>Then <code>0≤M-max(a,b)≤B</code> and <code>-B≤m-min(a,b)≤0</code>. For the algebraic family these are the familiar symmetric square-root selectors. At a tie, their bias is <code>±δ/2</code>. The built-in softplus and C2 families also provide upper hinges, with their own bounds. Fold order matters when combining more than two inputs; the existing three-phase controller preserves its binary fold order. A two-step fold&#39;s simple absolute bound is <code>2B</code> because hard min/max are 1-Lipschitz in each argument.</p><p>An ordinary smooth minimum can be negative even when both inputs are zero. For nonnegative command scale factors, use a different operation:</p><p class="math-container">\[s(a,b)=\frac{ab}{M(a,b)},\qquad a,b\geq0.\]</p><p>An upper hinge with <code>h(0)&gt;0</code> makes the denominator positive on this domain. Since <code>M≥max(a,b)</code>, <code>0≤s≤min(a,b)</code> and zero is preserved. To bound the deficit, suppose <code>a≤b</code>; then <code>a-s=a(M-b)/M≤M-b≤B</code>. For <code>b≤a</code>, instead <code>b-s=b(M-a)/M≤M-a≤B</code>. No symmetry of the hinge is required. These facts explain both the error interval <code>[-B,0]</code> and the domain requirement. Custom families may use this selector when their declared hinge bounds and value at zero satisfy these assumptions; the declaration is not an automated proof.</p><pre><code class="language-julia hljs">using PowerOptLab, JuMP, Ipopt
rep = AlgebraicFormulation(.01)
ordinary = selector_value(0.,0.,rep;kind=:min)
protected = selector_value(0.,0.,rep;kind=:nonnegative_min)
@assert ordinary &lt; 0. &amp;&amp; protected==0.
@assert selector_contract(rep;kind=:nonnegative_min).error_lower == -.005
m = Model(Ipopt.Optimizer)
set_silent(m)
@variable(m,x&gt;=0,start=.2)
@constraint(m,x==.2)
s = selector_expression(m,x,.9,rep;kind=:nonnegative_min)
@objective(m,Max,s)
optimize!(m)
@assert isapprox(value(s),selector_value(.2,.9,rep;kind=:nonnegative_min);atol=1e-8)</code></pre><p>Expression builders assume the caller enforces the nonnegative domain. They do not add hidden constraints. <code>input_scale</code> and <code>output_scale</code> use the same physical coordinate convention as PWL builders. The symmetric clip is <code>m(x,L)+M(x,-L)-x</code> for <code>L≥0</code>. At a fixed limit its two signed errors give a bound <code>[-B,B]</code> relative to hard clipping; if <code>L</code> is itself approximate, its error must also be accounted for. Local selector bounds alone do not certify the feasibility of a complete capability allocator or AC network.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../theory/">« Equations and analytical examples</a><a class="docs-footer-nextpage" href="../controllers/">Inverter control example »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
