<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Getting started · PowerOptLab.jl</title><meta name="title" content="Getting started · PowerOptLab.jl"/><meta property="og:title" content="Getting started · PowerOptLab.jl"/><meta property="twitter:title" content="Getting started · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li class="is-active"><a class="tocitem" href>Getting started</a><ul class="internal"><li><a class="tocitem" href="#Install-from-a-checkout"><span>Install from a checkout</span></a></li><li><a class="tocitem" href="#Build-two-network-snapshots"><span>Build two network snapshots</span></a></li><li><a class="tocitem" href="#Add-storage-and-solve"><span>Add storage and solve</span></a></li><li><a class="tocitem" href="#Check-the-status-before-reading-dispatch"><span>Check the status before reading dispatch</span></a></li><li><a class="tocitem" href="#Check-physical-residuals-and-a-network-voltage"><span>Check physical residuals and a network voltage</span></a></li><li><a class="tocitem" href="#Choose-your-next-study"><span>Choose your next study</span></a></li></ul></li><li><a class="tocitem" href="../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../ev/api/">EV API</a></li><li><a class="tocitem" href="../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../research_program/">Research program</a></li><li><a class="tocitem" href="../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Getting started</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Getting started</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/getting_started.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Your-first-PowerOptLab-study"><a class="docs-heading-anchor" href="#Your-first-PowerOptLab-study">Your first PowerOptLab study</a><a id="Your-first-PowerOptLab-study-1"></a><a class="docs-heading-anchor-permalink" href="#Your-first-PowerOptLab-study" title="Permalink"></a></h1><p>This example calculates a two-hour battery schedule for a small feeder with different electricity prices in each hour. It includes the network data, device ratings and checks on the solution. The data are synthetic and the solver is Ipopt. The Julia examples are run when the documentation is built.</p><h2 id="Install-from-a-checkout"><a class="docs-heading-anchor" href="#Install-from-a-checkout">Install from a checkout</a><a id="Install-from-a-checkout-1"></a><a class="docs-heading-anchor-permalink" href="#Install-from-a-checkout" title="Permalink"></a></h2><p>Use Julia 1.10 or later. Clone the repository, enter it, and install the pinned dependencies:</p><pre><code class="language-sh hljs">git clone https://github.com/frederikgeth/PowerOptLab.jl.git
cd PowerOptLab.jl
julia --project=. scripts/instantiate_pinned.jl
julia --project=.</code></pre><p>If you already have a checkout, run the last two commands from its root. The setup script installs the BMOPFTools revision declared in <code>Project.toml</code>; BMOPFTools is unregistered. It replaces any local development-path override in this project&#39;s manifest. The first installation and compilation take longer than subsequent runs.</p><p>Paste the following Julia blocks into that REPL in order. You can also save them together in a script and run <code>julia --project=. your_script.jl</code>.</p><h2 id="Build-two-network-snapshots"><a class="docs-heading-anchor" href="#Build-two-network-snapshots">Build two network snapshots</a><a id="Build-two-network-snapshots-1"></a><a class="docs-heading-anchor-permalink" href="#Build-two-network-snapshots" title="Permalink"></a></h2><p>The network is a 230 V single-phase circuit with an explicit phase and neutral line. Only the source neutral is grounded; the load-bus neutral is a network variable. A 2 kW load is present in both one-hour intervals. The only changed input is the source&#39;s price, in currency/kWh.</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf

function feeder(price)
    parse_bmopf(&quot;&quot;&quot;
    {
      &quot;bus&quot;: {
        &quot;grid&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;n&quot;],
                 &quot;perfectly_grounded_terminals&quot;: [&quot;n&quot;]},
        &quot;house&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;n&quot;]}
      },
      &quot;voltage_source&quot;: {
        &quot;supply&quot;: {&quot;bus&quot;: &quot;grid&quot;, &quot;terminal_map&quot;: [&quot;1&quot;],
                   &quot;v_magnitude&quot;: [230.0], &quot;v_angle&quot;: [0.0],
                   &quot;cost&quot;: [$price]}
      },
      &quot;linecode&quot;: {
        &quot;cable&quot;: {&quot;R_series_1_1&quot;: 0.05, &quot;R_series_2_2&quot;: 0.05}
      },
      &quot;line&quot;: {
        &quot;service&quot;: {&quot;bus_from&quot;: &quot;grid&quot;, &quot;bus_to&quot;: &quot;house&quot;,
                    &quot;terminal_map_from&quot;: [&quot;1&quot;, &quot;n&quot;],
                    &quot;terminal_map_to&quot;: [&quot;1&quot;, &quot;n&quot;],
                    &quot;linecode&quot;: &quot;cable&quot;, &quot;length&quot;: 1.0}
      },
      &quot;load&quot;: {
        &quot;demand&quot;: {&quot;bus&quot;: &quot;house&quot;, &quot;terminal_map&quot;: [&quot;1&quot;, &quot;n&quot;],
                   &quot;configuration&quot;: &quot;SINGLE_PHASE&quot;,
                   &quot;p_nom&quot;: [2000.0], &quot;q_nom&quot;: [0.0]}
      }
    }
    &quot;&quot;&quot;; from_string=true)
end

nets = [feeder(0.30), feeder(0.10)]
grid = TimeGrid([1.0, 1.0])</code></pre><p>Terminal labels are strings and the terminal-map order matches the linecode matrix order. Network powers are in W, voltages in V and impedances in Ω. This is a single-phase teaching example. Three-phase unbalance and equipment calibration require additional network and device data.</p><h2 id="Add-storage-and-solve"><a class="docs-heading-anchor" href="#Add-storage-and-solve">Add storage and solve</a><a id="Add-storage-and-solve-1"></a><a class="docs-heading-anchor-permalink" href="#Add-storage-and-solve" title="Permalink"></a></h2><p>The battery can charge or discharge at 1 kW, starts at 2 kWh, and must finish at the same stored energy. Its efficiencies refer to the AC-to-stored-energy boundary. The solve includes line losses and couples the intervals through the energy balance.</p><pre><code class="language-julia hljs">battery = StorageDevice(
    id=&quot;battery&quot;, bus=&quot;house&quot;,
    p_charge_max=1000.0, p_discharge_max=1000.0,
    energy_max=4000.0, energy_init=2000.0,
    eff_charge=0.95, eff_discharge=0.95,
    cyclic=true, i_max=10.0, s_max=1000.0,
)

result = solve_multiperiod_opf(
    nets, [battery]; time_grid=grid,
    solver_options=(tol=1e-8,),
)

status = solve_status(result)
(termination=status.termination_status, publishable=status.publishable)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(termination = &quot;LOCALLY_SOLVED&quot;, publishable = true)</code></pre><p>Ipopt solves a nonconvex nonlinear model. A published local solution is useful for this example, but its status does not establish global optimality. The default <code>operation=:relaxed</code> bounds simultaneous charging and discharging by a finite normalized product tolerance; inspect the physical residuals as well as the status.</p><h2 id="Check-the-status-before-reading-dispatch"><a class="docs-heading-anchor" href="#Check-the-status-before-reading-dispatch">Check the status before reading dispatch</a><a id="Check-the-status-before-reading-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#Check-the-status-before-reading-dispatch" title="Permalink"></a></h2><pre><code class="language-julia hljs">if !status.publishable
    error(&quot;No published dispatch: $(status.termination_status)&quot;)
end

dispatch = result.dispatch[&quot;battery&quot;]
(
    net_injection_w=round.(dispatch.p_net; digits=2),
    stored_energy_wh=round.(dispatch.energy_wh; digits=2),
    horizon_cost=round(result.objective; digits=4),
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(net_injection_w = [902.5, -1000.0], stored_energy_wh = [2000.0, 1050.0, 2000.0], horizon_cost = 0.6317)</code></pre><p>Positive <code>p_net</code> means injection into the network (discharging); negative means charging. Expect discharge in the expensive interval and recharge in the cheap one. There are two power values and three energy values: the initial state and the end of each interval. <code>energy_wh</code> is stored energy in Wh; the compatible <code>soc</code> field has the same units, rather than being a fraction.</p><p>On a failed solve, the wrapper retains status information and masks unpublished numerical results with <code>NaN</code>. Changing the solver settings without checking that status can make a failed candidate look like a schedule.</p><h2 id="Check-physical-residuals-and-a-network-voltage"><a class="docs-heading-anchor" href="#Check-physical-residuals-and-a-network-voltage">Check physical residuals and a network voltage</a><a id="Check-physical-residuals-and-a-network-voltage-1"></a><a class="docs-heading-anchor-permalink" href="#Check-physical-residuals-and-a-network-voltage" title="Permalink"></a></h2><p>The following checks use illustrative budgets of 0.01 Wh for energy and 0.1 W for power. Choose budgets from the accuracy required by your own study.</p><pre><code class="language-julia hljs">diagnostics = dispatch.diagnostics
@assert maximum(abs.(diagnostics.energy_balance_wh)) &lt; 0.01
@assert abs(diagnostics.terminal_energy_error_wh) &lt; 0.01
@assert maximum(abs.(diagnostics.ac_power_balance_w)) &lt; 0.1
@assert maximum(diagnostics.power_limit_violation_w) &lt; 0.1
@assert maximum(abs.(diagnostics.simultaneous_power_w)) &lt; 0.1
@assert dispatch.p_net[1] &gt; 0 &amp;&amp; dispatch.p_net[2] &lt; 0

# Each snapshot reports conductor potentials in SI units.
bus = result.snapshots[1][&quot;bus&quot;][&quot;house&quot;]
phase_voltage = complex(bus[&quot;1&quot;][&quot;vr&quot;], bus[&quot;1&quot;][&quot;vi&quot;])
neutral_voltage = complex(bus[&quot;n&quot;][&quot;vr&quot;], bus[&quot;n&quot;][&quot;vi&quot;])
load_voltage = abs(phase_voltage - neutral_voltage)
@assert 220.0 &lt; load_voltage &lt; 240.0

(
    maximum_energy_residual_wh=maximum(abs.(diagnostics.energy_balance_wh)),
    maximum_power_bound_violation_w=maximum(diagnostics.power_limit_violation_w),
    maximum_mode_residual_w=maximum(abs.(diagnostics.simultaneous_power_w)),
    load_voltage_v=round(load_voltage; digits=3),
)</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(maximum_energy_residual_wh = 0.0, maximum_power_bound_violation_w = 0.009908431804354328, maximum_mode_residual_w = 0.009908431804354328, load_voltage_v = 229.522)</code></pre><p>These checks validate this returned schedule under its declared model. The mode residual is the absolute smaller charge/discharge power. Solver tolerances can produce a small negative value for a nominally nonnegative power; the power-bound check measures that violation separately, without clipping dispatch. The voltage check is an observation at the solved point; this example does not impose a voltage operating band or prove feasibility under other loads or prices. See <a href="../concepts/">Concepts</a> for units and interpretation of solver status.</p><h2 id="Choose-your-next-study"><a class="docs-heading-anchor" href="#Choose-your-next-study">Choose your next study</a><a id="Choose-your-next-study-1"></a><a class="docs-heading-anchor-permalink" href="#Choose-your-next-study" title="Permalink"></a></h2><table><tr><th style="text-align: left">Your question</th><th style="text-align: left">Next guide</th></tr><tr><td style="text-align: left">How do storage assumptions affect dispatch?</td><td style="text-align: left"><a href="../components/battery_storage/">Battery storage</a> and <a href="../problems/multiperiod/">multi-period OPF</a></td></tr><tr><td style="text-align: left">Can an EV meet its departure target through a given outlet?</td><td style="text-align: left"><a href="../ev/">Electric vehicles</a></td></tr><tr><td style="text-align: left">How do source impedance, grounding and voltage regulation affect the result?</td><td style="text-align: left"><a href="../components/generators/">Generators</a></td></tr><tr><td style="text-align: left">Do converter topology, limits or local controls change the operating point?</td><td style="text-align: left"><a href="../ibr/">Inverter-based resources</a></td></tr><tr><td style="text-align: left">What states or model parameters are supported by evidence?</td><td style="text-align: left"><a href="../estimation/studies/">State and model inference</a></td></tr><tr><td style="text-align: left">What can a declared set of operating-envelope checks establish?</td><td style="text-align: left"><a href="../tutorials/doe_getting_started/">DOE in 15 minutes</a></td></tr></table><p>For power-flow branches, static checks or neutral reduction, use the <a href="../algorithms/">power-flow and operability overview</a>. For numerical representations and solver tolerances, use <a href="../formulations/">formulation studies</a>. The <a href="../">home page</a> maps all six study topics, and the <a href="../api/">API index</a> locates their callable interfaces.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../">« Home</a><a class="docs-footer-nextpage" href="../concepts/">Concepts »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 02:56">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
