<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Scientific foundations · PowerOptLab.jl</title><meta name="title" content="Scientific foundations · PowerOptLab.jl"/><meta property="og:title" content="Scientific foundations · PowerOptLab.jl"/><meta property="twitter:title" content="Scientific foundations · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li class="is-active"><a class="tocitem" href>Scientific foundations</a><ul class="internal"><li><a class="tocitem" href="#Notation"><span>Notation</span></a></li><li><a class="tocitem" href="#1.-Reference-directions-and-internal-node"><span>1. Reference directions and internal node</span></a></li><li><a class="tocitem" href="#2.-Power-and-loss-bookkeeping"><span>2. Power and loss bookkeeping</span></a></li><li><a class="tocitem" href="#3.-Symmetrical-components-and-physical-channels"><span>3. Symmetrical components and physical channels</span></a></li><li><a class="tocitem" href="#4.-Why-the-unconjugated-product-produces-2ω-power"><span>4. Why the unconjugated product produces 2ω power</span></a></li><li><a class="tocitem" href="#5.-DC-bus-energy-balance-and-2ω-voltage-ripple"><span>5. DC-bus energy balance and 2ω voltage ripple</span></a></li><li><a class="tocitem" href="#6.-Split-link-midpoint-motion"><span>6. Split-link midpoint motion</span></a></li><li><a class="tocitem" href="#7.-Ideal-switching-hull-and-sampled-enforcement"><span>7. Ideal switching hull and sampled enforcement</span></a></li><li><a class="tocitem" href="#8.-Capacitor-RMS-thermal-allocation"><span>8. Capacitor RMS thermal allocation</span></a></li><li><a class="tocitem" href="#9.-Carrier-level-PWM-ripple-and-sequential-closure"><span>9. Carrier-level PWM ripple and sequential closure</span></a></li><li><a class="tocitem" href="#10.-Steady-state-grid-forming-constraint"><span>10. Steady-state grid-forming constraint</span></a></li><li><a class="tocitem" href="#11.-Mathematical-character"><span>11. Mathematical character</span></a></li></ul></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Scientific foundations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Scientific foundations</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/foundations.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ibr-scientific-foundations"><a class="docs-heading-anchor" href="#ibr-scientific-foundations">Scientific foundations</a><a id="ibr-scientific-foundations-1"></a><a class="docs-heading-anchor-permalink" href="#ibr-scientific-foundations" title="Permalink"></a></h1><p>This page derives the equations stamped by <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a>. All phasors are fundamental-frequency RMS quantities in an <code>a-b-c</code> phase order. Displayed equations use SI units; the implementation applies the same equations after converting AC quantities to the network&#39;s per-unit bases.</p><h2 id="Notation"><a class="docs-heading-anchor" href="#Notation">Notation</a><a id="Notation-1"></a><a class="docs-heading-anchor-permalink" href="#Notation" title="Permalink"></a></h2><p>A few letters are conventional in more than one of the fields this page draws on. The table fixes what each means here.</p><table><tr><th style="text-align: right">Symbol</th><th style="text-align: right">Meaning</th><th style="text-align: right">Convention</th></tr><tr><td style="text-align: right"><span>$U_x$</span>, <span>$V_{p,x}$</span>, <span>$M_x$</span></td><td style="text-align: right">converter internal, POC and LCL-midpoint phase-to-neutral voltages</td><td style="text-align: right">RMS phasor</td></tr><tr><td style="text-align: right"><span>$I_x$</span>, <span>$I_{c,x}$</span>, <span>$I_{g,x}$</span>, <span>$I_{sh,x}$</span></td><td style="text-align: right">phase current; converter-arm, grid-arm and midpoint-shunt currents</td><td style="text-align: right">RMS phasor, positive toward the POC</td></tr><tr><td style="text-align: right"><span>$I_n$</span>, <span>$J$</span></td><td style="text-align: right">neutral current <span>$-\sum_x I_x$</span>; return current <span>$\sum_x I_x$</span> into a split-link midpoint</td><td style="text-align: right">RMS phasor</td></tr><tr><td style="text-align: right"><span>$I_0, I_1, I_2$</span></td><td style="text-align: right">zero-, positive- and negative-sequence currents</td><td style="text-align: right">RMS phasor</td></tr><tr><td style="text-align: right"><span>$\alpha$</span></td><td style="text-align: right">Fortescue operator <span>$e^{j2\pi/3}$</span></td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><span>$\alpha_u, \alpha_l$</span></td><td style="text-align: right">upper and lower half-bank shares of the neutral current</td><td style="text-align: right">dimensionless</td></tr><tr><td style="text-align: right"><span>$S$</span>, <span>$\widetilde S$</span></td><td style="text-align: right">complex power <span>$\sum U I^*$</span>; oscillating power <span>$\sum U I$</span></td><td style="text-align: right">``</td></tr><tr><td style="text-align: right"><span>$V_{dc}$</span>, <span>$C_{eq}$</span></td><td style="text-align: right">mean DC-link voltage and equivalent bus capacitance</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><span>$D$</span></td><td style="text-align: right">2ω DC-bus voltage ripple</td><td style="text-align: right">peak phasor</td></tr><tr><td style="text-align: right"><span>$N$</span>, <span>$\bar N$</span>, <span>$N_2$</span></td><td style="text-align: right">split-link midpoint displacement at ω, its mean, and at 2ω</td><td style="text-align: right"><span>$N$</span> RMS phasor; <span>$\bar N$</span> volts; <span>$N_2$</span> peak phasor</td></tr><tr><td style="text-align: right"><span>$B$</span></td><td style="text-align: right">split-link total-bus ripple at ω</td><td style="text-align: right">RMS phasor</td></tr><tr><td style="text-align: right"><span>$\rho$</span></td><td style="text-align: right">split-link source-current ratio (Section 6)</td><td style="text-align: right">dimensionless</td></tr><tr><td style="text-align: right"><span>$\rho_{dc}$</span></td><td style="text-align: right">carrier-frequency DC network margin (Section 9.3)</td><td style="text-align: right">dimensionless</td></tr><tr><td style="text-align: right"><span>$m$</span></td><td style="text-align: right">utilisation factor <code>m_max</code> on the ideal switching hull</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><span>$N_s$</span>, <span>$\theta_k$</span></td><td style="text-align: right">number of rail samples <code>n_samples</code> and sample angles</td><td style="text-align: right"></td></tr><tr><td style="text-align: right"><span>$\beta(d,K)$</span>, <span>$\Delta_\alpha$</span></td><td style="text-align: right">carrier-coupling variance bound and damping residual (Section 9.2)</td><td style="text-align: right"></td></tr></table><h2 id="1.-Reference-directions-and-internal-node"><a class="docs-heading-anchor" href="#1.-Reference-directions-and-internal-node">1. Reference directions and internal node</a><a id="1.-Reference-directions-and-internal-node-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Reference-directions-and-internal-node" title="Permalink"></a></h2><p>For phase <code>x</code>, current <span>$I_x$</span> is positive from the converter toward the POC. AC power is positive when injected into the network. DC power is positive when drawn from the DC source. Let <span>$V_{p,xn}$</span> and <span>$U_{xn}$</span> be POC and converter internal phase-to-neutral voltages. The most general implemented series element is a primitive conductor-domain impedance <span>$\mathbf Z_f=\mathbf R_f+j\mathbf X_f$</span>. Its conductor order is <code>phase_terminals</code>, followed by <code>neutral</code> when a physical neutral exists. In the reduced, single-arm model, with</p><p class="math-container">\[\mathbf J=[I_a,I_b,I_c,I_n]^T,\qquad I_n=-\sum_x I_x,\]</p><p>conductor KVL is</p><p><img src="../../assets/ibr/four-conductor-filter.svg" alt="Four-conductor internal-node filter and current directions"/></p><p class="math-container">\[\boldsymbol{\Delta V}=\mathbf Z_f\mathbf J,
\qquad
\boxed{U_{xn}-V_{p,xn}=\Delta V_x-\Delta V_n.}\]</p><p>The scalar parameters are the diagonal special case. With phase impedance <span>$Z_x$</span> and neutral impedance <span>$Z_n$</span>, subtracting the neutral-conductor drop recovers</p><p class="math-container">\[\boxed{U_{xn}-V_{p,xn}=Z_xI_x+Z_n\sum_y I_y.}\]</p><p>The second term is shared by all phases. Omitting it treats the neutral as an ideal zero-impedance reference even when a real return conductor is present. For a 3-wire bridge, <span>$\sum I_x=0$</span>, so it vanishes automatically. For a single-phase two-wire connection it gives the expected loop impedance <span>$Z_x+Z_n$</span>. Full <code>r_filter_matrix</code> and <code>x_filter_matrix</code> inputs additionally retain unequal self impedances and phase-phase, phase-neutral, or neutral-phase mutual coupling. Reciprocity is enforced by symmetry; <span>$\mathbf R_f$</span> must be positive semidefinite so the element cannot generate real power.</p><h3 id="Explicit-LCL-midpoint"><a class="docs-heading-anchor" href="#Explicit-LCL-midpoint">Explicit LCL midpoint</a><a id="Explicit-LCL-midpoint-1"></a><a class="docs-heading-anchor-permalink" href="#Explicit-LCL-midpoint" title="Permalink"></a></h3><p>When a grid-side arm or <code>c_filter_mid</code> is supplied, the model inserts an internal filter midpoint. Let <span>$M_{xn}$</span> be its phase-to-neutral voltage, <span>$I_{c,x}$</span> converter-arm current, and <span>$I_{g,x}$</span> grid-arm current:</p><p><img src="../../assets/ibr/generated-lcl-circuit.svg" alt="Explicit LCL circuit and current reference directions"/></p><p class="math-container">\[\boxed{U-M=\mathcal Z_c(I_c)},\qquad
\boxed{M-V_p=\mathcal Z_g(I_g)},\qquad
\boxed{I_{c,x}=I_{g,x}+I_{sh,x}}.\]</p><p><span>$\mathcal Z_c$</span> and <span>$\mathcal Z_g$</span> denote the primitive conductor-domain drop operation above, including subtraction of the neutral-conductor drop. Each arm may use independent scalar or full matrix parameters. The midpoint branch is a per-phase capacitor in series with a damping resistor:</p><p class="math-container">\[Y_{sh}(\omega)=\frac{1}{R_d+1/(j\omega C_f)}=G_f+jB_f,
\qquad I_{sh,x}=Y_{sh}M_{xn}.\]</p><p>Consequently, converter current and grid current are no longer interchangeable. <code>i_max</code> limits <span>$I_c$</span>; <code>i_grid_max</code> independently limits <span>$I_g$</span>. For a three-leg bridge, <span>$\sum I_c=0$</span> still applies at the converter. A grounded-wye midpoint capacitor can nevertheless exchange zero-sequence current with a physical grid neutral; this is a filter path, not a fourth semiconductor leg.</p><p>If <span>$C_f=0$</span>, KCL gives <span>$I_c=I_g$</span> and the two series arms collapse exactly to their summed impedance. This limiting case is tested against the original single-arm formulation.</p><p>The optional POC shunt remains a separate scalar phase-to-neutral susceptance <span>$b_p$</span>:</p><p class="math-container">\[I_{p,sh,x}=j b_p V_{p,xn}.\]</p><p>It changes POC reactive exchange but is not part of the LCL midpoint KCL.</p><p>The explicit LCL is evaluated only at the snapshot&#39;s fundamental frequency. For scalar inductive arms, the result reports the familiar undamped estimate</p><p class="math-container">\[f_r=\frac{1}{2\pi}\sqrt{\frac{L_c+L_g}{L_cL_gC_f}},
\qquad L_c=\frac{X_c}{\omega},\quad L_g=\frac{X_g}{\omega}.\]</p><p>This is a screening diagnostic, not a stability claim. Matrix-valued filters do not have one scalar resonance, and controller delay, grid impedance, damping strategy, frequency-dependent parasitics, and modal resonances require an impedance scan or dynamic model.</p><h2 id="2.-Power-and-loss-bookkeeping"><a class="docs-heading-anchor" href="#2.-Power-and-loss-bookkeeping">2. Power and loss bookkeeping</a><a id="2.-Power-and-loss-bookkeeping-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Power-and-loss-bookkeeping" title="Permalink"></a></h2><p>Converter-side and POC powers follow directly from their respective currents:</p><p class="math-container">\[S_{conv}=P_{conv}+jQ_{conv}=\sum_x U_{xn}I_{c,x}^*,\qquad
S_{poc,series}=\sum_x V_{p,xn}I_{g,x}^*.\]</p><p>For the reduced primitive, the real-power difference is</p><p class="math-container">\[P_{conv}-P_{poc,series}=\Re\{\mathbf J^H\mathbf Z_f\mathbf J\}
=\mathbf J^H\mathbf R_f\mathbf J.\]</p><p>For the scalar diagonal parameterisation this becomes</p><p class="math-container">\[P_{conv}-P_{poc,series}
=\sum_x R_x|I_x|^2+R_n\left|\sum_x I_x\right|^2.\]</p><p>For the explicit LCL, the same balance extends across both arms and the damping branch:</p><p class="math-container">\[\boxed{P_{filter}=P_{conv}-P_{poc}
=\mathbf J_c^H\mathbf R_c\mathbf J_c
 +\mathbf J_g^H\mathbf R_g\mathbf J_g
 +R_d\sum_x|I_{sh,x}|^2.}\]</p><p><code>result.p_filter_loss</code> reports this terminal difference. It is distinct from the fitted semiconductor <code>p_loss</code>; <code>p_dc=p_conv+p_loss+p_cap_loss</code> therefore includes the filter loss implicitly through the converter-side power required to deliver a given POC setpoint.</p><p>The semiconductor loss fit is kept separate:</p><p class="math-container">\[P_{loss}=P_0+a\sum_{\ell\in\mathcal L}|I_\ell|
              +c\sum_{\ell\in\mathcal L}|I_\ell|^2,
\qquad P_{dc}=P_{conv}+P_{loss}+P_{cap}.\]</p><p><span>$P_{cap}$</span> is the capacitor ESR loss of Section 8 and is zero unless an ESR is declared.</p><p><span>$\mathcal L$</span> contains the three phase legs and, for <code>:FOUR_LEG</code>, the neutral leg carrying <span>$I_n$</span>. For <code>:SPLIT_DC</code> there is no fourth semiconductor leg; neutral-induced capacitor heating is handled in the capacitor budget. The same <span>$a$</span> and <span>$c$</span> are applied to every included leg, so they should be understood as an equivalent fitted per-leg curve. Device-specific phase/neutral coefficients, temperature feedback, switching-state dependence, and reverse-conduction maps remain future refinements.</p><p>Numerically, the current-linear term uses the shifted smooth norm <span>$\sqrt{|I|^2+\epsilon^2}-\epsilon$</span>. It is zero at zero current, underestimates <span>$|I|$</span> by less than <span>$\epsilon$</span>, and avoids the singular Jacobian of an exact current-magnitude equality at the origin. For a phase leg <span>$\epsilon$</span> is <span>$10^{-9}$</span> of the declared <code>i_max</code>, or 1 mA when no rating is declared. Every width is then capped so that the total loss deficit <span>$a\sum_\ell\epsilon_\ell$</span> is at most 0.1 mW per inverter. The fourth leg uses its share of that watt budget, capped at 1 mA, because its current can vanish while the phase currents do not. Reported losses in the physical acceptance check use the exact norm.</p><p>The non-branching equality is important: it stays valid in charging and discharging without binary direction variables or sign-dependent efficiency branches.</p><h2 id="3.-Symmetrical-components-and-physical-channels"><a class="docs-heading-anchor" href="#3.-Symmetrical-components-and-physical-channels">3. Symmetrical components and physical channels</a><a id="3.-Symmetrical-components-and-physical-channels-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Symmetrical-components-and-physical-channels" title="Permalink"></a></h2><p>With <span>$\alpha=e^{j2\pi/3}$</span>, Fortescue components are</p><p class="math-container">\[\begin{bmatrix}I_0\\I_1\\I_2\end{bmatrix}
=\frac13
\begin{bmatrix}
1&amp;1&amp;1\\1&amp;\alpha&amp;\alpha^2\\1&amp;\alpha^2&amp;\alpha
\end{bmatrix}
\begin{bmatrix}I_a\\I_b\\I_c\end{bmatrix}.\]</p><p>The implementation can constrain each RMS magnitude independently with <code>i_zero_max</code>, <code>i_positive_max</code>, and <code>i_negative_max</code>, and reports all three. For a physical neutral,</p><p class="math-container">\[I_n=-(I_a+I_b+I_c)=-3I_0,\qquad |I_n|=3|I_0|.\]</p><p>This separates two effects that are often incorrectly combined into a single “unbalance” number. Zero sequence purchases a neutral-current path. Negative sequence can have <span>$I_n=0$</span> but, when it interacts with positive-sequence voltage, produces double-frequency power. Voltage unbalance also couples the channels, so these statements are mechanisms, not a promise that an arbitrary unbalanced operating point contains only one stress.</p><p><img src="../../assets/ibr/ripple-pathways.svg" alt="Mapping from sequence currents to converter hardware stresses"/></p><h2 id="4.-Why-the-unconjugated-product-produces-2ω-power"><a class="docs-heading-anchor" href="#4.-Why-the-unconjugated-product-produces-2ω-power">4. Why the unconjugated product produces 2ω power</a><a id="4.-Why-the-unconjugated-product-produces-2ω-power-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Why-the-unconjugated-product-produces-2ω-power" title="Permalink"></a></h2><p>For RMS phasors <span>$U$</span> and <span>$I$</span>, write instantaneous waveforms as</p><p class="math-container">\[u(t)=\sqrt2\,\Re\{Ue^{j\omega t}\},\qquad
i(t)=\sqrt2\,\Re\{Ie^{j\omega t}\}.\]</p><p>Their product separates into mean and double-frequency terms:</p><p class="math-container">\[u(t)i(t)=\Re\{UI^*\}+\Re\{UIe^{j2\omega t}\}.\]</p><p>Summing phases therefore gives ordinary complex power from the <strong>conjugated</strong> sum and oscillating-power amplitude from the <strong>unconjugated</strong> sum:</p><p class="math-container">\[S=\sum_x U_xI_x^*,\qquad
\boxed{\widetilde S=\sum_x U_xI_x}.\]</p><p>In rectangular coordinates,</p><p class="math-container">\[\widetilde S_{re}=\sum_x(U_x^{re}I_x^{re}-U_x^{im}I_x^{im}),\quad
\widetilde S_{im}=\sum_x(U_x^{re}I_x^{im}+U_x^{im}I_x^{re}).\]</p><p><span>$|\widetilde S|$</span> is a sinusoidal <strong>amplitude</strong>, not RMS. This convention is validated against the six prescribed current patterns in Deakin, Heidari, and Deng&#39;s Table V and their PLECS results.</p><p><img src="../../assets/ibr/generated-ripple-waveforms.svg" alt="Equation-generated 2ω power and DC-link ripple for the published negative-sequence case"/></p><p>The figure is regenerated by <code>docs/scripts/generate_ibr_figures.jl</code> from the Table V phasors and the equations below. It deliberately labels peak and RMS conventions rather than relying on an ambiguous “ripple magnitude.”</p><h2 id="5.-DC-bus-energy-balance-and-2ω-voltage-ripple"><a class="docs-heading-anchor" href="#5.-DC-bus-energy-balance-and-2ω-voltage-ripple">5. DC-bus energy balance and 2ω voltage ripple</a><a id="5.-DC-bus-energy-balance-and-2ω-voltage-ripple-1"></a><a class="docs-heading-anchor-permalink" href="#5.-DC-bus-energy-balance-and-2ω-voltage-ripple" title="Permalink"></a></h2><p>Let the mean DC voltage be <span>$V_{dc}$</span>, the small ripple be <span>$d(t)$</span>, and the equivalent bus capacitance be <span>$C_{eq}$</span>. Linearising the capacitor power around <span>$V_{dc}$</span> gives</p><p class="math-container">\[p_C(t)=C_{eq}v_{dc}\frac{dv_{dc}}{dt}
\approx C_{eq}V_{dc}\frac{dd}{dt}.\]</p><p>Assuming the DC source contributes negligibly at <span>$2\omega$</span> and integrating the oscillating AC power yields the bus-ripple phasor</p><p class="math-container">\[\boxed{D=\frac{j\widetilde S}{2\omega C_{eq}V_{dc}}},\qquad
d(t)=\Re\{De^{j2\omega t}\}.\]</p><p>Thus <span>$D_{re}=-\widetilde S_{im}/(2\omega C_{eq}V_{dc})$</span> and <span>$D_{im}=\widetilde S_{re}/(2\omega C_{eq}V_{dc})$</span>. A monolithic link uses <span>$C_{eq}=C_{dc}$</span>. For split-link half-banks <span>$C_u$</span> and <span>$C_l$</span> in series,</p><p class="math-container">\[\boxed{C_{eq}=\frac{C_uC_l}{C_u+C_l}}.\]</p><p>The symmetric case <span>$C_u=C_l=C_{dc}$</span> recovers <span>$C_{eq}=C_{dc}/2$</span>. <code>result.dv2</code> is <span>$|D|$</span>, a peak sinusoidal voltage amplitude, and <code>dv2_max</code> bounds it.</p><p>When the DC source is not open at line frequencies, <code>dc_source_r</code> and <code>dc_source_l</code> declare a series branch <span>$Z_s(\Omega)=R_s+j\Omega L_s$</span>. The bridge&#39;s 2ω current <span>$\widetilde S/V_{dc}$</span> then divides between that branch and the link:</p><p class="math-container">\[D=-\frac{\widetilde S}{V_{dc}}\,
\frac{Z_s(2\omega)}{1+j2\omega C_{eq}Z_s(2\omega)},\]</p><p>which reduces to the boxed open-source result as <span>$Z_s\to\infty$</span> and to <span>$D=0$</span> for an ideal stiff source. The capacitor&#39;s 2ω current is <span>$|j2\omega C_{eq}D|$</span>. The same branch is used at the fundamental (Section 6), so one physical source model governs every line-frequency quantity. Carrier frequencies use the separate <code>pwm_dc_source_*</code> branch (Section 9.3).</p><p>The mean power boundary is separate from this small-signal impedance model. <code>p_dc</code>, request availability and <code>DCSourceBounds</code> apply at the regulated DC-link input, including converter and modeled capacitor ESR loss. They do not include upstream source/DC–DC or mean-current-path dissipation. The line-frequency source resistor additionally dissipates <span>$R_s(|I_{s,\omega}|^2+|\widehat I_{s,2\omega}|^2/2)$</span>: the fundamental phasor is RMS, while the second-harmonic phasor is peak. The public <code>dc_source_line_frequency_diagnostics</code> reconstructs these currents and their dissipation from terminal phasors. It reports a normalized cancellation screen for singular/ill-conditioned sharing, not a stability or source thermal rating. An upstream availability bound requires an explicit additional source-path model; setting an impedance here does not add that capability.</p><p>This derivation is first order. It neglects products of ripple quantities, higher harmonics, ESR/ESL, and controller response. A practical small-ripple audit should report <span>$|D|/V_{dc}$</span>.</p><h3 id="Nonlinear-energy-option"><a class="docs-heading-anchor" href="#Nonlinear-energy-option">Nonlinear energy option</a><a id="Nonlinear-energy-option-1"></a><a class="docs-heading-anchor-permalink" href="#Nonlinear-energy-option" title="Permalink"></a></h3><p>The optional <code>dc_energy_model=:nonlinear</code> applies to monolithic THREE<em>LEG and FOUR</em>LEG links with constant input power and fixed mean converter loss. It integrates capacitor energy for the fundamental AC power waveform:</p><p class="math-container">\[v_{dc}^2(t)=A+2V_{dc}\Re\{D_Ee^{j2\omega t}\},\qquad
D_E=\frac{j\widetilde S}{2\omega CV_{dc}}.\]</p><p>The offset <code>A</code> is selected from <code>mean(vdc)=Vdc</code>; it is not set to <code>Vdc²</code>. Voltage has higher even harmonics. The actual Fourier 2ω coefficient retains the meaning of <code>dv2_max</code>, while optional <code>v_dc_min</code> / <code>v_dc_max</code> bound the complete low-frequency waveform. Total low-frequency capacitor RMS is</p><p class="math-container">\[I_{C,LF}^2=\frac{|\widetilde S|^2}{A+\sqrt{A^2-(2V_{dc}|D_E|)^2}}.\]</p><p>The solver uses positive voltage lifts at 64 angles, and independently reconstructed energy/Fourier integrals gate publication. The numerical domain excludes vanishing DC voltage; this is not a DC-collapse or protection model. Squaring each modulation inequality gives a degree-two trigonometric polynomial in energy coordinates, so its full-cycle minimum is checked without assuming a sinusoidal bus voltage. Nonlinear extrema also bound the denominators in embedded PWM thermal allocation.</p><p><code>dc_link_energy_diagnostics</code> exposes the energy offset, actual voltage extrema, 2ω coefficient and total low-frequency RMS. Finite small-signal DC source branches and split banks are explicitly outside this nonlinear option; they need their separate energy/source dynamics.</p><h2 id="6.-Split-link-midpoint-motion"><a class="docs-heading-anchor" href="#6.-Split-link-midpoint-motion">6. Split-link midpoint motion</a><a id="6.-Split-link-midpoint-motion-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Split-link-midpoint-motion" title="Permalink"></a></h2><p>In <code>:SPLIT_DC</code>, neutral current moves the capacitor midpoint. Let <span>$C_\Sigma=C_u+C_l$</span> and <span>$J=\sum_xI_x=-I_n$</span> be the bridge current returning into the midpoint. With duty ratios <span>$d_x=\tfrac12+u_x/v_{dc}$</span>, the averaged rail currents are <span>$i_P=\tfrac12J+p/v_{dc}$</span> and <span>$i_N=\tfrac12J-p/v_{dc}$</span>, so each rail supplies half of <span>$J$</span> at the fundamental. Nodal analysis of the three DC nodes with the source branch <span>$Z_s(\omega)$</span> between the rails gives the source current <span>$\tfrac12\rho J$</span> and the half-bank currents</p><p class="math-container">\[\rho=\frac{C_l-C_u}{C_\Sigma+j\omega C_uC_lZ_s(\omega)},\qquad
I_{C,u}=\frac{\rho-1}{2}J,\qquad I_{C,l}=\frac{\rho+1}{2}J.\]</p><p>The midpoint displacement from the centre of the bus and the total-bus fundamental ripple are then</p><p class="math-container">\[N=\tfrac12\Bigl(\frac{I_{C,l}}{j\omega C_l}-\frac{I_{C,u}}{j\omega C_u}\Bigr),
\qquad
B=\frac{I_{C,u}}{j\omega C_u}+\frac{I_{C,l}}{j\omega C_l}.\]</p><p>Equal banks give <span>$\rho=0$</span>, <span>$|N|=|I_n|/(\omega C_\Sigma)$</span> and <span>$B=0$</span> for every source impedance. Unequal banks depend on the source:</p><table><tr><th style="text-align: right">line-frequency source</th><th style="text-align: right">neutral-current shares</th><th style="text-align: right"><span>$\lvert N\rvert$</span></th><th style="text-align: right">total-bus ripple <span>$\lvert B\rvert$</span></th></tr><tr><td style="text-align: right">open (default, <code>dc_source_r=nothing</code>)</td><td style="text-align: right"><span>$\tfrac12,\ \tfrac12$</span></td><td style="text-align: right"><span>$\lvert I_n\rvert(1/C_u+1/C_l)/(4\omega)$</span></td><td style="text-align: right"><span>$\lvert I_n\rvert\,\lvert1/C_l-1/C_u\rvert/(2\omega)$</span></td></tr><tr><td style="text-align: right">ideal stiff (<code>dc_source_r=0</code>)</td><td style="text-align: right"><span>$C_u/C_\Sigma,\ C_l/C_\Sigma$</span></td><td style="text-align: right"><span>$\lvert I_n\rvert/(\omega C_\Sigma)$</span></td><td style="text-align: right">0</td></tr></table><p>Earlier versions combined the stiff fundamental split with an open source at 2ω. That pairing is inconsistent for unequal banks and is no longer available. The default open source matches a PV or battery interface whose DC/DC regulation bandwidth lies below 100 Hz. <code>result.dv_bus_fundamental</code> reports <span>$|B|$</span>. The 2ω bus ripple likewise divides between unequal banks as <span>$C_{eq}/C_u$</span> and <span>$C_{eq}/C_l$</span>, which moves the midpoint by <span>$N_2=D(C_u-C_l)/(2C_\Sigma)$</span> at 2ω.</p><p>The mean midpoint voltage is not determined by the fundamental-frequency circuit. <code>midpoint_mean_model</code> declares it. The default <code>:balanced</code> sets <span>$\bar N_{nat}=0$</span>: bleeder resistors or a balancing loop hold the mean midpoint at half the bus, whatever the capacitance mismatch. <code>:equal_charge</code> describes two series banks with no balancing path that have only ever carried the same charge, which shifts the mean midpoint away from half the bus:</p><p class="math-container">\[\boxed{\bar N_{nat}=\frac{V_{dc}(C_u-C_l)}{2C_\Sigma}}.\]</p><p>This offset is large for ordinary tolerances (40 V on an 800 V link for a ±10 % mismatch) and subtracts directly from the half-rail headroom.</p><p>The optional quasi-static balancing actuator transfers a bounded differential charge <span>$q_b$</span>:</p><p class="math-container">\[\bar N=\bar N_{nat}+\frac{2q_b}{C_\Sigma},\qquad
|q_b|\le q_{b,max},\qquad |\bar N|\le \bar N_{max}.\]</p><p><code>result.dv_mid</code> reports <span>$|N|$</span>; <code>result.v_mid_mean</code> and <code>result.q_mid_balance</code> report the signed mean shift and balancing action. <code>dv_mid_max</code> and <code>v_mid_mean_max</code> can bound the two distinct quantities. The instantaneous phase reference seen by each half-bridge is formed from <span>$U_x+N+N_2+\bar N$</span>, and the half rail includes <span>$B$</span>. Fundamental ripple and mean mismatch therefore affect voltage feasibility as well as capacitor stress; neither is merely a reporting variable.</p><p>The balancing variable is a steady-state charge-authority abstraction, not a controller state. The model does not represent leakage, ESR-induced mean drift, balancer loss or bandwidth, saturation trajectories, capacitor voltage-dependent capacitance, tolerance distributions, or ageing. Setting <span>$C_u=C_l$</span> and omitting the actuator reproduces the original stiff symmetric split exactly.</p><h2 id="7.-Ideal-switching-hull-and-sampled-enforcement"><a class="docs-heading-anchor" href="#7.-Ideal-switching-hull-and-sampled-enforcement">7. Ideal switching hull and sampled enforcement</a><a id="7.-Ideal-switching-hull-and-sampled-enforcement-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Ideal-switching-hull-and-sampled-enforcement" title="Permalink"></a></h2><p>Let <span>$\theta_k=2\pi(k-1)/N_s$</span> with <span>$N_s$</span> = <code>n_samples</code>, and</p><p class="math-container">\[v_{dc}(\theta)=V_{dc}+D_{re}\cos2\theta-D_{im}\sin2\theta.\]</p><p>At each sample, both polarities of the relevant instantaneous converter voltage must fit inside a fraction <span>$m=m_{max}$</span> of the ideal two-level rail:</p><ul><li><code>:THREE_LEG</code>: every line-to-line pair <span>$u_x-u_y$</span> fits the full rail and <span>$\sum I_x=0$</span>;</li><li><code>:FOUR_LEG</code>: those pairwise inequalities plus every phase-to-neutral voltage fit the full rail, while <span>$|I_n|\le I_{n,max}$</span>;</li><li><code>:SPLIT_DC</code>: every <span>$u_x+n+n_2+\bar n$</span> fits half the rail, and for unequal half-banks the rail includes the fundamental bus ripple <span>$B$</span> (Section 6).</li></ul><p>For a balanced sinusoid with no ripple, these recover the familiar RMS limits</p><p class="math-container">\[|U|\le \frac{mV_{dc}}{\sqrt6}\quad\text{(3-leg / 4-leg pairwise hull)},
\qquad
|U|\le \frac{mV_{dc}}{2\sqrt2}\quad\text{(split link)}.\]</p><p>The split link therefore requires <span>$2/\sqrt3\approx1.155$</span> times the total DC voltage for the same balanced phase RMS voltage.</p><p><img src="../../assets/ibr/generated-topology-utilisation.svg" alt="Equation-generated comparison of balanced DC-voltage utilisation"/></p><p>Sampling is an <strong>outer approximation</strong>: a peak between samples can be missed, and no uniform a priori error bound is claimed once endogenous DC ripple is included. Two post-solve checks therefore close the gap.</p><ol><li><code>physical_feasibility(result).rail</code> encloses the minimum headroom over the whole electrical cycle. Each signed rail inequality is a degree-two trigonometric polynomial in <span>$\theta$</span>; a Taylor bound with adaptive subdivision brackets its minimum to 1 µV by default. The standalone solvers add the worst violating angle as a new constraint and re-solve, at most 12 times (<code>rail_refinement=false</code> disables this). A point whose enclosed headroom is negative is never publishable.</li><li><code>result.switching_margin</code> evaluates the same inequalities on a separate grid of at least 3600 angles. It is a convenient scalar diagnostic in volts, but it is a dense sample and not an enclosure.</li></ol><p>Use <code>solve_status(result).publishable</code> to accept a point. Both checks cover the declared averaged fundamental-plus-2ω waveform, not switching transients or unmodelled harmonics; see <a href="../verification/#ibr-verification">verification</a>.</p><h2 id="8.-Capacitor-RMS-thermal-allocation"><a class="docs-heading-anchor" href="#8.-Capacitor-RMS-thermal-allocation">8. Capacitor RMS thermal allocation</a><a id="8.-Capacitor-RMS-thermal-allocation-1"></a><a class="docs-heading-anchor-permalink" href="#8.-Capacitor-RMS-thermal-allocation" title="Permalink"></a></h2><p>For an open line-frequency source the 2ω capacitor-current amplitude is <span>$|\widetilde S|/V_{dc}$</span>; its RMS value is</p><p class="math-container">\[I_{2\omega,rms}=\frac{|\widetilde S|}{\sqrt2V_{dc}}
\quad\text{(open source; in general } |2\omega C_{eq}D|/\sqrt2\text{)}.\]</p><p>For a split link, both half-banks carry the common 2ω bus current and reserved switching component, while the fundamental neutral current divides with <span>$\alpha_u=|\rho-1|/2$</span> and <span>$\alpha_l=|\rho+1|/2$</span> from Section 6. These are one half each for an open source and <span>$C_u/C_\Sigma$</span>, <span>$C_l/C_\Sigma$</span> for an ideal stiff source. The <em>physical</em> RMS currents are therefore</p><p class="math-container">\[I_{u,rms}^2=\alpha_u^2|I_n|^2+I_{2\omega,rms}^2+i_{sw}^2,
\qquad
I_{l,rms}^2=\alpha_l^2|I_n|^2+I_{2\omega,rms}^2+i_{sw}^2.\]</p><p><code>i_sw</code> is a fixed reservation for unmodelled switching-frequency current. To separate measurement from heating, the model applies user-supplied squared- current weights <span>$(w_n,w_{2\omega},w_{sw})$</span>:</p><p class="math-container">\[I_{u,th}^2=w_n\alpha_u^2|I_n|^2+w_{2\omega}I_{2\omega,rms}^2
            +w_{sw}i_{sw}^2,\]</p><p>with an analogous lower-bank equation. Set each weight to the relevant ESR ratio relative to the rating/reference frequency; <span>$(1,1,1)$</span> recovers the unweighted RMS allocation. Common <code>i_cap_max</code> constrains both half-banks, while <code>i_cap_upper_max</code> and <code>i_cap_lower_max</code> allow different bank ratings.</p><p><code>result.i_cap</code> is the larger <em>physical</em> half-bank RMS current; <code>result.i_cap_thermal</code> is the larger thermally equivalent current used by the ratings. The corresponding upper/lower values are also reported separately. For reference ESR values <span>$R_{ESR,u}$</span> and <span>$R_{ESR,l}$</span>, the modeled dissipation is</p><p class="math-container">\[P_{cap}=R_{ESR,u}I_{u,th}^2+R_{ESR,l}I_{l,th}^2,\]</p><p>and is included in <span>$P_{dc}=P_{conv}+P_{semi}+P_{cap}$</span>. A monolithic link uses the same construction without the neutral term. These weights approximate the more general <span>$\sum_h ESR(f_h,T)|I_h|^2$</span> relation; they do not model ESR/ESL as electrical impedances or solve the capacitor temperature.</p><h2 id="9.-Carrier-level-PWM-ripple-and-sequential-closure"><a class="docs-heading-anchor" href="#9.-Carrier-level-PWM-ripple-and-sequential-closure">9. Carrier-level PWM ripple and sequential closure</a><a id="9.-Carrier-level-PWM-ripple-and-sequential-closure-1"></a><a class="docs-heading-anchor-permalink" href="#9.-Carrier-level-PWM-ripple-and-sequential-closure" title="Permalink"></a></h2><p>The low-frequency model above cannot infer switching stress from line-frequency RMS current alone: the DC-link current depends on correlated switch states. For an ideal two-level leg <span>$\ell$</span> with top-switch function <span>$s_\ell(\theta,\tau)\in\{0,1\}$</span>, frozen fundamental current <span>$i_\ell(\theta)$</span>, and duty ratio <span>$d_\ell(\theta)$</span>, the instantaneous and switching-period-averaged converter input currents are</p><p class="math-container">\[i_{dc}(\theta,\tau)=\sum_{\ell\in\mathcal L}s_\ell i_\ell,
\qquad
\bar i_{dc}(\theta)=\sum_{\ell\in\mathcal L}d_\ell i_\ell,
\qquad
\hat i=i_{dc}-\bar i_{dc}.\]</p><p>Here <span>$\tau$</span> is position within a switching period. <code>:THREE_LEG</code> and <code>:SPLIT_DC</code> use the three phase legs; <code>:FOUR_LEG</code> additionally includes the neutral leg with <span>$i_n=-\sum_x i_x$</span>. A shared triangular carrier preserves the cross-correlation among leg switching functions. PowerOptLab samples that carrier directly rather than adding independent per-leg ripple RMS values.</p><p><img src="../../assets/ibr/generated-pwm-ripple-closure.svg" alt="Carrier-level PWM audit and conservative reserve closure"/></p><p>For pole command <span>$u_\ell^*$</span> and local rail voltage <span>$v_{dc}(\theta)$</span>,</p><p class="math-container">\[d_\ell=\frac12+\frac{u_\ell^*}{v_{dc}(\theta)}.\]</p><p>SPWM uses zero common-mode command. Centered PWM applies <span>$\gamma=-[\max_\ell u_\ell+\min_\ell u_\ell]/2$</span> before forming the duties; for a four-leg bridge the neutral reference is included in this centering. A split link has a fixed physical midpoint and therefore supports SPWM only in this audit. The predicted switching-current RMS is</p><p class="math-container">\[\boxed{I_{sw,pred}^2=\frac{1}{2\pi}\int_0^{2\pi}
       \mathbb E_\tau\{\hat i(\theta,\tau)^2\}\,d\theta}.\]</p><p>The default high-impedance-source case closes the switching current through the DC-link capacitance:</p><p class="math-container">\[\frac{d\hat v}{dt}=-\frac{\hat i}{C_{eq}}.\]</p><p>The carrier integration therefore also reports total-bus switching-voltage RMS and the maximum local peak-to-peak excursion. These quantities scale as <span>$1/(C_{eq}f_{sw})$</span> under the frozen-current assumption, while <span>$I_{sw,pred}$</span> itself is independent of <span>$C_{eq}$</span> and <span>$f_{sw}$</span>.</p><p>Putting every carrier state inside the OPF would require a much larger mixed-integer switching model. The convenience solver instead uses a sequential majorant. At outer iteration <span>$r$</span> the smooth NLP includes</p><p class="math-container">\[I_{sw,alloc}^{(r)}=\kappa^{(r)}
\sqrt{\sum_{\ell\in\mathcal L}|I_\ell|^2}\]</p><p>in each physical and thermal capacitor budget. A carrier audit of the solved point updates <span>$\kappa$</span> until <span>$I_{sw,alloc}\ge I_{sw,pred}$</span> within tolerance. <code>result.pwm_reserve_margin</code> reports this inequality and <code>result.pwm_modulation_margin</code> independently checks that all carrier references remain inside <span>$[-1/2,1/2]$</span>. The manual <code>i_sw</code> parameter is retained as a quadrature residual for dead time, device commutation, unresolved output-current ripple, or spectral content outside the enabled ideal carrier calculations.</p><p>This procedure is locally self-consistent and conservative at the returned operating point, but it is not a proof of the globally optimal switched system. It assumes ideal complementary switches, no dead time, sinusoidal current frozen within each switching period, and a shared triangular carrier. The optional finite source branch of Section 9.3 relaxes the final open-source assumption.</p><h3 id="9.1-Embedded-thermal-allocation"><a class="docs-heading-anchor" href="#9.1-Embedded-thermal-allocation">9.1 Embedded thermal allocation</a><a id="9.1-Embedded-thermal-allocation-1"></a><a class="docs-heading-anchor-permalink" href="#9.1-Embedded-thermal-allocation" title="Permalink"></a></h3><p><code>ConstrainedInverter</code>, three-leg service allocation and four-leg phase-service allocation embed a dispatch-dependent switching-current bound when <code>pwm_strategy=:CENTERED</code>. This avoids fitting a reserve to one prior dispatch. For shared-carrier duties, the instantaneous second moment uses <code>min(dj, dk)</code> cross terms. Their line-cycle integrals have analytic expressions in the voltage and current phasors; a norm-smoothing error enclosure and complete low-frequency DC-voltage extrema bound the resulting variance. Independent carrier/event quadrature checks frozen-current RMS, the lossless AC-induced contribution, the damping reserve and modulation. The allocator additionally includes the all-duty coupled thermal term derived in Section 9.2.</p><p><code>pwm_thermal_headroom</code> defaults to 0.10 in the constrained allocator. The service allocators use the same default. It applies to the frozen-current component and does not enlarge the capacitor rating. The historical Australian campaign retains three failed points from the initial 5% allowance and tests the later 10% commands in switched circuits. Manual <code>i_sw</code> remains an additional quadrature reserve.</p><p>The former frozen-current-only model omitted capacitor current generated by AC carrier ripple. Its night predictions near 0.012 A versus 0.276–0.316 A measured are kept in <code>studies/australian_pv/results/historical_night_thermal_misses.csv</code> (full records under the Git tag <code>evidence/historical-d2c9a97</code>). The current model corrects that omission with the all-duty term and passive-damping residual. The current matched PF/OPF campaign checks thermal prediction enclosures separately from fixed-hardware acceptance; the 10% allowance is not the source of the new analytical bound.</p><p>This embedded formulation currently requires a monolithic three/four-leg link, centered PWM, an L filter with proportional passive R/L and an open carrier-frequency source. LCL dynamics, finite source sharing, SPWM, split banks and automatic output-current ripple closure are rejected here. The standalone sequential solver above supports a different scope; nonlinear DC energy combined with PWM requires the constrained or service allocator. PWM/nonlinear service stages preserve preceding services within an explicit 100 µvar or 100 µW numerical budget, independently of the hardware acceptance limits.</p><h3 id="9.2-Coupled-thermal-allocation-in-constrained-dispatch"><a class="docs-heading-anchor" href="#9.2-Coupled-thermal-allocation-in-constrained-dispatch">9.2 Coupled thermal allocation in constrained dispatch</a><a id="9.2-Coupled-thermal-allocation-in-constrained-dispatch-1"></a><a class="docs-heading-anchor-permalink" href="#9.2-Coupled-thermal-allocation-in-constrained-dispatch" title="Permalink"></a></h3><p>Embedded centered-PWM allocation additionally includes DC current caused by AC switching ripple. This term remains present when fundamental current is zero. The following bound applies to a monolithic three/four-leg L filter with proportional passive R/L and an open carrier-frequency DC source.</p><p>Let <span>$t$</span> be normalized carrier time, <span>$d_j$</span> the duty of leg <span>$j$</span>, <span>$g_j(t)\in\{0,1\}$</span> its centered gate signal, <span>$a_j=(1-d_j)/2$</span> and <span>$h_j(t)=-d_jt+(t-a_j)_+$</span> on <span>$0\le t\le1/2$</span>. The lossless periodic leg ripple is <span>$i_L=V_{dc}T_{sw}Kh$</span>, where <span>$K$</span> maps physical leg voltages to current derivatives and includes the fourth neutral leg. Thus</p><p class="math-container">\[\beta(d,K)=2\int_0^{1/2}(g(t)^TKh(t))^2\,dt,\qquad
I_{dc,AC,L}^2=(V_{dc}T_{sw})^2 \beta(d,K).\]</p><p>On each gate interval, the bridge current is affine and its square integrates exactly. Centered gates are even about mid-carrier and the lossless ripple is odd. This contribution therefore has zero carrier mean and is orthogonal to the even frozen-fundamental carrier current. Their variances add.</p><p>For each duty ordering, write the extreme duties as <span>$(1\pm r)/2$</span>, with <span>$0\le r\le m_{max}$</span>. The middle duties use one unit-box coordinate for three legs and two ordered unit-box coordinates for four legs. The event integral is polynomial of degree at most five in each coordinate. Exact rational interpolation and a tensor Bernstein basis give an upper bound on the entire box. Subdivision rounds coefficients upward; stopping early only makes the bound more conservative. All duty permutations are covered. The result is cached per geometry and enters the NLP as a constant times the upper bus-voltage bound squared, without event sorting inside the NLP.</p><p>For damping rate <span>$\alpha$</span>, the periodic passive response differs from its lossless primitive by at most <span>$\alpha/\omega_{sw}$</span> times the primitive RMS. Because leg currents sum to zero, <span>$g^T\delta i=(g-1/2)^T\delta i$</span>. A separate residual <span>$\Delta_\alpha\le\alpha\sum_j I_{L,j,bound}/(2\omega_{sw})$</span> bounds the mean-subtracted damped bridge current. Young&#39;s inequality gives</p><p class="math-container">\[I_{sw}^2\le(1+\eta)(F+V_{upper}^2T_{sw}^2\beta_{upper})
 +(1+1/\eta)\Delta_\alpha^2,\qquad \eta=\alpha/\omega_{sw},\]</p><p>where <span>$F$</span> is the frozen-current variance enclosure including the declared 10% validation allowance. At zero damping the residual vanishes and the lossless sum is used directly. No thermal rating is enlarged. An all-duty bound can exhaust a rating even if a particular waveform would fit; rejection by this sufficient bound does not prove physical infeasibility.</p><p>This remains a periodic carrier model with frozen slow quantities. The slow energy balance retains the declared fitted mean converter-loss model; it does not infer extra filter/semiconductor heating from an ideal switched orbit. Carrier-scale bus variation, low-frequency dynamics of switching losses, dead time, semiconductor drops and transients require separate validation. The independent switched EMT comparison must therefore remain a separate gate.</p><h3 id="9.3-DC-source-current-sharing-and-split-bank-voltage"><a class="docs-heading-anchor" href="#9.3-DC-source-current-sharing-and-split-bank-voltage">9.3 DC-source current sharing and split-bank voltage</a><a id="9.3-DC-source-current-sharing-and-split-bank-voltage-1"></a><a class="docs-heading-anchor-permalink" href="#9.3-DC-source-current-sharing-and-split-bank-voltage" title="Permalink"></a></h3><p>Hammami et al. and Vujacic et al. explicitly place a source R–L impedance in parallel with the link capacitor at switching frequencies. At retained carrier harmonic <span>$\Omega_h=2\pi h f_{sw}$</span>, PowerOptLab uses</p><p class="math-container">\[Y_{C,h}=j\Omega_h C_{eq},\qquad
Z_{s,h}=R_s+j\Omega_h L_s,\qquad Y_{s,h}=Z_{s,h}^{-1},\]</p><p>and solves the DC-node KCL</p><p class="math-container">\[\boxed{\hat V_h=-\frac{\hat I_{bridge,h}}{Y_{C,h}+Y_{s,h}}},\qquad
\hat I_{C,h}=Y_{C,h}\hat V_h,\qquad
\hat I_{s,h}=Y_{s,h}\hat V_h,\]</p><p>so that <span>$\hat I_{bridge,h}+\hat I_{C,h}+\hat I_{s,h}=0$</span> for every retained harmonic. Omitting <code>pwm_dc_source_r</code> and leaving <code>pwm_dc_source_l=0</code> recovers the open-source limit exactly. <code>pwm_dc_harmonics</code> controls the finite-network bandwidth; any unretained bridge-current energy is assigned conservatively to the capacitor for thermal reserve closure, while voltage and source-current diagnostics contain the retained series only.</p><p>For a split link, <span>$C_{eq}=C_uC_l/(C_u+C_l)$</span> and the same series charge crosses both half-banks. The rail-resolved ripple therefore obeys</p><p class="math-container">\[\hat V_{u,h}=\frac{C_{eq}}{C_u}\hat V_h,\qquad
\hat V_{l,h}=\frac{C_{eq}}{C_l}\hat V_h,\qquad
\hat V_{u,h}+\hat V_{l,h}=\hat V_h.\]</p><p>This exposes unequal rail stress without inventing an independent switching charge in each capacitor. Source-resistor dissipation is reported as <span>$P_{s,sw}=R_s I_{s,sw,rms}^2$</span> and is not included in converter-side <code>p_dc</code>.</p><p><img src="../../assets/ibr/generated-dc-source-sharing.svg" alt="DC-source and capacitor current sharing at carrier harmonics"/></p><p>A lossless source inductance can form a parallel antiresonance with the link capacitance. The audit reports</p><p class="math-container">\[\rho_{dc}=\min_h\frac{|Y_{C,h}+Y_{s,h}|}{|Y_{C,h}|+|Y_{s,h}|}.\]</p><p><code>pwm_dc_network_margin</code> near zero means a retained carrier harmonic lies close to that undamped singularity and the result should not be published. This is a screening metric, not a stability margin: real batteries, DC/DC stages, cables, busbars, capacitors, and control loops have frequency-dependent impedance, ESR/ESL, and additional resonances not represented by one constant series R–L branch.</p><h3 id="9.4-AC-side-carrier-harmonics-through-the-conductor-network"><a class="docs-heading-anchor" href="#9.4-AC-side-carrier-harmonics-through-the-conductor-network">9.4 AC-side carrier harmonics through the conductor network</a><a id="9.4-AC-side-carrier-harmonics-through-the-conductor-network-1"></a><a class="docs-heading-anchor-permalink" href="#9.4-AC-side-carrier-harmonics-through-the-conductor-network" title="Permalink"></a></h3><p>When <code>pwm_ac_ripple=true</code>, the same switch states also define pole-voltage error</p><p class="math-container">\[\hat e_\ell(\theta,\tau)=V_{dc}(\theta)
\left[s_\ell(\theta,\tau)-d_\ell(\theta)\right].\]</p><p>For a four-leg bridge, the phase-to-neutral excitation is <span>$\hat e_x-\hat e_n$</span>; a split-link phase is measured from its physical DC midpoint. A 3-leg bridge is projected onto the two-dimensional sum-zero current subspace, so common-mode pole voltage cannot create a fictitious fourth-wire current.</p><p>Let <span>$\mathbf B=[\mathbf I_3;-\mathbf 1^T]$</span> map three phase currents to the four physical conductor currents. At carrier harmonic <span>$\Omega_h=2\pi h f_{sw}$</span>, each four-wire primitive becomes</p><p class="math-container">\[\mathbf Z_{c,h}=\mathbf B^T
\left(\mathbf R_c+j\Omega_h\mathbf L_c\right)\mathbf B,
\qquad
\mathbf L_c=\frac{\mathbf X_c(\omega)}{\omega},\]</p><p>with the analogous grid-side matrix <span>$\mathbf Z_{g,h}$</span>. This retains unequal phase and neutral inductors and all supplied mutual terms. The 3-wire version replaces <span>$\mathbf B$</span> with an orthonormal basis <span>$\mathbf Q$</span> satisfying <span>$\mathbf 1^T\mathbf Q=0$</span>.</p><p>For the explicit LCL circuit, define the damped midpoint-branch admittance</p><p class="math-container">\[Y_{d,h}=\left(R_d+\frac{1}{j\Omega_h C_f}\right)^{-1}.\]</p><p>The exact linear harmonic circuit used by the audit is then</p><p class="math-container">\[\boxed{\mathbf I_{g,h}=
\left[\mathbf Z_{c,h}(\mathbf I+Y_{d,h}\mathbf Z_{g,h})
      +\mathbf Z_{g,h}\right]^{-1}\mathbf E_h},\]</p><p class="math-container">\[\mathbf V_{m,h}=\mathbf Z_{g,h}\mathbf I_{g,h},\qquad
\mathbf I_{sh,h}=Y_{d,h}\mathbf V_{m,h},\qquad
\mathbf I_{c,h}=\mathbf I_{g,h}+\mathbf I_{sh,h}.\]</p><p>With no explicit LCL section this reduces to <span>$\mathbf I_{c,h}=\mathbf Z_{c,h}^{-1}\mathbf E_h$</span>. The carrier waveform is integrated as a zero-order-held Fourier series. For any conductor quantity,</p><p class="math-container">\[I_{sw,rms}^2(\theta)=2\sum_{h=1}^{H}|I_h(\theta)|^2,
\qquad
I_{sw,rms}^2=\frac{1}{2\pi}\int_0^{2\pi}
I_{sw,rms}^2(\theta)\,d\theta.\]</p><p>This construction reproduces the published split-capacitor phase and neutral RMS formulas and the four-leg neutral-inductor trends, while also covering the implemented mutually coupled LCL circuit. The sequential solver reserves these orthogonal RMS currents inside <code>i_max</code>, <code>i_grid_max</code>, and <code>In_max</code>; the reported <code>i_ac_total_rms</code>, <code>i_grid_total_rms</code>, and <code>i_neutral_total_rms</code> combine the fundamental and carrier contributions.</p><p><img src="../../assets/ibr/generated-ac-ripple-network.svg" alt="AC carrier harmonics through the reduced-L and LCL networks"/></p><p>This remains a local harmonic audit, not broadband EMT. It freezes the fundamental state within each carrier period, truncates the carrier Fourier series at <code>pwm_ac_harmonics</code>, treats the POC as stiff at switching frequencies, and reuses frequency-independent R/L/C values. PWM sidebands are represented by averaging frozen-duty carrier spectra rather than one long asynchronous record. Dead time, device capacitance, magnetic saturation/core loss, skin/proximity effects, common-mode paths to earth, grid impedance at carrier harmonics, and frequency-dependent damping remain outside the model.</p><h2 id="10.-Steady-state-grid-forming-constraint"><a class="docs-heading-anchor" href="#10.-Steady-state-grid-forming-constraint">10. Steady-state grid-forming constraint</a><a id="10.-Steady-state-grid-forming-constraint-1"></a><a class="docs-heading-anchor-permalink" href="#10.-Steady-state-grid-forming-constraint" title="Permalink"></a></h2><p><code>grid_forming=true</code> constrains the internal voltages to a balanced positive-sequence set with a common magnitude decision variable:</p><p class="math-container">\[U_b=\alpha^2U_a,\qquad U_c=\alpha U_a,
\qquad V_{min}\le |U_a|\le V_{max}.\]</p><p>For <code>:THREE_LEG</code> the bridge has no zero-sequence path (<span>$I_0=0$</span>). For a sequence-decoupled series filter, zero-sequence KVL gives <span>$U_0=V_{p,0}$</span>: the converter cannot set its own zero-sequence EMF. The constraint is then <span>$U_2=0$</span> with <span>$V_{min}\le|U_1|\le V_{max}$</span>, and <span>$U_0$</span> follows the network. (Imposing the ground-referred balanced set above on a three-leg bridge would also force the POC zero-sequence voltage to zero, which is infeasible on any network with zero-sequence unbalance.)</p><p>For a sequence-decoupled series filter, zero internal negative-sequence EMF fixes the grid-forming plant&#39;s negative-sequence current as</p><p class="math-container">\[I_2=-\frac{V_{p,2}}{Z_{f,2}},\]</p><p>which is a passive negative-sequence admittance at angle <span>$\arg Z_{f,2}$</span>. The same law is available to the local controllers as <a href="../../api/inverter_controls/#PowerOptLab.negative_sequence_virtual_impedance"><code>negative_sequence_virtual_impedance</code></a>, for a virtual impedance that need not equal the physical filter. With realistic filters <span>$|Z_f|$</span> is small, so this current can exceed the converter rating even at modest unbalance; real grid-forming controls must limit it.</p><p>Asymmetric conductor primitives and an LCL shunt require the full coupled circuit. Their converter- and grid-current sequence admittances need not equal the scalar series-filter expression above. Derive the appropriate terminal admittance before treating a virtual-impedance comparator as an equivalent.</p><p>This is the steady-state voltage-source property used in algebraic power flow. It has no PLL, droop state, virtual impedance dynamics, current-priority state machine, or reference-frame transient. The network still needs an angle/voltage reference.</p><h2 id="11.-Mathematical-character"><a class="docs-heading-anchor" href="#11.-Mathematical-character">11. Mathematical character</a><a id="11.-Mathematical-character-1"></a><a class="docs-heading-anchor-permalink" href="#11.-Mathematical-character" title="Permalink"></a></h2><p>The model is a smooth nonlinear program. Fundamental power and <span>$\widetilde S$</span> contain bilinear voltage-current products; lower voltage bounds and exact current-linear losses can add nonconvex equalities; the sampled rail inequalities themselves are affine once the ripple auxiliaries are introduced. Ipopt returns a local solution, not a global certificate. Critical capability claims should use multiple initialisations, residual checks, sampling refinement, and a time-domain oracle as described in <a href="../verification/#ibr-verification">Verification and benchmark cases</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../tutorials/inverter_constraints_and_control/">« From current limits to operating rules</a><a class="docs-footer-nextpage" href="../phase_aware_control_laws/">Phase-aware control laws »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Friday 27 November 2026 00:54">Friday 27 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
