<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Choosing parameters · PowerOptLab.jl</title><meta name="title" content="Choosing parameters · PowerOptLab.jl"/><meta property="og:title" content="Choosing parameters · PowerOptLab.jl"/><meta property="twitter:title" content="Choosing parameters · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li class="is-active"><a class="tocitem" href>Choosing parameters</a><ul class="internal"><li><a class="tocitem" href="#Work-in-per-unit-of-each-device&#39;s-rating"><span>Work in per unit of each device&#39;s rating</span></a></li><li><a class="tocitem" href="#Output-filter"><span>Output filter</span></a></li><li><a class="tocitem" href="#DC-link-voltage"><span>DC-link voltage</span></a></li><li><a class="tocitem" href="#DC-link-capacitance-and-ripple-current-rating"><span>DC-link capacitance and ripple-current rating</span></a></li><li><a class="tocitem" href="#Current-rating-and-headroom"><span>Current rating and headroom</span></a></li><li><a class="tocitem" href="#Losses"><span>Losses</span></a></li><li><a class="tocitem" href="#Volt-var-and-Volt-watt-curves"><span>Volt-var and Volt-watt curves</span></a></li><li><a class="tocitem" href="#Negative-sequence-gain-and-angle"><span>Negative-sequence gain and angle</span></a></li><li><a class="tocitem" href="#Sensing-reference"><span>Sensing reference</span></a></li><li><a class="tocitem" href="#Smoothing-widths"><span>Smoothing widths</span></a></li><li><a class="tocitem" href="#What-to-record"><span>What to record</span></a></li></ul></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Choosing parameters</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Choosing parameters</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/parameter_selection.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ibr-parameter-selection"><a class="docs-heading-anchor" href="#ibr-parameter-selection">Choosing inverter and controller parameters</a><a id="ibr-parameter-selection-1"></a><a class="docs-heading-anchor-permalink" href="#ibr-parameter-selection" title="Permalink"></a></h1><p>Every number passed to <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> or a <a href="../../api/inverter_controls/#PowerOptLab.SequenceController"><code>SequenceController</code></a> is a modelling claim about hardware or firmware. This page explains how to choose each one so that a reader can audit it. Each parameter has one of three kinds of justification:</p><ol><li><strong>derived</strong> from the model&#39;s own equations and a stated requirement, as below (preferred);</li><li><strong>sourced</strong> from a cited design reference or standard; or</li><li><strong>assumed</strong>, which then needs a sensitivity sweep in the study.</li></ol><p>Bibliography entries marked † in <a href="../references/#ibr-references">IBR references</a> have not been checked against live sources, and standard clauses have not been read from the licensed text. Values attributed only to those entries remain <em>to be verified</em> before publication; public primary-source checks are identified explicitly below.</p><h2 id="Work-in-per-unit-of-each-device&#39;s-rating"><a class="docs-heading-anchor" href="#Work-in-per-unit-of-each-device&#39;s-rating">Work in per unit of each device&#39;s rating</a><a id="Work-in-per-unit-of-each-device&#39;s-rating-1"></a><a class="docs-heading-anchor-permalink" href="#Work-in-per-unit-of-each-device&#39;s-rating" title="Permalink"></a></h2><p>For a three-phase device with rating <span>$S$</span> and nominal phase-to-neutral voltage <span>$V_n$</span>,</p><p class="math-container">\[I_r=\frac{S}{3V_n},\qquad Z_b=\frac{V_n}{I_r}=\frac{3V_n^2}{S},\qquad
Y_b=\frac1{Z_b},\qquad C_b=\frac1{\omega Z_b}.\]</p><p>A 6 kVA, 230 V inverter has <span>$I_r=8.70$</span> A, <span>$Z_b=26.5$</span> Ω and <span>$C_b=120$</span> µF. Specify filters, gains and current headroom as fractions of these bases and convert per device. A fixed ohmic filter or a fixed A/V gain applied across a fleet of mixed ratings silently gives small and large inverters different physics and different control effort.</p><h2 id="Output-filter"><a class="docs-heading-anchor" href="#Output-filter">Output filter</a><a id="Output-filter-1"></a><a class="docs-heading-anchor-permalink" href="#Output-filter" title="Permalink"></a></h2><p>The filter sets the internal-voltage drop, the converter-side carrier ripple and the LCL resonance. Liserre, Blaabjerg and Hansen give the usual design constraints (reference 14):</p><ul><li>total series inductance at most about 0.1 pu, which bounds the fundamental voltage drop and hence the DC voltage needed;</li><li>midpoint capacitance at most about 5% of <span>$C_b$</span>, which bounds the capacitor&#39;s reactive power at fundamental frequency;</li><li>resonance between roughly <span>$10f$</span> and <span>$f_{sw}/2$</span>; and</li><li>converter-side inductance large enough to keep the carrier ripple current within the semiconductor and inductor ratings.</li></ul><p>Check the last constraint with the model itself: enable <code>pwm_ac_ripple=true</code> and read <code>i_ac_switching_rms</code> against the leg rating rather than relying on a closed-form ripple estimate. <code>filter_resonance_hz</code> reports the undamped LCL estimate.</p><p>For a reduced single-arm study, <span>$X_f=0.05$</span>–<span>$0.10$</span> pu with <span>$X/R\approx10$</span>–<span>$30$</span> is a defensible <strong>assumption</strong>: inductor resistance at line frequency is small, but not zero. For the 6 kVA example, 5% is <span>$X_f=1.32$</span> Ω (4.2 mH). A value an order of magnitude smaller makes the internal voltage essentially equal to the POC voltage and removes the filter from the study; state that if it is intended. <a href="../../api/advanced_inverter/#PowerOptLab.AdvancedInverter"><code>AdvancedInverter</code></a> warns when a declared filter is below <span>$10^{-3}$</span> pu.</p><h2 id="DC-link-voltage"><a class="docs-heading-anchor" href="#DC-link-voltage">DC-link voltage</a><a id="DC-link-voltage-1"></a><a class="docs-heading-anchor-permalink" href="#DC-link-voltage" title="Permalink"></a></h2><p>From the switching hull in <a href="../foundations/#ibr-scientific-foundations">Scientific foundations</a>, a balanced internal RMS voltage <span>$|U|$</span> needs</p><p class="math-container">\[V_{dc}\ge\frac{\sqrt6\,|U|}{m}\quad(\text{three/four-leg}),\qquad
V_{dc}\ge\frac{2\sqrt2\,|U|}{m}\quad(\text{split link}).\]</p><p>Size <span>$|U|$</span> at the highest supply voltage the inverter must operate at plus the filter drop at rated current. At 253 V (230 V +10%), a conservative filter-drop magnitude allowance gives <span>$|U|\approx266$</span> V for the 5% example. With <span>$m=0.96$</span> that requires <span>$V_{dc}\ge679$</span> V for a three-leg bridge and <span>$784$</span> V for a split link (<strong>derived</strong>). Unbalance increases the largest line-to-line or phase voltage; <code>switching_margin</code> reports the remaining headroom. Use the bus voltage of the actual product when it is known, and treat the model&#39;s limit as a check rather than a design.</p><h2 id="DC-link-capacitance-and-ripple-current-rating"><a class="docs-heading-anchor" href="#DC-link-capacitance-and-ripple-current-rating">DC-link capacitance and ripple-current rating</a><a id="DC-link-capacitance-and-ripple-current-rating-1"></a><a class="docs-heading-anchor-permalink" href="#DC-link-capacitance-and-ripple-current-rating" title="Permalink"></a></h2><p>Capacitance and ripple-current rating are separate constraints. For a three-wire converter the 2ω power is</p><p class="math-container">\[\widetilde S=3(U_1I_2+U_2I_1),\qquad
C\ge\frac{|\widetilde S|}{2\omega V_{dc}\,\Delta V_{2}},\qquad
I_{2\omega,rms}=\frac{|\widetilde S|}{\sqrt2V_{dc}},\]</p><p>for an open line-frequency DC source (<strong>derived</strong>; the source-branch generalisation is in the foundations page). The controller choice dominates this requirement. Take the 6 kVA example at 1% voltage unbalance with <span>$V_{dc}=750$</span> V and a 1% (7.5 V peak) ripple allowance:</p><table><tr><th style="text-align: right">operating point</th><th style="text-align: right"><span>$\lvert\widetilde S\rvert$</span></th><th style="text-align: right">required <span>$C$</span></th><th style="text-align: right"><span>$I_{2\omega,rms}$</span></th></tr><tr><td style="text-align: right">balanced current (<span>$I_2=0$</span>), rated <span>$I_1$</span></td><td style="text-align: right">≈ 60 VA</td><td style="text-align: right">≈ 17 µF</td><td style="text-align: right">0.06 A</td></tr><tr><td style="text-align: right">plus <span>$I_2=3$</span> A of negative-sequence support</td><td style="text-align: right">up to ≈ 2.1 kVA</td><td style="text-align: right">up to ≈ 600 µF</td><td style="text-align: right">up to 2.0 A</td></tr></table><p>A three-phase product sized for balanced operation therefore cannot be assumed to tolerate a negative-sequence law. Studies should either (a) use a <strong>sourced</strong> capacitance and ripple rating for a named product class and declare <code>dv2_max</code> and <code>i_cap_max</code>, or (b) treat capacitance as the hardware counterfactual and sweep it (see <a href="../network_control_studies/">Fleet and hardware studies</a>). A capacitance chosen so large that <code>dv2</code> never binds removes the trade-off this model is built to expose; if that is deliberate, say so. Switching ripple, hold-up energy and control requirements add further lower bounds that the 2ω formula does not cover.</p><p><strong>Size <code>i_cap_max</code> for switching ripple, not only 2ω.</strong> With centred PWM enabled, the carrier-frequency capacitor current dominates. For a two-level three-phase bridge at unity power factor and modulation index <span>$M$</span>, Kolar and Round (2006) give <span>$I_{C,rms}\approx I_{ph}\sqrt{2M\left[\tfrac{\sqrt3}{4\pi}+\cos^2\varphi\left(\tfrac{\sqrt3}{\pi}-\tfrac{9M}{16}\right)\right]}$</span>, about <span>$0.59\,I_{ph}$</span> at <span>$M\approx0.87$</span> (no filter ripple). For the 6 kVA example this is about 5.4 A at rated current. A 2ω-only budget of order 1 A then caps the inverter near 20% of its nameplate. Check the declared nameplate is deliverable before any study: the Australian study&#39;s <code>rated_capability.jl</code> solves the AS/NZS 4777.2 volt-var corners and requires apparent power or phase current, never an internal budget, to be the limit. Declared peak-current limits need the same check, since the conservative carrier envelope adds to <span>$\sqrt2\,I_{max}$</span>.</p><h2 id="Current-rating-and-headroom"><a class="docs-heading-anchor" href="#Current-rating-and-headroom">Current rating and headroom</a><a id="Current-rating-and-headroom-1"></a><a class="docs-heading-anchor-permalink" href="#Current-rating-and-headroom" title="Permalink"></a></h2><p><code>i_max</code> is the per-leg semiconductor (or inductor) rating, distinct from <span>$I_r=S/(3V_n)$</span>. To deliver rated apparent power at the lowest operating voltage <span>$V_{min}$</span>, it must satisfy <span>$i_{max}\ge S/(3V_{min})$</span>. At 207 V this is <span>$1.11I_r$</span> (<strong>derived</strong>). A headroom of 10–20% is a common <strong>assumption</strong>; anything above the supply-voltage requirement is current available for negative-sequence support. With <code>SequencePriorityLimiter(priority=:power)</code> a phase can always carry at least <span>$I_{max}-|I_1|$</span> of negative-sequence current.</p><h2 id="Losses"><a class="docs-heading-anchor" href="#Losses">Losses</a><a id="Losses-1"></a><a class="docs-heading-anchor-permalink" href="#Losses" title="Permalink"></a></h2><p>Fit <code>p_loss_fixed</code>, <code>a_loss</code> and <code>c_loss</code> to a datasheet efficiency curve at several load points (for example 10, 20, 30, 50, 75 and 100% of rating) by least squares on <span>$P_{loss}=P_0+a\sum|I|+c\sum|I|^2$</span>. Report the fit residual. Losses now enter the DC-availability limit, so a lossless plant overstates delivered energy by the full converter loss. Capacitor ESR (<code>esr_dc*</code>) and its frequency weights come from the capacitor datasheet.</p><h2 id="Volt-var-and-Volt-watt-curves"><a class="docs-heading-anchor" href="#Volt-var-and-Volt-watt-curves">Volt-var and Volt-watt curves</a><a id="Volt-var-and-Volt-watt-curves-1"></a><a class="docs-heading-anchor-permalink" href="#Volt-var-and-Volt-watt-curves" title="Permalink"></a></h2><p>Use the curve and the <em>basis</em> of the jurisdiction being studied. The AS/NZS 4777.2:2020 Australia A curve values below are publicly confirmed by <a href="https://www.energex.com.au/__data/assets/pdf_file/0010/1072549/STNW1170-Standard-for-Small-IES-Connections.pdf">Energex STNW1170 v10 (2025), Tables 8–9</a>. The product standard includes Amendment 2:2024, effective August 2025. This checks curve knots and bases; multiphase monitored-voltage semantics, priority requirements and complete conformance still require the applicable licensed standard. Other regional profiles differ.</p><table><tr><th style="text-align: right">curve</th><th style="text-align: right">knots (V)</th><th style="text-align: right">ordinates</th><th style="text-align: right">basis</th></tr><tr><td style="text-align: right">Volt-var</td><td style="text-align: right">207, 220, 240, 258</td><td style="text-align: right">+44%, 0, 0, −60%</td><td style="text-align: right">rated VA (<code>q_scale = S</code>)</td></tr><tr><td style="text-align: right">Volt-watt</td><td style="text-align: right">253, 260</td><td style="text-align: right">100%, 20%</td><td style="text-align: right">rated power (<code>volt_watt_basis=:rated</code>)</td></tr></table><p>A rated basis caps the curve ordinate at availability. A Volt-watt curve applied to <em>available</em> power, or with an earlier or lower knee, curtails more than the standard at partial irradiance. Such curves are legitimate sensitivity cases but should not be labelled as the standard.</p><p>For quantitative softplus corner deviations and width refinement, see the <a href="../../components/inverter_controls/#australia-a-curve-corners">Australia A corner example</a>. In particular, smoothing can put the requested volt-watt power above the original piecewise-linear ceiling near its lower corner.</p><h2 id="Negative-sequence-gain-and-angle"><a class="docs-heading-anchor" href="#Negative-sequence-gain-and-angle">Negative-sequence gain and angle</a><a id="Negative-sequence-gain-and-angle-1"></a><a class="docs-heading-anchor-permalink" href="#Negative-sequence-gain-and-angle" title="Permalink"></a></h2><p>The static attenuation result in <a href="../phase_aware_control_laws/#ibr-phase-aware-control-laws">Phase-aware local control laws</a> gives the design rule:</p><p class="math-container">\[\frac{|U_2|}{|E_2|}=\frac1{|1+g\,e^{j\delta}|},\qquad
g=\kappa_{tot}|Z_2|,\qquad \delta=\arg Z_2-\phi_2.\]</p><ol><li><strong>Measure <span>$Z_2$</span>.</strong> Use the feeder&#39;s negative-sequence Thévenin impedance at the connection point, for example from <a href="../closed_loop_evidence/#PowerOptLab.inverter_control_network_voltage_sensitivity"><code>inverter_control_network_voltage_sensitivity</code></a> in sequence coordinates. Do not assume a typical LV angle: a short feeder behind a transformer is much more inductive than the cable alone.</li><li><strong>Choose the angle.</strong> <span>$\phi_2=\arg Z_2$</span> aligns the response (<span>$\delta=0$</span>); any <span>$|\delta|&gt;90°$</span> can amplify unbalance. Report <span>$\delta$</span> for every device.</li><li><strong>Choose the attenuation.</strong> For a target ratio <span>$a&lt;1$</span>, <span>$g=1/a-1$</span> when aligned; for example <span>$a=0.8$</span> needs <span>$g=0.25$</span>. With a common per-inverter gain <span>$\kappa$</span>, bus <span>$i$</span> sees <span>$g_i=\kappa\left|\sum_jZ_{2,ij}\right|$</span>, where the sum over the fleet&#39;s measured mutual impedances already accounts for the number of inverters. Do not divide by <span>$N$</span> again: for <span>$N$</span> inverters behind one shared impedance this is <span>$g=N\kappa|Z_2|$</span>.</li><li><strong>Check the current.</strong> <span>$|I_2|=\kappa|U_2|$</span> must fit the headroom above. Express <span>$\kappa$</span> in per unit of <span>$Y_b$</span> so that heterogeneous fleets receive comparable effort.</li></ol><p>A gain chosen without these steps can be a no-op (<span>$g\ll0.1$</span>), saturate every inverter, or point in the wrong direction. Each of these is a different study conclusion.</p><h2 id="Sensing-reference"><a class="docs-heading-anchor" href="#Sensing-reference">Sensing reference</a><a id="Sensing-reference-1"></a><a class="docs-heading-anchor-permalink" href="#Sensing-reference" title="Permalink"></a></h2><p>Declare what the product measures: <code>sensing_reference=:device</code> (the plant&#39;s neutral, or ground for a three-wire plant), <code>:ground</code>, or a terminal name such as <code>&quot;n&quot;</code> for a three-wire power stage with a neutral sensing lead. Worst-phase laws respond to the zero-sequence voltage to first order and mean-phase laws to second order, so this choice changes results on feeders with neutral displacement.</p><h2 id="Smoothing-widths"><a class="docs-heading-anchor" href="#Smoothing-widths">Smoothing widths</a><a id="Smoothing-widths-1"></a><a class="docs-heading-anchor-permalink" href="#Smoothing-widths" title="Permalink"></a></h2><p>Smoothing widths are approximation budgets, not tuning knobs. The defaults (extrema 0.05 V, curve corners 0.05 V, current widths <span>$2.5\times10^{-5}$</span> of the rating, power widths <span>$5\times10^{-8}$</span> of the rating) are starting values, not a universal current-error guarantee. Curve-corner error also depends on slope, power base and voltage; the Australia A corner example quantifies it. Use identical widths for every variant in a matched comparison, record them, and show that halving them does not change the conclusions.</p><h2 id="What-to-record"><a class="docs-heading-anchor" href="#What-to-record">What to record</a><a id="What-to-record-1"></a><a class="docs-heading-anchor-permalink" href="#What-to-record" title="Permalink"></a></h2><p>For each study, give a table with: parameter, value, kind (derived / sourced / assumed), source or derivation, and the sensitivity run that covers it. The <a href="https://github.com/frederikgeth/PowerOptLab.jl/tree/main/studies/australian_pv">Australian LV study</a> README follows this format.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../control_study_methodology/">« Control-study methodology</a><a class="docs-footer-nextpage" href="../network_control_studies/">Fleet and hardware studies »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Monday 16 November 2026 14:05">Monday 16 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
