<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Verification and benchmarks · PowerOptLab.jl</title><meta name="title" content="Verification and benchmarks · PowerOptLab.jl"/><meta property="og:title" content="Verification and benchmarks · PowerOptLab.jl"/><meta property="twitter:title" content="Verification and benchmarks · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../">Inverter study overview</a></li><li><a class="tocitem" href="../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li class="is-active"><a class="tocitem" href>Verification and benchmarks</a><ul class="internal"><li><a class="tocitem" href="#Independent-physical-acceptance"><span>Independent physical acceptance</span></a></li><li><a class="tocitem" href="#Voltage-aware-feeder-coupling"><span>Voltage-aware feeder coupling</span></a></li><li><a class="tocitem" href="#Tests-implemented-in-the-package"><span>Tests implemented in the package</span></a></li><li><a class="tocitem" href="#Infeasibility-triage-for-fleet-studies"><span>Infeasibility triage for fleet studies</span></a></li><li><a class="tocitem" href="#Published-cases-worth-lifting-next"><span>Published cases worth lifting next</span></a></li><li><a class="tocitem" href="#Comparing-exact-law-and-smooth-law-equilibria"><span>Comparing exact-law and smooth-law equilibria</span></a></li><li><a class="tocitem" href="#Australian-study-checks"><span>Australian study checks</span></a></li><li><a class="tocitem" href="#Further-higher-fidelity-validation"><span>Further higher-fidelity validation</span></a></li><li><a class="tocitem" href="#Model-risk-checks-before-publication"><span>Model-risk checks before publication</span></a></li></ul></li><li><a class="tocitem" href="../references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Inverter models and controls</a></li><li class="is-active"><a href>Verification and benchmarks</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Verification and benchmarks</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/ibr/verification.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ibr-verification"><a class="docs-heading-anchor" href="#ibr-verification">Verification and benchmark cases</a><a id="ibr-verification-1"></a><a class="docs-heading-anchor-permalink" href="#ibr-verification" title="Permalink"></a></h1><p>A circuit-aware optimisation model should be tested at four levels: algebraic identities, closed-form topology limits, published cases, and a higher-fidelity oracle. A solver returning <code>LOCALLY_SOLVED</code> is necessary, but not sufficient.</p><h2 id="Independent-physical-acceptance"><a class="docs-heading-anchor" href="#Independent-physical-acceptance">Independent physical acceptance</a><a id="Independent-physical-acceptance-1"></a><a class="docs-heading-anchor-permalink" href="#Independent-physical-acceptance" title="Permalink"></a></h2><p>Every standalone advanced, constrained or controlled inverter solve, including fleet devices, now produces <code>physical_feasibility(result)</code>. The report recomputes SI quantities from RMS voltage/current phasors, rather than trusting squared-current, sequence-power or ripple auxiliaries. It checks phase and neutral current reserves; converter sequence ratings; primitive/LCL KVL and KCL; internal/GFM voltage bounds; selected-boundary VA; source-dependent DC ripple; split midpoint charge/voltage; capacitor thermal budgets; and DC-source availability supplied by the wrapper. Reported power and ripple quantities are also checked against the independent calculation. Controlled-device reports add actual-versus-commanded current residuals in amperes; constrained-device reports add declared POC P/Q bounds. The exact fitted linear-loss norm is used in the audit, making the known one-sided smoothing deficit visible rather than hiding it in a reported auxiliary.</p><p><code>InverterFeasibilityTolerances</code> declares physical floors of 10 µA, 10 µV, 0.01 VA and 1 nC, plus <code>1e-8</code> times the relevant rating. These do not depend on the network power base or silently grow with solver tolerances. The rail minimum is enclosed to 1 µV by default. All tolerances are inspectable in the individual <code>InverterLimitCheck</code> records.</p><p>The full-cycle rail check bounds each signed inequality as a degree-two trigonometric polynomial. On each interval, Taylor&#39;s theorem supplies a lower bound using <code>abs(f′′) ≤ hypot(c₁,s₁) + 4 hypot(c₂,s₂)</code>; evaluated points supply upper bounds. Adaptive subdivision encloses the global minimum over the full electrical cycle, including split-link fundamental and 2ω displacement. Float64 roundoff is padded. This is a numerical enclosure of the declared averaged waveform, not an interval-arithmetic proof of hardware behavior.</p><p>The standalone solvers refine the sampled hull by adding violating angles and re-solving, for at most 12 refinements. <code>rail_refinement=false</code> retains the sampled research formulation; the physical acceptance gate still rejects a missed rail violation. Direct stamping remains composable: call <code>inverter_physical_feasibility(inv, handles, solve_status(model))</code> after an external solve and add/refine constraints in the host problem as appropriate.</p><p><code>solve_status(result).publishable</code> requires solver success <strong>and</strong> physical acceptance. MOI termination/primal statuses and the solver&#39;s <code>feasible</code> and <code>optimal</code> flags remain unchanged for diagnosis. Candidate quantities may remain present when a physically rejected solver-success point is returned; a termination string alone is insufficient to select study results. Candidate reports can also diagnose unsuccessful solves without promoting them to accepted results. No-primal outcomes have an unchecked, non-passing report.</p><p>The fixed-current single-device/fleet replays used by network sensitivities and fixed-point comparisons use the same publication gate, full-cycle rail refinement and independently checked command residuals. A coarse six-angle zero-current replay once returned publishable <code>LOCALLY_SOLVED</code> with roughly -35 V rail headroom; that candidate now fails physical acceptance even when refinement is explicitly disabled for diagnosis. One rejected device rejects the fleet.</p><p>Sensitivity perturbations and intermediate fixed-point iterates are virtual imposed-current capability probes. They enforce the declared plant limits but do not assert a PV availability bound. The returned fixed-point plant additionally audits request availability using an upper enclosure of independently recomputed DC power. An overdrawn final point cannot publish or report convergence. This distinction permits perturbed-voltage numerical starts without calling their virtual injections transient PV dispatch. Explicit source bounds can also be applied to an individual current replay. <code>physical_feasibility</code> exposes the final single-device or per-device reports; equilibrium use requires both <code>converged</code> and a publishable final solve.</p><p>The report checks the declared inverter fundamental model and calibrated RMS reserves. Standalone PWM-enabled solves additionally require finite carrier predictions, converged reserves and actual predicted capacitor-thermal and AC total-RMS ratings. A numerical closure tolerance cannot relax those ratings; under-allocation at a binding rating triggers another update. Nonconvergence, nonfinite harmonic networks and modulation violations prevent publication while retaining the final candidate for diagnosis. These are model audits, not EMT. Network-wide feasibility, regional compliance and transient/dynamic stability remain outside this report; network replay and controller-policy checks still provide separate evidence.</p><p>The balanced three-phase fixture uses exact ±120° angles. Rounded decimal angles introduce a small U₀ and can make a strict balanced-grid LCL controller incompatible with its passive shunt, even when a converter-target plant is feasible. A separate common-mode case retains and tests that distinction.</p><p>Constrained-device acceptance additionally reconstructs POC P/Q from terminal phasors, evaluates the declared smooth VV/VW relationship numerically, checks fixed Q/PF and P/Q bounds, and checks zero/negative sequence on the selected balanced-current arm. Standalone fixed-dispatch solves also check the requested POC watts. These checks do not rely on the constrained model&#39;s lifted power or sequence auxiliaries. Exact PWL tracking errors remain separate diagnostics: the encoded smooth curve is the declared optimization policy, not an assertion of exact firmware or regional-standard behavior.</p><p>A deliberately coarse Ipopt reproduction returns raw <code>LOCALLY_SOLVED</code> at 60 W / 0 var for a 2,500 W / −600 var request. All hardware checks pass, but the independently reconstructed Q and fixed-dispatch checks reject publication. Separate raw-success reproductions similarly reject violated PF and volt-watt relationships. Solver tolerances do not change the physical acceptance floors.</p><p>Omitting a conductor rating does not create a hidden current bound. Numerical current characteristics use declared ratings when present, otherwise physical terminal-voltage starts (with declared voltage-rating fallback), rather than the numerical coordinate voltage base. Three-leg KCL, LCL KCL and balanced-arm equations retain physical scaling in SI and at different per-unit bases. The shifted current norm&#39;s one-sided loss deficit is capped at 0.0001 W in total across conducting legs. Phase paths retain any smaller rating-relative width. The fourth leg instead uses its share of the absolute watt budget, capped at 1 mA: its current often vanishes while the three phase currents are nonzero. This avoids needless neutral-channel curvature without changing its exact current bounds or the independent physical acceptance floors. Composite current norms evaluate conductor sums before squaring them. Expanding the square into a quadratic polynomial can otherwise produce a small negative number through floating-point cancellation at balanced neutral current. Tests exercise this cancellation in plain and staged models at different bases. The unrated 1 mA fallback alone once understated demand by about 0.30 W for <code>a_loss=100 W/A</code>; the unchanged exact-norm physical gate correctly rejected that raw solver success. Regression solves now accept the corrected point in SI and at 10 kVA, 1 MVA and 100 MVA bases without widening physical tolerances.</p><p><code>dc_source_line_frequency_diagnostics</code> separately reports ω/2ω source currents, their RMS/peak conventions, source resistance dissipation and a normalized antiresonance cancellation screen. Independent capacitor-node KCL and period integration check these quantities. The regulated DC-link input is the mean power boundary for <code>p_dc</code>, request availability and <code>DCSourceBounds</code>; converter and modeled capacitor ESR losses are included. Upstream source/DC–DC mean-path loss, source-impedance harmonic dissipation and DC standby are outside that boundary. The source diagnostic does not add an upstream power bound, a component thermal rating or a dynamic-stability guarantee.</p><h2 id="Voltage-aware-feeder-coupling"><a class="docs-heading-anchor" href="#Voltage-aware-feeder-coupling">Voltage-aware feeder coupling</a><a id="Voltage-aware-feeder-coupling-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-aware-feeder-coupling" title="Permalink"></a></h2><p><code>solve_voltage_aware_inverter_fleet(net, spec)</code> couples the local staged Q→P→I₂ allocator to the native network equations. Every local allocation uses separate sensed and physical terminal voltages. The feeder map imposes grid-arm currents and the declared POC shunt exactly once. Intermediate feeder solves are virtual numerical probes without inverter hardware constraints; they are not transient dispatch samples. Returned phasors are reconstructed through the full primitive/LCL filter and independently audited against hardware, source, volt-watt and current-command limits. Publication also requires convergence of the voltage/current map and successful local allocation stages.</p><p>Native zero-equality rows are checked in SI with physical tolerances independent of the power base. This residual audit evaluates registered model rows; it is not an independent circuit implementation or an independent audit of all native operational inequalities. Small-feeder regressions separately calculate Ohm&#39;s law and KCL from returned phasors. A failed network solve, local allocation, controller voltage-domain check or iteration budget remains unpublishable and retains its explicit diagnostic reason. Failure of a local NLP does not prove plant or policy infeasibility.</p><p><code>operating_modes=:energized</code> retains reactive control and AC loss imports at zero PV. <code>:disconnected</code> represents an open grid-side contactor, removing the entire converter/filter/POC-shunt AC model. A complete per-device dictionary supports mixed fleets. Disconnected devices have zero AC injections and no inverter physical report or modeled DC standby power. Unselected native IBRs keep their native physics. <code>voltage_aware_inverter_rows(result)</code> records modes, acceptance, powers, losses, current/ripple/rail quantities and sensed voltages. Only accepted rows support equilibrium comparisons.</p><p>Three-leg reactive-priority control uses Q→P→I₂ ordering and optional voltage-admittance negative-sequence requests. Four-leg <a href="../../api/inverter_operating_constraints/#PowerOptLab.PerPhaseVoltVarWatt"><code>PerPhaseVoltVarWatt</code></a> instead preserves the direction of its three Q requests, maximizes their common service fraction, then maximizes equal POC phase active powers. The shared DC source, neutral path and full filter remain coupled physical constraints. Independent regressions cover a closed-form binding neutral rating, mixed three/four-leg fleets, neutral KCL, full LCL losses, night operation and an extreme zero-sequence-only voltage boundary. This is solver-based quasi-static reference allocation; implicit controller stamping is not provided for this family. Current-dependent ripple blending, dynamic stability, global uniqueness and real-time guarantees remain outside this capability. Warm starts and damping are numerical choices, not a transient inverter model.</p><h2 id="Tests-implemented-in-the-package"><a class="docs-heading-anchor" href="#Tests-implemented-in-the-package">Tests implemented in the package</a><a id="Tests-implemented-in-the-package-1"></a><a class="docs-heading-anchor-permalink" href="#Tests-implemented-in-the-package" title="Permalink"></a></h2><table><tr><th style="text-align: right">Mechanism</th><th style="text-align: right">Test oracle</th><th style="text-align: right">Expected invariant</th></tr><tr><td style="text-align: right">Phase and neutral filter KVL</td><td style="text-align: right">conductor power balance</td><td style="text-align: right"><code>Pconv - Ppoc = Rp sum(Ix^2) + Rn In^2</code></td></tr><tr><td style="text-align: right">Primitive filter matrix</td><td style="text-align: right">direct complex matrix product and diagonal equivalence</td><td style="text-align: right"><code>ΔVxn = (Zf J)x - (Zf J)n</code>; a diagonal primitive reproduces scalar solves</td></tr><tr><td style="text-align: right">LCL zero-capacitance limit</td><td style="text-align: right">paired reduced/explicit solves</td><td style="text-align: right">with <code>Cmid=0</code>, the two arms collapse to their summed impedance and <code>Iconv=Igrid</code></td></tr><tr><td style="text-align: right">LCL midpoint KCL</td><td style="text-align: right">damped-capacitor admittance</td><td style="text-align: right"><code>abs(Ish)=abs(Vmid)/abs(Rd+1/(jωCmid))</code> and converter/grid currents differ</td></tr><tr><td style="text-align: right">LCL real-power balance</td><td style="text-align: right">terminal powers and branch currents</td><td style="text-align: right"><code>p_filter_loss=Pconv-Ppoc=IcᴴRcIc+IgᴴRgIg+Rd Σabs(Ish)²</code></td></tr><tr><td style="text-align: right">Scalar resonance estimate</td><td style="text-align: right">closed form</td><td style="text-align: right">reported <code>fres = sqrt((Lc+Lg)/(Lc Lg Cmid))/(2π)</code>; matrix mode reports no scalar estimate</td></tr><tr><td style="text-align: right">Fortescue transform</td><td style="text-align: right">prescribed sequence phasors</td><td style="text-align: right"><code>i_neutral = 3 i_zero</code>; pure negative sequence has zero neutral current</td></tr><tr><td style="text-align: right">Sequence limits</td><td style="text-align: right">unbalanced voltage sources</td><td style="text-align: right">each of <code>i_zero_max</code>, <code>i_positive_max</code>, <code>i_negative_max</code> bounds its reported component</td></tr><tr><td style="text-align: right">3-wire topology</td><td style="text-align: right">KCL</td><td style="text-align: right">the three phase-current phasors sum to zero under balanced and unbalanced voltage</td></tr><tr><td style="text-align: right">Balanced switching hull</td><td style="text-align: right">closed form</td><td style="text-align: right"><code>Vdc_min = sqrt(6) U/m</code> for 3-leg and <code>2sqrt(2) U/m</code> for split DC</td></tr><tr><td style="text-align: right">Sample resolution and audit</td><td style="text-align: right">nested grids, full-cycle Taylor enclosure and adaptive separating cuts</td><td style="text-align: right">a coarse-grid false optimum cannot publish; feasible dispatch remains available after refinement</td></tr><tr><td style="text-align: right">Offline current allocation</td><td style="text-align: right">analytic VA-circle projection across bases; primitive LCL reconstruction; rail-conflict witness</td><td style="text-align: right">accepted alternatives meet all declared bounds; a failed solve never establishes plant infeasibility; inconclusive rail enclosures remain unresolved</td></tr><tr><td style="text-align: right">Local Q→P→I₂ allocation</td><td style="text-align: right">analytic Q-priority circle; fixed-boundary Australian mean/worst/sequence laws; primitive LCL/grid commands</td><td style="text-align: right">every stage passes physical and policy checks; lower-priority stages preserve achieved powers; explicit override is distinct from a failed strict request</td></tr><tr><td style="text-align: right">2ω power</td><td style="text-align: right">Deakin et al. Table V</td><td style="text-align: right">six prescribed current patterns produce <code>[0,1,1.5,3,0,1] Vph Iref</code></td></tr><tr><td style="text-align: right">2ω PLECS comparison</td><td style="text-align: right">Deakin et al. Table VII</td><td style="text-align: right">all six rows are retained; non-cancelling analytical powers agree with PLECS within 0.3% and reported currents within 1%</td></tr><tr><td style="text-align: right">Bus capacitance</td><td style="text-align: right">capacitor energy balance</td><td style="text-align: right">open line-frequency source: <code>dv2 = ripple/(2ω Ceq Vdc)</code>, with <code>Ceq=Cu Cl/(Cu+Cl)</code> for a split link; ideal stiff source: <code>dv2 = 0</code></td></tr><tr><td style="text-align: right">Split midpoint</td><td style="text-align: right">charge balance</td><td style="text-align: right">equal banks: <code>dv_mid = i_neutral/[ω(Cu+Cl)]</code> for every source model, recovering <code>i_neutral/(2ω Cdc)</code></td></tr><tr><td style="text-align: right">Split-bank mismatch</td><td style="text-align: right">series charge, midpoint KCL, and an independent three-node nodal solve over open, stiff, resistive and R–L sources</td><td style="text-align: right">natural mean offset is <code>Vdc(Cu-Cl)/[2(Cu+Cl)]</code>; open source: equal neutral shares, <code>dv_mid = In(1/Cu+1/Cl)/(4ω)</code> and <code>dv_bus_fundamental = In abs(1/Cl-1/Cu)/(2ω)</code>; stiff source: shares <code>Cu/(Cu+Cl)</code>, <code>Cl/(Cu+Cl)</code> and no bus ripple</td></tr><tr><td style="text-align: right">Bounded midpoint balancing</td><td style="text-align: right">differential-charge identity</td><td style="text-align: right"><code>v_mid_mean - v_mid_natural = 2q_mid_balance/(Cu+Cl)</code> and insufficient charge authority is infeasible</td></tr><tr><td style="text-align: right">Capacitor RMS budget</td><td style="text-align: right">orthogonal components</td><td style="text-align: right">reported physical upper/lower currents combine their neutral share, common 2ω current, and reserved switching term</td></tr><tr><td style="text-align: right">Capacitor thermal and ESR loss</td><td style="text-align: right">weighted squared-current sum</td><td style="text-align: right">rating constraints use <code>i_cap_thermal_*</code>; <code>p_cap_loss = ESRu Iu,th² + ESRl Il,th²</code> and enters <code>p_dc</code> exactly</td></tr><tr><td style="text-align: right">Balanced carrier PWM</td><td style="text-align: right">Mandrioli et al. Eqs. (40), (42)</td><td style="text-align: right">numerical shared-carrier integration reproduces the published SPWM and centered-PWM DC-link ripple RMS at modulation indices 0.1, 0.3, and 0.5 within 0.2%</td></tr><tr><td style="text-align: right">PWM scaling</td><td style="text-align: right">carrier-period charge balance</td><td style="text-align: right">switching-current RMS scales with AC current and is independent of <code>Cdc</code> and <code>f_sw</code> under the frozen-current assumption; switching-voltage ripple scales as <code>1/(Cdc f_sw)</code></td></tr><tr><td style="text-align: right">PWM reserve closure</td><td style="text-align: right">post-solve carrier oracle</td><td style="text-align: right">allocated switching current covers the predicted value, the capacitor bound remains satisfied, and a binding bank rating curtails export</td></tr><tr><td style="text-align: right">PWM topology</td><td style="text-align: right">paired 4-leg/split-link per-unit solves</td><td style="text-align: right">the fourth leg participates in shared-carrier DC current; split-link SPWM uses the series-equivalent bus capacitance</td></tr><tr><td style="text-align: right">DC harmonic KCL</td><td style="text-align: right">finite source R–L in parallel with <code>Ceq</code></td><td style="text-align: right"><code>Ibridge,h + Icap,h + Isource,h = 0</code> at every retained carrier harmonic; the open-source and high-impedance limits converge</td></tr><tr><td style="text-align: right">DC source loss</td><td style="text-align: right">Parseval plus a per-unit closure solve</td><td style="text-align: right"><code>Psource,sw = Rsource Isource,rms²</code>; bridge/source/capacitor diagnostics and the normalized network margin remain in physical units</td></tr><tr><td style="text-align: right">Split rail switching voltage</td><td style="text-align: right">series-capacitor charge</td><td style="text-align: right"><code>Vupper=(Ceq/Cu)Vbus</code>, <code>Vlower=(Ceq/Cl)Vbus</code>, and the two rail ripples sum to total-bus ripple</td></tr><tr><td style="text-align: right">DC antiresonance screen</td><td style="text-align: right">parallel-admittance cancellation</td><td style="text-align: right">a lossless <code>Lsource</code> satisfying <code>Ω²LsourceCeq=1</code> drives <code>pwm_dc_network_margin</code> to zero and returns non-finite voltage rather than a misleading bounded result</td></tr><tr><td style="text-align: right">Split-link AC ripple</td><td style="text-align: right">Mandrioli et al. Eqs. (15), (27)</td><td style="text-align: right">carrier-harmonic phase and neutral RMS values agree across modulation indices 0.1, 0.3, and 0.5 within 0.3%</td></tr><tr><td style="text-align: right">AC-ripple scaling</td><td style="text-align: right">inductive harmonic circuit</td><td style="text-align: right">phase and neutral ripple scale as <code>1/(L f_sw)</code></td></tr><tr><td style="text-align: right">Harmonic filter topology</td><td style="text-align: right">reduced-L/LCL limiting cases</td><td style="text-align: right">two series arms with <code>Cf=0</code> reproduce their summed impedance; a physical midpoint branch separates converter, shunt, and grid ripple</td></tr><tr><td style="text-align: right">Neutral inductance and 3-wire projection</td><td style="text-align: right">paired topology audits</td><td style="text-align: right">increasing <code>Ln/L</code> suppresses four-leg neutral ripple; the 3-leg sum-zero subspace has exactly zero neutral ripple</td></tr><tr><td style="text-align: right">AC-ripple reserve closure</td><td style="text-align: right">physical total-RMS ratings in a per-unit solve</td><td style="text-align: right">allocated carrier RMS covers every predicted phase/neutral value and <code>hypot(Ifund, Isw)</code> respects <code>i_max</code>/<code>In_max</code></td></tr><tr><td style="text-align: right">DC availability</td><td style="text-align: right">lossy controlled plant at full and zero irradiance, both current targets</td><td style="text-align: right"><code>p_dc &lt;= p_available</code>; at zero irradiance the plant imports exactly its losses; a filter-only offset equals <code>3 R abs(I)^2</code></td></tr><tr><td style="text-align: right">Sequence-priority limiting</td><td style="text-align: right">exact quadratic fill, smooth/exact comparison and a network solve</td><td style="text-align: right"><code>abs(a + t b) &lt;= Imax</code> with equality when binding; power priority keeps <code>I1</code> while common scaling curtails it</td></tr><tr><td style="text-align: right">Grid-forming negative sequence</td><td style="text-align: right">three-leg grid-forming plant with a zero-sequence source unbalance</td><td style="text-align: right">the plant solves (no forced <code>V0 = 0</code>) and <code>abs(I2) = abs(U2)/abs(Zf)</code>, matching <code>negative_sequence_virtual_impedance</code></td></tr><tr><td style="text-align: right">Three-leg network sensitivity</td><td style="text-align: right">converter- and grid-current targets on a resistive fixture</td><td style="text-align: right">sequence coordinates at both targets; the negative-sequence self-impedance equals the line resistance</td></tr><tr><td style="text-align: right">Sensing reference</td><td style="text-align: right">three-wire plant sensing <code>&quot;n&quot;</code>, <code>:ground</code> and <code>:device</code> on a floating neutral</td><td style="text-align: right">sensed phasors equal the declared terminal differences; <code>U1</code>/<code>U2</code> laws are invariant, worst-phase laws move at first order and mean-phase laws only at second order</td></tr><tr><td style="text-align: right">Relaxed fixed-point step</td><td style="text-align: right">rotation map with complex eigenvalues</td><td style="text-align: right"><code>alpha_max = 2Re(1-λ)/abs(1-λ)^2</code> is the exact contraction boundary of the relaxed iteration</td></tr><tr><td style="text-align: right">Split rating composition</td><td style="text-align: right">paired bound cases</td><td style="text-align: right">common and individual half-bank ratings compose; enlarging any rating cannot shrink the feasible set</td></tr><tr><td style="text-align: right">Fourth-leg loss</td><td style="text-align: right">fitted loss equation</td><td style="text-align: right">phase currents plus <code>i_neutral</code> enter the per-leg loss sum</td></tr><tr><td style="text-align: right">Unit system</td><td style="text-align: right">representative paired solves</td><td style="text-align: right">per-unit and raw-SI formulations agree on well-scaled cases, including LCL midpoint quantities</td></tr><tr><td style="text-align: right">Controller Fortescue algebra</td><td style="text-align: right">prescribed <code>U1/U2</code> phasors</td><td style="text-align: right">the transform recovers both sequences and reconstructed three-leg current sums to zero</td></tr><tr><td style="text-align: right">Controller closed forms</td><td style="text-align: right">direct formulas</td><td style="text-align: right">common power/current scales, sequence powers, voltage-oriented <code>I2</code>, and regularized ripple residual agree near machine precision</td></tr><tr><td style="text-align: right">Controller metamorphic tests</td><td style="text-align: right">rotated and cyclically relabelled phasors</td><td style="text-align: right">scalar decisions are invariant and current phasors transform with the reference frame</td></tr><tr><td style="text-align: right">Controller zero-sequence reference</td><td style="text-align: right">common-mode offset added to all three phasors</td><td style="text-align: right"><code>U1</code>/<code>U2</code>, both curve outputs of the sequence comparator, and the whole command are invariant; the physical extrema and every phase-magnitude comparator move</td></tr><tr><td style="text-align: right">Capability-backoff sign safety</td><td style="text-align: right">offsets at, below, and above the per-leg limit</td><td style="text-align: right">the smooth allocation factor stays in <code>[0,1]</code> and matches the exact allocator within the declared selector width, so an exhausted limit cannot reverse the command</td></tr><tr><td style="text-align: right">Controller exact/smooth agreement</td><td style="text-align: right">independent numeric evaluators plus solved local voltage</td><td style="text-align: right">maximum phase-current residual remains below the declared tolerance; this bounds controller-algebra smoothing at the solved point, <strong>not</strong> the distance between the two network equilibria</td></tr><tr><td style="text-align: right">Controller conflict continuity</td><td style="text-align: right">dense minimum-voltage sweep through equal branch severity</td><td style="text-align: right">deployed <code>:dominant</code> command changes continuously and reverses sign without a winner-take-all jump</td></tr><tr><td style="text-align: right">PWL smoothing refinement</td><td style="text-align: right">widths 0.1, 0.05, and 0.025 V at a knot</td><td style="text-align: right">bias is positive, approximately first order, and below 0.5% at 0.05 V for the documented curve</td></tr><tr><td style="text-align: right">P/Q and Volt-watt bases</td><td style="text-align: right">exact/smooth numeric policies plus partial-irradiance OpenDSS point</td><td style="text-align: right">all priorities satisfy the capability circle; rated and available bases separate as specified</td></tr><tr><td style="text-align: right">PV oversizing with P/Q priority</td><td style="text-align: right">exact/smooth local-law sweep at DC/AC ratios 0.9, 1.0, 1.1, 1.25, and 1.4; stamped ratio 1.1 for all priorities</td><td style="text-align: right">the full local capability sweep respects rating and priority identities; each representative stamped solve is publishable</td></tr><tr><td style="text-align: right">Plant-aware saturation</td><td style="text-align: right">binding selected-location <code>s_max</code> and binding <code>dv2_max</code> cases</td><td style="text-align: right">the controller backs off to a publishable solution at the physical location rather than creating an infeasible equality</td></tr><tr><td style="text-align: right">Current-target phasors</td><td style="text-align: right">converter- and grid-target LCL cases</td><td style="text-align: right">full complex current phasors—not only magnitudes—equal the stamped target</td></tr><tr><td style="text-align: right">Selection objective</td><td style="text-align: right">loss and zero objectives on the same controlled power flow</td><td style="text-align: right">control requests and current phasors are invariant within solver tolerance</td></tr><tr><td style="text-align: right">Controller formulation units</td><td style="text-align: right">raw-SI fail-fast check and SI-valued numeric evaluators</td><td style="text-align: right">unsupported raw-SI stamping cannot silently yield a scientific result; controller parameters and extracted results retain SI semantics</td></tr><tr><td style="text-align: right">Balanced AC topology reduction</td><td style="text-align: right">one four-leg model versus three independent 1φ models</td><td style="text-align: right">aggregate <code>P,Q</code> and per-phase current/internal voltage agree; neutral and zero sequence vanish</td></tr><tr><td style="text-align: right">Volt-watt external oracle</td><td style="text-align: right">OpenDSS <code>PVSystem</code>/<code>InvControl</code></td><td style="text-align: right">balanced slope/saturation and a partial-irradiance rated-basis point agree in POC voltage and active power</td></tr><tr><td style="text-align: right">Strict-Q feasible-set operation</td><td style="text-align: right">independent <code>sqrt(min(Smax,3VImax)^2-Q^2)</code> oracle</td><td style="text-align: right">current and S saturation curtail P while Q remains fixed; proportional forward backoff deliberately differs</td></tr><tr><td style="text-align: right">Operating modes and source direction</td><td style="text-align: right">signed PF equation, fixed Q, external free-Q objective and charging/loss budget</td><td style="text-align: right">PF signs work for import/export/zero; explicit PV DC bound forbids charging but permits AC loss import</td></tr><tr><td style="text-align: right">Operating-row scaling</td><td style="text-align: right">contradictory dispatch at 6 kVA, 1 MVA and 100 MVA bases</td><td style="text-align: right">incompatible fixed P / DC bounds cannot publish a false feasible result</td></tr><tr><td style="text-align: right">Current allocation</td><td style="text-align: right">independent Fortescue transform and LCL arm phasors</td><td style="text-align: right"><code>:free</code> permits I2; converter/grid balance differ with midpoint current; three-leg zero sum remains physical</td></tr><tr><td style="text-align: right">Four-leg / split capability optimisation</td><td style="text-align: right">neutral-current, split-bank RMS and midpoint charge closed forms</td><td style="text-align: right">tight neutral, individual bank and midpoint limits bind at predicted currents</td></tr><tr><td style="text-align: right">Independent feeder reproduction</td><td style="text-align: right">separately solved forward/maximum-export equilibria at 215, 230, 259 V</td><td style="text-align: right">matched unsaturated laws agree within 0.2 W/var, 1 mA and 1 mV</td></tr><tr><td style="text-align: right">Proportional limiter reproduction</td><td style="text-align: right">current-ray maximum scale plus closed-form S/current oracle</td><td style="text-align: right">optimiser scale agrees within <code>1e-7</code>; forward conservative backoff within 0.4 W and 0.2 var</td></tr><tr><td style="text-align: right">Sequence-priority reproduction</td><td style="text-align: right">fixed reserved sequence, ray fill and independent disk intersection</td><td style="text-align: right">both priorities preserve the reserved sequence and agree with exact local allocation within 1 µA; fixed measurement only</td></tr><tr><td style="text-align: right">P–Q teaching geometry</td><td style="text-align: right">independently computed circle/ray intersections at 230/207 V</td><td style="text-align: right">proportional, strict Q, signed fixed PF and free-Q solves match closed forms</td></tr><tr><td style="text-align: right">Unbalanced feeder/LCL reproduction</td><td style="text-align: right">separate equilibria, feeder KVL and capacitor admittance</td><td style="text-align: right">matching Q/current locations agrees within 0.2 W/var, 1 mA and 1 mV; unmatched locations deliberately differ</td></tr><tr><td style="text-align: right">Strict-service versus allocation infeasibility</td><td style="text-align: right">apparent-power lower bound and zero-sequence KCL contradiction</td><td style="text-align: right">impossible Q and incompatible balanced-grid allocation cannot publish; releasing grid balance yields the analytically predicted grid I0</td></tr><tr><td style="text-align: right">Sequential-to-equilibrium workbook</td><td style="text-align: right">guarded affine-branch enumeration, independent fixed-point formula and sequential energy replay</td><td style="text-align: right">cycling numerical iteration can coexist with a unique equilibrium; ceilings change dispatch freedom; state and hysteresis examples preserve declared history</td></tr><tr><td style="text-align: right">Full multi-inverter network OPF</td><td style="text-align: right">seven-bus four-wire feeder, three matched controls, native/hook voltage limits and independent SI radial replay</td><td style="text-align: right">control agreement within 0.2 W / 0.1 var / 1 mV; coordinated 244 V and 12 A limits bind; KCL, KVL, power balance, base invariance and failed-output masking pass</td></tr></table><p>Physical certificate and full-cycle enclosure tests live in <code>test/inverter_feasibility_tests.jl</code>. The other tests live in <code>test/advanced_inverter_tests.jl</code> and <code>test/inverter_control_tests.jl</code>, with operating constraints in <code>test/inverter_operating_constraints_tests.jl</code>, <code>test/inverter_formulation_variants_tests.jl</code> and <code>test/inverter_formulation_reproduction_tests.jl</code>. The executable <a href="../formulation_reproductions/">reproduction cases</a> state each equivalence condition and tolerance. They intentionally include balanced cases, pure sequence excitations, strong mixed unbalance, and binding limits. A balanced feeder alone cannot validate a four-wire topology because it removes the very neutral and ripple mechanisms being tested.</p><p>Numerically demanding PWM-reserve and DC-link closure regressions use the per-unit formulation. Raw SI is retained for representative, well-scaled <code>AdvancedInverter</code> unit-conversion checks. The coupled phase-aware controller requires per-unit stamping and rejects raw SI because its saturated convergence is not sufficiently reliable.</p><p>The controller derivations and calling conventions are documented in the <a href="../../components/inverter_controls/#inverter-control-api">phase-aware control modeling guide</a>. This page is the canonical claim-to-test map and publication gate. In particular, neither a balanced OpenDSS comparison nor the four-leg/three-single-phase reduction validates negative-sequence control or shared-DC-link dynamics; those are mechanism tests, not universal model equivalences.</p><h3 id="Numerical-regression-settings"><a class="docs-heading-anchor" href="#Numerical-regression-settings">Numerical regression settings</a><a id="Numerical-regression-settings-1"></a><a class="docs-heading-anchor-permalink" href="#Numerical-regression-settings" title="Permalink"></a></h3><p>The DC-ripple saturation and LCL current-target regressions use <code>tol=1e-8</code> with <code>nlp_scaling_method=&quot;none&quot;</code>; the ripple fixture additionally uses <code>mu_strategy=&quot;adaptive&quot;</code> to avoid monotone-barrier stagnation on Julia 1.10. Their equations already include per-unit and device normalization. In the grid-target fixture, Ipopt&#39;s additional gradient scaling stopped at acceptable tolerance; solving with the declared row scales reaches the requested convergence criterion and satisfies the physical current/power comparisons. These tests require publishable solutions and keep their physical tolerances; the ripple assertions are active rather than skipped. This is a measured configuration for these fixtures, not a universal solver setting. Further tightening <code>tol</code> can encounter the formulation&#39;s numerical accuracy floor instead of improving the physical answer.</p><h2 id="Infeasibility-triage-for-fleet-studies"><a class="docs-heading-anchor" href="#Infeasibility-triage-for-fleet-studies">Infeasibility triage for fleet studies</a><a id="Infeasibility-triage-for-fleet-studies-1"></a><a class="docs-heading-anchor-permalink" href="#Infeasibility-triage-for-fleet-studies" title="Permalink"></a></h2><p>Never discard a failed or non-publishable snapshot. Retain scenario identifiers, termination status, starts, and all available residuals. Re-run it in the following diagnostic order: zero controller objective, wider smoothing via continuation, relaxed experimental service commands, and finally individually relaxed physical limits. Classify the first relaxation that restores a solution as controller-equilibrium, numerical-conditioning, or physical-capability failure. Report each class as a fraction of every penetration cohort. Only a physical-limit relaxation may support a hardware-sizing conclusion, and only after multiple starts and a higher-fidelity representative case.</p><h2 id="Published-cases-worth-lifting-next"><a class="docs-heading-anchor" href="#Published-cases-worth-lifting-next">Published cases worth lifting next</a><a id="Published-cases-worth-lifting-next-1"></a><a class="docs-heading-anchor-permalink" href="#Published-cases-worth-lifting-next" title="Permalink"></a></h2><h3 id="Heidari-and-Geth-(2024)"><a class="docs-heading-anchor" href="#Heidari-and-Geth-(2024)">Heidari and Geth (2024)</a><a id="Heidari-and-Geth-(2024)-1"></a><a class="docs-heading-anchor-permalink" href="#Heidari-and-Geth-(2024)" title="Permalink"></a></h3><p>Their four-conductor algebraic model provides equation-level cases for:</p><ol><li>a non-zero neutral series impedance under zero-sequence current;</li><li>equality between internal and external powers plus full conductor losses;</li><li>3-leg versus 4-leg feasible regions under the same unbalanced POC voltage;</li><li>independent positive-, negative-, and zero-sequence current caps; and</li><li>balanced internal voltage under a GFM constraint.</li></ol><p>The present suite covers the first, second, fourth, and fifth as invariants. The first two now exercise both diagonal and mutually coupled primitive conductor matrices. A direct digitisation of their plotted three-leg/four-leg capability boundaries would add a valuable paper-to-code regression.</p><h3 id="Deakin,-Heidari,-and-Deng-(2025)"><a class="docs-heading-anchor" href="#Deakin,-Heidari,-and-Deng-(2025)">Deakin, Heidari, and Deng (2025)</a><a id="Deakin,-Heidari,-and-Deng-(2025)-1"></a><a class="docs-heading-anchor-permalink" href="#Deakin,-Heidari,-and-Deng-(2025)" title="Permalink"></a></h3><p>Table V is especially useful because the voltage and six current phasor patterns are fully prescribed. It tests the unconjugated-product convention without depending on an OPF optimum. Tables VI-VII then separate formula error from PLECS controller/filter effects. All six Table VII rows are now literal regression data. For the four non-cancelling cases, analytical and PLECS 2ω powers agree within 0.3%, and the associated reported currents within 1%; the balanced active/reactive rows retain their small numerical residuals. The package separately tests its <strong>time-domain RMS</strong> capacitor current, which divides a sinusoidal Fourier magnitude by <span>$\sqrt2$</span>. The table&#39;s <span>$P_{2\omega}/V_{dc}$</span> current convention must not be used as an RMS bank rating without that conversion. A machine-readable PLECS waveform archive would still be stronger than copied summary values.</p><h3 id="Deakin,-Heidari,-and-Deng-(2026)"><a class="docs-heading-anchor" href="#Deakin,-Heidari,-and-Deng-(2026)">Deakin, Heidari, and Deng (2026)</a><a id="Deakin,-Heidari,-and-Deng-(2026)-1"></a><a class="docs-heading-anchor-permalink" href="#Deakin,-Heidari,-and-Deng-(2026)" title="Permalink"></a></h3><p>The OPF parameter sweeps in Figs. 4-6 are useful <strong>monotonic and ordering tests</strong>:</p><ul><li>increasing capacitor ripple rating cannot shrink the feasible set;</li><li>a monolithic 4-leg link does not route neutral current through its capacitor;</li><li>a split link trades neutral capability against capacitor ripple headroom; and</li><li>reconfigurable four-leg-plus-split hardware dominates a fixed allocation when all other ratings are equal.</li></ul><p>The first three properties are covered, including unequal split half-banks and frequency-weighted bank ratings. The final one must wait for an explicit hybrid topology; using the current <code>:FOUR_LEG</code> result as its surrogate would be a model error.</p><h3 id="Mandrioli-et-al.-(2021)-and-Hammami-et-al.-(2020)"><a class="docs-heading-anchor" href="#Mandrioli-et-al.-(2021)-and-Hammami-et-al.-(2020)">Mandrioli et al. (2021) and Hammami et al. (2020)</a><a id="Mandrioli-et-al.-(2021)-and-Hammami-et-al.-(2020)-1"></a><a class="docs-heading-anchor-permalink" href="#Mandrioli-et-al.-(2021)-and-Hammami-et-al.-(2020)" title="Permalink"></a></h3><p>Mandrioli et al. give balanced-load RMS closed forms for sinusoidal PWM and centered continuous PWM. These are unusually clean unit-test oracles because they isolate shared-carrier correlation from the OPF optimum. The package now evaluates both formulas at three modulation indices, then separately checks current, capacitance, and switching-frequency scaling. Hammami et al. provide the complementary three-phase four-wire split-capacitor derivation. The present split-link test exercises asymmetric half-banks and the series-equivalent bus capacitance, but digitising several of their modulation/load-angle maps remains a useful independent regression target.</p><h3 id="Mandrioli-et-al.-(2021),-Viatkin-et-al.-(2021),-and-the-2023-generalization"><a class="docs-heading-anchor" href="#Mandrioli-et-al.-(2021),-Viatkin-et-al.-(2021),-and-the-2023-generalization">Mandrioli et al. (2021), Viatkin et al. (2021), and the 2023 generalization</a><a id="Mandrioli-et-al.-(2021),-Viatkin-et-al.-(2021),-and-the-2023-generalization-1"></a><a class="docs-heading-anchor-permalink" href="#Mandrioli-et-al.-(2021),-Viatkin-et-al.-(2021),-and-the-2023-generalization" title="Permalink"></a></h3><p>The split-capacitor paper provides closed-form phase and neutral switching RMS currents under SPWM. Equations (15) and (27) are now literal tests at three modulation indices, including the predicted <code>1/(L f_sw)</code> scaling. Viatkin et al. add an explicit neutral inductor to the four-leg circuit; the package tests their central monotonic result that increasing the neutral-to-phase inductance ratio suppresses neutral ripple. The 2023 generalized treatment covers many common-mode injections and hundreds of simulation/experimental operating conditions. Its published numeric archive would be the best next fixture for DPWM, THIPWM, and strategy-dependent neutral-inductor validation.</p><h2 id="Comparing-exact-law-and-smooth-law-equilibria"><a class="docs-heading-anchor" href="#Comparing-exact-law-and-smooth-law-equilibria">Comparing exact-law and smooth-law equilibria</a><a id="Comparing-exact-law-and-smooth-law-equilibria-1"></a><a class="docs-heading-anchor-permalink" href="#Comparing-exact-law-and-smooth-law-equilibria" title="Permalink"></a></h2><p>The <code>exact_smooth_current_residual</code> evaluates both control laws at the smooth model&#39;s solved operating point. It measures controller-algebra smoothing error at that point, rather than the difference between two network equilibria.</p><p>A separate calculation is available through <a href="../closed_loop_evidence/#PowerOptLab.solve_inverter_control_network_fixed_point"><code>solve_inverter_control_network_fixed_point</code></a> and <a href="../closed_loop_evidence/#PowerOptLab.solve_controlled_inverter_fleet_network_fixed_point"><code>solve_controlled_inverter_fleet_network_fixed_point</code></a>. Each iteration evaluates the exact local law, fixes the resulting converter- or grid-side current targets, and re-solves the physical plant and network. The fleet routine updates all selected targets in one network solve, retaining coupling between inverters. The default initial voltage comes from the smooth controlled solve; other initial voltages can be supplied.</p><p>The routines return voltage and current residuals, convergence and cycling information, and the status of the final plant solve. The <a href="../closed_loop_evidence/">closed-loop comparison guide</a> describes these results, network sensitivities and comparisons across initial states. Regression tests in <code>test/closed_loop_evidence_tests.jl</code> cover single-inverter and fleet cases, including curved characteristics, a floating neutral and failed plant solves.</p><p>These calculations compare quasi-static equilibria under the specified model. Convergence of the iteration does not establish dynamic stability or global uniqueness. Conversely, cycling or a failed plant solve does not establish that no equilibrium exists. Hardware and dynamic-model validation remain separate requirements.</p><h2 id="Australian-study-checks"><a class="docs-heading-anchor" href="#Australian-study-checks">Australian study checks</a><a id="Australian-study-checks-1"></a><a class="docs-heading-anchor-permalink" href="#Australian-study-checks" title="Permalink"></a></h2><p>The Australian LV study (<code>studies/australian_pv/README.md</code>) combines four kinds of check. Numbers are in the generated report (<code>studies/australian_pv/engineering_benchmark.md</code>); earlier campaigns are listed in <code>studies/australian_pv/HISTORY.md</code>.</p><ul><li><strong>Rated-capability gate.</strong> Before any feeder run, each fixture plant must deliver its nameplate at the AS/NZS 4777.2 Australia A volt-var corners with apparent power or phase current, not an internal budget, as the limit. The earlier 1 A capacitor budget failed this gate (about 1.2 kVA of 6 kVA) and made every earlier export comparison capacitor-limited.</li><li><strong>PF/OPF agreement.</strong> The OPF with each site&#39;s local volt-var request and volt-watt ceiling imposed at its own voltages, and without the 253 V row, must reproduce the local fixed point. The two formulations are built separately.</li><li><strong>Saved-point and network audits.</strong> Every saved point is rebuilt in SI, and a separately coded Python script reconstructs feeder currents and limits.</li><li><strong>Fixed-POC EMT.</strong> A separately coded averaged/switched circuit checks that the modelled capacitor-current bound encloses the switched value at the highest-stress site per condition, mode and controller group. The bound was revised after earlier misses and is checked with the same selection rule, so this is not out-of-sample validation. It omits PLL, controller and feeder dynamics, and is not a PSCAD/PLECS or hardware comparison.</li></ul><p>The carrier-domain and DC-boundary experiments (<code>studies/australian_pv/engineering_domain.md</code>, <code>engineering_boundary.md</code>) check the carrier approximations across P/Q, sequence and modulation under the legacy fixture limits; those limits only decide which points are labelled infeasible.</p><h2 id="Further-higher-fidelity-validation"><a class="docs-heading-anchor" href="#Further-higher-fidelity-validation">Further higher-fidelity validation</a><a id="Further-higher-fidelity-validation-1"></a><a class="docs-heading-anchor-permalink" href="#Further-higher-fidelity-validation" title="Permalink"></a></h2><p>For each topology, build one parameter-identical averaged or switched model in PLECS, PSCAD, or an open EMT tool and export machine-readable sweeps. A compact validation matrix should vary:</p><ul><li>positive/negative/zero-sequence voltage independently;</li><li>active/reactive current angle and current magnitude;</li><li>DC voltage, capacitance, and half-bank mismatch;</li><li>midpoint-balancer charge authority, bandwidth, and loss;</li><li>phase and neutral inductance/resistance;</li><li>converter-side/grid-side LCL split, capacitance, damping, and grid impedance;</li><li>modulation index, sampling density, and switching strategy; and</li><li>capacitor ESR versus frequency and temperature.</li></ul><p>Compare converter/midpoint/POC fundamental phasors, both arm currents, filter- capacitor current and damping loss, mean <code>P/Q</code>, <span>$|I_0|,|I_1|,|I_2|$</span>, neutral RMS, <span>$|\widetilde S|$</span>, DC-bus 2ω amplitude and phase, midpoint fundamental RMS and mean offset, each half-bank&#39;s current spectrum, temperature, and loss. Store inputs and expected outputs in a versioned CSV/JSON fixture rather than recreating a plotted curve by eye.</p><p>Suggested acceptance bands are exact/near-machine tolerance for algebraic identities, below 0.5% for closed-form ideal cases, and study-specific bands for EMT comparisons. For switched simulations, report the Fourier window, transient discard interval, RMS/peak convention, switching frequency, controller bandwidth, and whether the DC source absorbs 2ω power.</p><h2 id="Model-risk-checks-before-publication"><a class="docs-heading-anchor" href="#Model-risk-checks-before-publication">Model-risk checks before publication</a><a id="Model-risk-checks-before-publication-1"></a><a class="docs-heading-anchor-permalink" href="#Model-risk-checks-before-publication" title="Permalink"></a></h2><p>Before comparing controllers or dispatch on a feeder, check that the device fixture can deliver its declared nameplate (the rated-capability gate above). An internal budget that binds below nameplate dominates every comparison.</p><p>For every claimed boundary point:</p><ol><li>confirm the rating margins in SI at the per-unit base used. Capability rows are normalized by their own engineering ratings and the standalone solvers set Ipopt&#39;s <code>bound_relax_factor</code> to zero, so the admissible violation no longer grows with <code>s_base</code>: a 20 kVA rating is honoured to a few mVA at both <code>s_base=1e6</code> and <code>s_base=1e8</code>. The earlier behaviour (about 12 % overshoot at <code>s_base=1e8</code>) returns if a caller passes a positive <code>bound_relax_factor</code> together with <code>normalize_capability_constraints=false</code>. The independent physical check rejects such a point, so rely on <code>solve_status(result).publishable</code> and not on the termination status;</li><li>require a publishable result, whose full-cycle rail enclosure is non-negative, and report <code>physical_feasibility(result).rail</code> or <code>switching_margin</code> when DC utilisation decides the conclusion;</li><li>for PWM-enabled points, require non-negative <code>pwm_reserve_margin</code> and <code>pwm_modulation_margin</code>, require every AC <code>*_reserved</code> value to cover its predicted ripple, then refine both sampling grids and <code>pwm_ac_harmonics</code>;</li><li>resolve from more than one physically sensible initial point;</li><li>check all reported conductor, sequence, rail, and capacitor residuals;</li><li>perturb the operating point inside and outside the claimed boundary;</li><li>state whether each value is RMS, peak amplitude, or Fourier magnitude; and</li><li>compare at least one representative point with a higher-fidelity oracle.</li></ol><p>For an explicit LCL case, also verify that the fundamental frequency is well separated from every passive modal resonance and that the resonance remains acceptably damped after controller delay and grid impedance are included. The reported scalar <code>filter_resonance_hz</code> is only an initial screening number.</p><p>The maintained sources behind these tests are listed in <a href="../references/#ibr-references">IBR references</a>.</p><p>PCC rating regressions in <code>test/inverter_power_location_tests.jl</code> compare the legacy converter circle with net PCC capability through reduced and LCL filters, including the PCC shunt. They check SI/per-unit behavior, optional current limits, exact/smooth controller replay at both current targets, and location-aware operating, fleet and hardware-sizing reports.</p><h3 id="PCC-terminal-saturation-regressions"><a class="docs-heading-anchor" href="#PCC-terminal-saturation-regressions">PCC terminal saturation regressions</a><a id="PCC-terminal-saturation-regressions-1"></a><a class="docs-heading-anchor-permalink" href="#PCC-terminal-saturation-regressions" title="Permalink"></a></h3><p><code>inverter_sequence_limit_tests.jl</code> separately forces known converter-sequence currents and compares contradictory and feasible ratings at 10 kVA, 1 MVA and 100 MVA numerical bases. This checks the plant&#39;s hard bounds independently of controller backoff. Controller cases cover I₁/I₂ saturation, both targets and power boundaries, common/power/balance allocation, LCL shunt offsets, equal positive/negative ratings and fleet margin reporting. Physical Fortescue sums, DC availability and exact/smooth command agreement are checked independently.</p><p>The Australian terminal-profile fleet regression covers mean, worst-phase and sequence VV+VW at both source levels and zero/half/full PV. It uses a single 100 kVA base, adaptive Ipopt profile and 300-iteration cap without retries, then checks that a zero selection objective preserves the stressed dispatch. The network audit replays all three stressed equilibria with fixed phase P/Q. The larger PCC graph retains squared-norm coefficients as expressions and normalizes its scalar root by <code>sqrt(d + epsilon^2)</code>. The quadratic, smoothing width and service order are unchanged; the root stays scaled to headroom for vanishing service. Simple constant-service graphs retain their prior root coordinates. The smooth maximum is anchored at a positive argument to prevent cancellation in its denominator on trial points. Convergence at other network bases remains a separate conditioning question, with failed probes retained.</p><p>The Australia A review fixture also checks mean and worst-phase sensing with the same reactive-priority allocator, converter-arm current limit and PCC apparent-power circle, under separately binding current and power limits. Capacitor thermal regressions independently reconstruct weighted RMS stress from physical 2ω and declared carrier currents, cover both power boundaries, both current targets and common/power-priority sequence allocation, and compare the exact and smooth controller commands. These tests protect allocation semantics; they do not imply that the sensing policies agree under unbalance. They also do not establish equivalence to an optimisation that retains a hard Q-curve equality when that Q request itself exceeds the available capability: the forward reactive-priority allocator clips infeasible Q before allocating P. The PCC stamp lifts the curve outputs and phase-current service directions once before reusing them in capability intersections. This preserves the equations while avoiding repeated copies of the worst-phase conflict graph when exporting a fleet model to the nonlinear solver.</p><p>PCC mode is checked against independently calculated terminal-circle and arm-current intersections for watt, var and proportional priority. Both current targets must deliver the same net P/Q with filter compensation; positive and negative PCC shunts are included once. Exact replay includes the physical plant measurements and compares the quadratic segment law with its smooth interior approximation. A plant-backed network replay refreshes those measurements at each iteration. These checks validate the idealised policy, not manufacturer firmware or AS/NZS 4777.2 certification.</p><p>The review-derived fixture in <code>test/inverter_pcc_review_tests.jl</code> specifies a neutral-connected LCL filter on an ideal balanced four-wire source. It checks the declared Australia A curves at knots, slopes and the analytic rating/volt-watt crossover, with DC availability at 1.2, 0.5 and zero times the rating. Independent softplus formulas separate curve bias from terminal saturation and component losses. Width-halving tests check the signed corner error, and separate arm ratings check feasible-Q priority and the absence of an implied grid-arm cap. These reproducible cases do not establish general unbalanced-grid behaviour, charging control, dynamic performance or certification.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../api/bilevel/">« Bilevel control API</a><a class="docs-footer-nextpage" href="../references/">Inverter references »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 08:41">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
