<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Voltage laws, controls and capabilities · PowerOptLab.jl</title><meta name="title" content="Voltage laws, controls and capabilities · PowerOptLab.jl"/><meta property="og:title" content="Voltage laws, controls and capabilities · PowerOptLab.jl"/><meta property="twitter:title" content="Voltage laws, controls and capabilities · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script><link href="../../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../../"><img class="docs-light-only" src="../../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Home</a></li><li><a class="tocitem" href="../../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../../../tutorials/constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../../../tutorials/inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../../../tutorials/generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Upstream conventions and status</a></li><li><a class="tocitem" href="../generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../source/">Source generator data and equations</a></li><li class="is-active"><a class="tocitem" href>Voltage laws, controls and capabilities</a><ul class="internal"><li><a class="tocitem" href="#1.-Data-model"><span>1. Data model</span></a></li><li><a class="tocitem" href="#2.-Input-symbols"><span>2. Input symbols</span></a></li><li><a class="tocitem" href="#3.-Variables-and-derived-measurements"><span>3. Variables and derived measurements</span></a></li><li><a class="tocitem" href="#4.-Equality-constraints"><span>4. Equality constraints</span></a></li><li><a class="tocitem" href="#5.-Inequality-constraints"><span>5. Inequality constraints</span></a></li><li><a class="tocitem" href="#6.-Objective-contribution"><span>6. Objective contribution</span></a></li></ul></li><li><a class="tocitem" href="../integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../../../tutorials/battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../../../tutorials/controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../../../tutorials/inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../../../tutorials/ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../../../tutorials/advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../../../tutorials/ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../../../tutorials/ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../../../tutorials/ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../../../tutorials/learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../../../tutorials/doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../../../tutorials/dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../../../tutorials/doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../../../tutorials/doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../../../tutorials/doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../../../tutorials/doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../../../tutorials/doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../../../tutorials/doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../../../tutorials/doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../../../tutorials/doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../../../tutorials/helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../../../tutorials/post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../../research_program/">Research program</a></li><li><a class="tocitem" href="../../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Generators</a></li><li><a class="is-disabled">Specification drafts</a></li><li class="is-active"><a href>Voltage laws, controls and capabilities</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Voltage laws, controls and capabilities</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/specifications/generators/operating-model.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Generator-voltage-laws,-controls,-and-capabilities"><a class="docs-heading-anchor" href="#Generator-voltage-laws,-controls,-and-capabilities">Generator voltage laws, controls, and capabilities</a><a id="Generator-voltage-laws,-controls,-and-capabilities-1"></a><a class="docs-heading-anchor-permalink" href="#Generator-voltage-laws,-controls,-and-capabilities" title="Permalink"></a></h1><p>This page is the shared operating part of the <a href="../generator/">generalized-generator</a> and <a href="../source/">source-generator</a> drafts. It specifies the same field meanings and equations for either component, using its own definitions of port, conductor, internal, and complete PCC power. Parts 1–5 are physical model definitions; solver-specific realization is on the <a href="../integration/">implementation page</a>.</p><p>Use <span>$d$</span> for either device ID, <span>$r$</span> for its port count, and <span>$m$</span> for its external conductor count. A field is present only when its corresponding assumption is intended. Optional capabilities are inequalities, not implicit controllers.</p><h2 id="1.-Data-model"><a class="docs-heading-anchor" href="#1.-Data-model">1. Data model</a><a id="1.-Data-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Data-model" title="Permalink"></a></h2><p>The following are <strong>flat fields on the component record</strong>. They are not nested Julia <code>voltage</code>, <code>control</code>, or <code>capability</code> objects. Symbols and dimension rules are defined below. ✔ means required; other conditions are stated explicitly.</p><h3 id="Voltage-source-law-and-voltage-measurements"><a class="docs-heading-anchor" href="#Voltage-source-law-and-voltage-measurements">Voltage-source law and voltage measurements</a><a id="Voltage-source-law-and-voltage-measurements-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-source-law-and-voltage-measurements" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>voltage_model</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">✔</td><td style="text-align: right"><code>NONE</code>, <code>FIXED_PHASOR</code>, <code>FIXED_MAGNITUDES</code>, <code>COMMON_MAGNITUDE</code>, or <code>PHASE_MAGNITUDES</code></td></tr><tr><td style="text-align: right"><code>v_magnitude</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center">b/c</td><td style="text-align: right">Length <span>$r$</span>; strictly positive internal EMF-template magnitudes</td></tr><tr><td style="text-align: right"><code>v_angle</code></td><td style="text-align: right">number[]</td><td style="text-align: center">rad</td><td style="text-align: center">b/c</td><td style="text-align: right">Length <span>$r$</span>; internal template angles</td></tr><tr><td style="text-align: right"><code>angle_offsets</code></td><td style="text-align: right">number[]</td><td style="text-align: center">rad</td><td style="text-align: center">d/e</td><td style="text-align: right">Length <span>$r$</span>; prescribed relative-angle pattern</td></tr><tr><td style="text-align: right"><code>e_min</code>, <code>e_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; nonnegative internal EMF magnitude limits; e requires strictly positive <code>e_min</code></td></tr><tr><td style="text-align: right"><code>v_min</code>, <code>v_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; nonnegative <strong>PCC port-voltage</strong> magnitude limits, not phase-to-ground limits</td></tr><tr><td style="text-align: right"><code>v_target</code></td><td style="text-align: right">number</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Strictly positive hard terminal-voltage target</td></tr><tr><td style="text-align: right"><code>v_target_measurement</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">with <code>v_target</code></td><td style="text-align: right"><code>POSITIVE_SEQUENCE</code> for three common-return or delta ports, or <code>PORT</code> for exactly one port</td></tr></table><p>Here b–e denote the laws in Part 4. <code>v_magnitude</code>/<code>v_angle</code> are forbidden in the other modes; <code>angle_offsets</code> is forbidden in a–c. All required vectors have the full port length. In c, adding the same constant to every template angle leaves the feasible set unchanged; in b it changes the absolute source reference. An explicit angle pattern is required for d/e even for one or three ports. Examples are <span>$[0]$</span>, <span>$[0,\pi]$</span>, and <span>$[0,-2\pi/3,2\pi/3]$</span>.</p><p><code>e_min</code> and <code>e_max</code> retain per-port vector syntax in mode d, although every magnitude is the same. Their intervals must intersect. In modes b/c, bounds are consistency checks on the known template magnitudes. In mode a, optional EMF bounds constrain the reconstructed internal voltage without adding a voltage-source equality.</p><h3 id="Power-setpoints-and-capability"><a class="docs-heading-anchor" href="#Power-setpoints-and-capability">Power setpoints and capability</a><a id="Power-setpoints-and-capability-1"></a><a class="docs-heading-anchor-permalink" href="#Power-setpoints-and-capability" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>power_setpoint_location</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">with P/Q setpoint</td><td style="text-align: right"><code>POC</code> or <code>INTERNAL</code></td></tr><tr><td style="text-align: right"><code>p_set</code>, <code>q_set</code></td><td style="text-align: right">number[]</td><td style="text-align: center">W, var</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; per-port fixed active/reactive powers</td></tr><tr><td style="text-align: right"><code>p_total_set</code>, <code>q_total_set</code></td><td style="text-align: right">number</td><td style="text-align: center">W, var</td><td style="text-align: center"></td><td style="text-align: right">Fixed complete aggregate active/reactive powers</td></tr><tr><td style="text-align: right"><code>power_limit_location</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">with P/Q/S limit</td><td style="text-align: right"><code>POC</code> or <code>INTERNAL</code>, independent of the setpoint location</td></tr><tr><td style="text-align: right"><code>p_min</code>, <code>p_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">W</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; per-port active-power bounds</td></tr><tr><td style="text-align: right"><code>q_min</code>, <code>q_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">var</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; per-port reactive-power bounds</td></tr><tr><td style="text-align: right"><code>p_total_min</code>, <code>p_total_max</code></td><td style="text-align: right">number</td><td style="text-align: center">W</td><td style="text-align: center"></td><td style="text-align: right">Complete aggregate active-power bounds</td></tr><tr><td style="text-align: right"><code>q_total_min</code>, <code>q_total_max</code></td><td style="text-align: right">number</td><td style="text-align: center">var</td><td style="text-align: center"></td><td style="text-align: right">Complete aggregate reactive-power bounds</td></tr><tr><td style="text-align: right"><code>s_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">VA</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; nonnegative per-port apparent-power ratings</td></tr><tr><td style="text-align: right"><code>s_total_max</code></td><td style="text-align: right">number</td><td style="text-align: center">VA</td><td style="text-align: center"></td><td style="text-align: right">Nonnegative magnitude limit on complete aggregate complex power</td></tr><tr><td style="text-align: right"><code>cost_total</code></td><td style="text-align: right">number</td><td style="text-align: center">currency/kWh</td><td style="text-align: center">✔</td><td style="text-align: right">Linear price on complete <strong>PCC</strong> active power; not affected by either location field</td></tr></table><p>For each setpoint select at most one representation: <code>p_set</code> or <code>p_total_set</code>, and independently <code>q_set</code> or <code>q_total_set</code>. The draft follows the current runtime capability by also allowing at most one member of each pair <code>p_min</code>/<code>p_total_min</code>, <code>p_max</code>/<code>p_total_max</code>, <code>q_min</code>/<code>q_total_min</code>, <code>q_max</code>/<code>q_total_max</code>, and <code>s_max</code>/<code>s_total_max</code>. Lower and upper sides can use different representations, for example a total minimum and per-port maxima. This is an explicit representational restriction, not a physical claim that aggregate and phase ratings cannot coexist. Supporting both members of a pair would need a corresponding API/schema extension.</p><p>P and Q may be positive or negative. Compare a lower and upper bound directly only when they refer to the same quantity. A total P lower bound is not compared entrywise against a vector of phase upper bounds. Any actual combination may still be infeasible when assembled with the device and network equations.</p><h3 id="Current-and-sequence-capability"><a class="docs-heading-anchor" href="#Current-and-sequence-capability">Current and sequence capability</a><a id="Current-and-sequence-capability-1"></a><a class="docs-heading-anchor-permalink" href="#Current-and-sequence-capability" title="Permalink"></a></h3><table><tr><th style="text-align: right">Field</th><th style="text-align: right">Type</th><th style="text-align: center">Unit</th><th style="text-align: center">Req.</th><th style="text-align: right">Description</th></tr><tr><td style="text-align: right"><code>i_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$m$</span>; nonnegative external conductor ratings, including the neutral</td></tr><tr><td style="text-align: right"><code>i_port_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Length <span>$r$</span>; nonnegative port-current ratings</td></tr><tr><td style="text-align: right"><code>ig_max</code></td><td style="text-align: right">number</td><td style="text-align: center">A</td><td style="text-align: center">source only</td><td style="text-align: right">Nonnegative star-to-earth current rating</td></tr><tr><td style="text-align: right"><code>v_sequence_location</code></td><td style="text-align: right">string</td><td style="text-align: center">–</td><td style="text-align: center">with voltage sequence bound</td><td style="text-align: right"><code>POC</code> or <code>INTERNAL</code></td></tr><tr><td style="text-align: right"><code>v_seq_min</code>, <code>v_seq_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">V</td><td style="text-align: center"></td><td style="text-align: right">Length 3; nonnegative zero/positive/negative voltage-magnitude limits</td></tr><tr><td style="text-align: right"><code>i_seq_min</code>, <code>i_seq_max</code></td><td style="text-align: right">number[]</td><td style="text-align: center">A</td><td style="text-align: center"></td><td style="text-align: right">Length 3; nonnegative zero/positive/negative <strong>port-current</strong> magnitude limits</td></tr></table><p>Sequence fields require exactly three ordered ports with a common return, or closed-delta windings ordered ab,bc,ca. Delta voltage/current sequences refer to line-line winding voltages and winding currents; see the delta equations in <a href="../generator/">Generalized generators</a>. The order of the ports defines a,b,c; labels are not permuted automatically. All three entries of a supplied sequence-bound vector are required, ordered <strong>zero, positive, negative</strong>. A current lower bound is an optional service obligation, not a default equipment capability. This series-only model has no shunts, so internal phase and PCC port currents are the same; the current sequence requires no separate measurement-location field.</p><p>A component-specific <code>v_min</code> concerns a port difference. It must not inherit the phase-to-ground meaning of a bus&#39;s <code>v_min</code>. The input location is part of each field&#39;s documented semantics, not inferred from similar names elsewhere.</p><h2 id="2.-Input-symbols"><a class="docs-heading-anchor" href="#2.-Input-symbols">2. Input symbols</a><a id="2.-Input-symbols-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Input-symbols" title="Permalink"></a></h2><table><tr><th style="text-align: right">Field / definition</th><th style="text-align: center">Symbol</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>v_magnitude</code>, <code>v_angle</code></td><td style="text-align: center"><span>$\textcolor{brown}{\overline{\mathbf E}_d}$</span></td><td style="text-align: right">Fixed complex internal template</td></tr><tr><td style="text-align: right"><code>angle_offsets</code></td><td style="text-align: center"><span>$\textcolor{red}{\boldsymbol\phi_d}$</span></td><td style="text-align: right">Real relative-angle pattern</td></tr><tr><td style="text-align: right">Template ratio / unit rotation</td><td style="text-align: center"><span>$\textcolor{brown}{\beta_{d,k}}$</span>, <span>$\textcolor{brown}{\gamma_{d,k}}$</span></td><td style="text-align: right">Defined below, not extra inputs</td></tr><tr><td style="text-align: right">EMF and PCC voltage bounds</td><td style="text-align: center"><span>$\textcolor{red}{\mathbf E_d^{\min/\max}}$</span>, <span>$\textcolor{red}{\Delta\mathbf U_d^{\min/\max}}$</span></td><td style="text-align: right">Per-port magnitude limits</td></tr><tr><td style="text-align: right">P/Q setpoints</td><td style="text-align: center"><span>$\textcolor{red}{\widehat{\mathbf P}_d},\textcolor{red}{\widehat{\mathbf Q}_d}$</span> or <span>$\textcolor{red}{\widehat P_d},\textcolor{red}{\widehat Q_d}$</span></td><td style="text-align: right">Per-port or complete total targets</td></tr><tr><td style="text-align: right">P/Q/S bounds</td><td style="text-align: center"><span>$\textcolor{red}{P^{\min/\max}},\textcolor{red}{Q^{\min/\max}},\textcolor{red}{S^{\max}}$</span></td><td style="text-align: right">Each indexed quantity at its declared location</td></tr><tr><td style="text-align: right"><code>v_target</code></td><td style="text-align: center"><span>$\textcolor{red}{V_d^\star}$</span></td><td style="text-align: right">Selected terminal-voltage magnitude target</td></tr><tr><td style="text-align: right">Sequence bounds</td><td style="text-align: center"><span>$\textcolor{red}{V_d^{\sigma,\min/\max}},\textcolor{red}{I_d^{\sigma,\min/\max}}$</span></td><td style="text-align: right"><span>$\sigma=0,1,2$</span></td></tr></table><p>For b/c construct the template and its ratios; for d/e construct rotations:</p><p class="math-container">\[\overline E_{d,k}=v_{d,k}^{\mathrm{magnitude}}
\exp(jv_{d,k}^{\mathrm{angle}}),\qquad
\beta_{d,k}=\frac{\overline E_{d,k}}{\overline E_{d,1}},\qquad
\gamma_{d,k}=\exp\big(j(\phi_{d,k}-\phi_{d,1})\big).\]</p><p>The bar on <span>$\overline E$</span> denotes prescribed data, <strong>not conjugation</strong>; conjugation uses <span>$*$</span>. Strictly positive template magnitudes make the ratios well defined.</p><h2 id="3.-Variables-and-derived-measurements"><a class="docs-heading-anchor" href="#3.-Variables-and-derived-measurements">3. Variables and derived measurements</a><a id="3.-Variables-and-derived-measurements-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Variables-and-derived-measurements" title="Permalink"></a></h2><p>Each component defines complex <span>$\mathbf E_d$</span>, <span>$\Delta\mathbf U_d$</span>, <span>$\mathbf I_d$</span>, <span>$\mathbf J_d$</span>, <span>$\mathbf S_d^{port}$</span>, <span>$\mathbf S_d^{emf}$</span>, <span>$S_d^{poc}$</span>, and <span>$S_d^{internal}$</span>. No extra physical state is introduced here.</p><p>For either power location <span>$\ell\in\{\mathrm{POC},\mathrm{INTERNAL}\}$</span>, define</p><p class="math-container">\[(\mathbf S_d^\ell,S_d^\ell)=
\begin{cases}
(\mathbf S_d^{\mathrm{port}},S_d^{\mathrm{poc}}),&amp;\ell=\mathrm{POC},\\
(\mathbf S_d^{\mathrm{emf}},S_d^{\mathrm{internal}}),&amp;\ell=\mathrm{INTERNAL},
\end{cases}.\]</p><p class="math-container">\[\begin{aligned}
\mathbf P_d^\ell&amp;=\mathfrak R(\mathbf S_d^\ell),&amp;\quad
\mathbf Q_d^\ell&amp;=\mathfrak I(\mathbf S_d^\ell),\\
P_d^\ell&amp;=\mathfrak R(S_d^\ell),&amp;\quad Q_d^\ell&amp;=\mathfrak I(S_d^\ell).
\end{aligned}\]</p><p>For a grounded source at <code>POC</code>, <span>$S_d^\ell$</span> is generally <strong>not</strong> the sum of <span>$\mathbf S_d^\ell$</span>. The source page gives the exact correction.</p><h2 id="4.-Equality-constraints"><a class="docs-heading-anchor" href="#4.-Equality-constraints">4. Equality constraints</a><a id="4.-Equality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Equality-constraints" title="Permalink"></a></h2><h3 id="a.-No-voltage-source-equality-—-NONE"><a class="docs-heading-anchor" href="#a.-No-voltage-source-equality-—-NONE">a. No voltage-source equality — <code>NONE</code></a><a id="a.-No-voltage-source-equality-—-NONE-1"></a><a class="docs-heading-anchor-permalink" href="#a.-No-voltage-source-equality-—-NONE" title="Permalink"></a></h3><p>There is no source-shape equality on <span>$E_d$</span>. The circuit reconstructs it from bus voltages and currents. P/Q equality setpoints create a PQ operating law; capability bounds alone leave dispatch and potentially phase allocation free.</p><h3 id="b.-Full-phasor-—-FIXED_PHASOR"><a class="docs-heading-anchor" href="#b.-Full-phasor-—-FIXED_PHASOR">b. Full phasor — <code>FIXED_PHASOR</code></a><a id="b.-Full-phasor-—-FIXED_PHASOR-1"></a><a class="docs-heading-anchor-permalink" href="#b.-Full-phasor-—-FIXED_PHASOR" title="Permalink"></a></h3><p class="math-container">\[\textcolor{blue}{\mathbf E_d}=\textcolor{brown}{\overline{\mathbf E}_d}.\]</p><p>All <span>$2r$</span> real components are fixed internally. This supplies an absolute orientation for the source, not automatically a fixed terminal voltage behind nonzero impedance. Network P/Q is free unless separately constrained.</p><h3 id="c.-Fixed-magnitudes-and-relative-angles-—-FIXED_MAGNITUDES"><a class="docs-heading-anchor" href="#c.-Fixed-magnitudes-and-relative-angles-—-FIXED_MAGNITUDES">c. Fixed magnitudes and relative angles — <code>FIXED_MAGNITUDES</code></a><a id="c.-Fixed-magnitudes-and-relative-angles-—-FIXED_MAGNITUDES-1"></a><a class="docs-heading-anchor-permalink" href="#c.-Fixed-magnitudes-and-relative-angles-—-FIXED_MAGNITUDES" title="Permalink"></a></h3><p>Use the canonical anchored equations</p><p class="math-container">\[E_{d,k}=\beta_{d,k}E_{d,1}\quad(k=2,\ldots,r),\qquad
E_{d,1}E_{d,1}^*=|\overline E_{d,1}|^2.\]</p><p>They are equivalent to <span>$E_d=\lambda\overline E_d$</span> with <span>$|\lambda|=1$</span>: only a common rotation remains. There are <span>$2(r-1)+1$</span> real source-law equations. No separate global angle variable is required.</p><p>With nonzero impedance, this fixes <strong>internal excitation</strong>, not PCC magnitude. Even at zero impedance it prescribes all terminal magnitudes and relative angles, which is a stronger unbalanced assumption than a positive-sequence PV target.</p><h3 id="d.-One-common-free-magnitude-—-COMMON_MAGNITUDE"><a class="docs-heading-anchor" href="#d.-One-common-free-magnitude-—-COMMON_MAGNITUDE">d. One common free magnitude — <code>COMMON_MAGNITUDE</code></a><a id="d.-One-common-free-magnitude-—-COMMON_MAGNITUDE-1"></a><a class="docs-heading-anchor-permalink" href="#d.-One-common-free-magnitude-—-COMMON_MAGNITUDE" title="Permalink"></a></h3><p class="math-container">\[E_{d,k}=\gamma_{d,k}E_{d,1}\quad(k=2,\ldots,r).\]</p><p>There are <span>$2(r-1)$</span> real source-law equations, leaving common magnitude and rotation. Their conceptual form is <span>$E_{d,k}=\rho\exp(j(\theta+\phi_{d,k}))$</span> with <span>$\rho\ge0$</span>. The canonical equations do not add <span>$\rho$</span> or <span>$\theta$</span> as optimization variables. If zero EMF is permitted by the bounds, its angle has no physical meaning; the affine equations still have a defined zero limit.</p><h3 id="e.-Separate-phase/port-magnitudes-—-PHASE_MAGNITUDES"><a class="docs-heading-anchor" href="#e.-Separate-phase/port-magnitudes-—-PHASE_MAGNITUDES">e. Separate phase/port magnitudes — <code>PHASE_MAGNITUDES</code></a><a id="e.-Separate-phase/port-magnitudes-—-PHASE_MAGNITUDES-1"></a><a class="docs-heading-anchor-permalink" href="#e.-Separate-phase/port-magnitudes-—-PHASE_MAGNITUDES" title="Permalink"></a></h3><p>Rotate each nonanchor EMF onto the anchor&#39;s desired ray:</p><p class="math-container">\[W_{d,k}=\gamma_{d,k}^*E_{d,k},\qquad
\mathfrak I(W_{d,k}E_{d,1}^*)=0\quad(k=2,\ldots,r).\]</p><p>The <strong>orientation inequalities in Part 5 are also required</strong>. Together with strictly positive EMF magnitude minima, they give <span>$E_{d,k}=\rho_k\exp(j(\theta+\phi_{d,k}))$</span>, <span>$\rho_k&gt;0$</span>. There are <span>$r-1$</span> real angle equalities, leaving <span>$r$</span> magnitudes and one rotation. The cross-product equality alone would also admit a phase reversed by <span>$\pi$</span>.</p><h3 id="Fixed-active/reactive-power"><a class="docs-heading-anchor" href="#Fixed-active/reactive-power">Fixed active/reactive power</a><a id="Fixed-active/reactive-power-1"></a><a class="docs-heading-anchor-permalink" href="#Fixed-active/reactive-power" title="Permalink"></a></h3><p>At the separately declared setpoint location <span>$\ell_c$</span>, each supplied field adds its own equality:</p><p class="math-container">\[\mathbf P_d^{\ell_c}=\widehat{\mathbf P}_d\quad\text{or}\quad
P_d^{\ell_c}=\widehat P_d,\qquad
\mathbf Q_d^{\ell_c}=\widehat{\mathbf Q}_d\quad\text{or}\quad
Q_d^{\ell_c}=\widehat Q_d.\]</p><p>An omitted P or Q setpoint adds no equation. An aggregate target does not fix phase allocation. Component law degrees of freedom do not alone prove that an assembled network is square, nonsingular, or solvable; repeated references, fixed powers, and ideal connections can add dependencies or conflicts.</p><h3 id="Sequence-definitions-and-f.-Sequence-capability"><a class="docs-heading-anchor" href="#Sequence-definitions-and-f.-Sequence-capability">Sequence definitions and f. Sequence capability</a><a id="Sequence-definitions-and-f.-Sequence-capability-1"></a><a class="docs-heading-anchor-permalink" href="#Sequence-definitions-and-f.-Sequence-capability" title="Permalink"></a></h3><p>For three common-return ports, let</p><p class="math-container">\[\alpha=\exp(j2\pi/3),\qquad
F=\frac13\begin{bmatrix}1&amp;1&amp;1\\1&amp;\alpha&amp;\alpha^2\\1&amp;\alpha^2&amp;\alpha\end{bmatrix},\qquad
F^{-1}=\begin{bmatrix}1&amp;1&amp;1\\1&amp;\alpha^2&amp;\alpha\\1&amp;\alpha&amp;\alpha^2\end{bmatrix}.\]</p><p>Define the sequences in the order zero, positive, negative:</p><p class="math-container">\[\begin{bmatrix}\Delta U_d^0\\\Delta U_d^1\\\Delta U_d^2\end{bmatrix}
=F\Delta\mathbf U_d,\qquad
\begin{bmatrix}E_d^0\\E_d^1\\E_d^2\end{bmatrix}=F\mathbf E_d,\qquad
\begin{bmatrix}I_d^0\\I_d^1\\I_d^2\end{bmatrix}=F\mathbf I_d.\]</p><p>These are amplitude-invariant Fortescue quantities, not power-invariant coordinates. For a common-return generalized generator,</p><p class="math-container">\[I_{d,n}=-3I_d^0,\qquad
S_d^{\mathrm{poc}}=3\sum_{\sigma=0}^2\Delta U_d^\sigma(I_d^\sigma)^*.\]</p><p>For a source generator, add the source-page neutral/earth correction to the last expression and use <span>$I_{d,n}=-3I_d^0-I_d^g$</span>. Internal EMF power for either component is <span>$3\sum_\sigma E_d^\sigma(I_d^\sigma)^*$</span>. Sequence bounds in Part 5 are an overlay on <strong>any</strong> mode a–e, not a sixth mutually exclusive voltage law.</p><p>A diagonal sequence impedance may be converted to port coordinates by</p><p class="math-container">\[Z_{abc}=F^{-1}\operatorname{diag}(Z^0,Z^1,Z^2)F,\qquad
Z_{012}=FZ_{abc}F^{-1}.\]</p><p>An arbitrary asymmetric phase matrix need not become diagonal. A three-by-three port transform is not a transform of the source&#39;s four-conductor primitive.</p><h3 id="Hard-terminal-PV-target"><a class="docs-heading-anchor" href="#Hard-terminal-PV-target">Hard terminal PV target</a><a id="Hard-terminal-PV-target-1"></a><a class="docs-heading-anchor-permalink" href="#Hard-terminal-PV-target" title="Permalink"></a></h3><p>A terminal target requires <code>COMMON_MAGNITUDE</code>, a P setpoint, and no Q setpoint. Select the measured phasor</p><p class="math-container">\[V_d^{\mathrm{meas}}=
\begin{cases}
\Delta U_d^1,&amp;\mathrm{POSITIVE\_SEQUENCE},\\
\Delta U_{d,1},&amp;\mathrm{PORT}\ (r=1),
\end{cases}
\qquad
V_d^{\mathrm{meas}}(V_d^{\mathrm{meas}})^*=(V_d^\star)^2.\]</p><p>The familiar three-phase machine-inspired preset combines an aggregate P target, this positive-sequence <strong>terminal</strong> magnitude target, and balanced internal angle offsets. Common internal magnitude and angle can adjust. There is no automatic Q-limit release, PV/PQ switching, saturation, droop, or frequency law. A capability can make the hard target infeasible. Per-port P targets are allowed by the prototype but can overconstrain this preset; their physical meaning and feasibility must be assessed for the assembled study.</p><h2 id="5.-Inequality-constraints"><a class="docs-heading-anchor" href="#5.-Inequality-constraints">5. Inequality constraints</a><a id="5.-Inequality-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Inequality-constraints" title="Permalink"></a></h2><h3 id="Orientation-domain-for-mode-e"><a class="docs-heading-anchor" href="#Orientation-domain-for-mode-e">Orientation domain for mode e</a><a id="Orientation-domain-for-mode-e-1"></a><a class="docs-heading-anchor-permalink" href="#Orientation-domain-for-mode-e" title="Permalink"></a></h3><p class="math-container">\[\mathfrak R(W_{d,k}E_{d,1}^*)\ge0\quad(k=2,\ldots,r),\qquad
0&lt;E_{d,k}^{\min}\le|E_{d,k}|\quad(k=1,\ldots,r).\]</p><p>The strict positivity is a condition on the <strong>input minimum</strong>; the solver enforces the non-strict lower bound <span>$|E_k|\ge E_k^{min}$</span>. No strict inequality on an optimization variable is introduced.</p><h3 id="Cartesian-variable-bounds"><a class="docs-heading-anchor" href="#Cartesian-variable-bounds">Cartesian variable bounds</a><a id="Cartesian-variable-bounds-1"></a><a class="docs-heading-anchor-permalink" href="#Cartesian-variable-bounds" title="Permalink"></a></h3><p>For every explicit complex current variable <span>$z$</span> with a declared magnitude rating <span>$h$</span>, <span>$-h\le z^{\Re},z^{\Im}\le h$</span> is implied by its current circle. It may be supplied as a variable box as specified on each component page. It is not an independent engineering assumption. No arbitrary finite box is invented when the physical rating is omitted.</p><h3 id="P/Q-and-apparent-power-at-the-capability-location"><a class="docs-heading-anchor" href="#P/Q-and-apparent-power-at-the-capability-location">P/Q and apparent power at the capability location</a><a id="P/Q-and-apparent-power-at-the-capability-location-1"></a><a class="docs-heading-anchor-permalink" href="#P/Q-and-apparent-power-at-the-capability-location" title="Permalink"></a></h3><p>At <span>$\ell_b=$</span> <code>power_limit_location</code>, per-port bounds are</p><p class="math-container">\[P_{d,k}^{\min}\le P_{d,k}^{\ell_b}\le P_{d,k}^{\max},\qquad
Q_{d,k}^{\min}\le Q_{d,k}^{\ell_b}\le Q_{d,k}^{\max},\qquad
(P_{d,k}^{\ell_b})^2+(Q_{d,k}^{\ell_b})^2\le(S_{d,k}^{\max})^2.\]</p><p>The corresponding total fields give</p><p class="math-container">\[P_d^{\min}\le P_d^{\ell_b}\le P_d^{\max},\qquad
Q_d^{\min}\le Q_d^{\ell_b}\le Q_d^{\max},\qquad
(P_d^{\ell_b})^2+(Q_d^{\ell_b})^2\le(S_d^{\max})^2.\]</p><p>Use each lower/upper side only when declared. <span>$|\sum_kS_k|$</span> is not <span>$\sum_k|S_k|$</span>: <code>s_total_max</code> bounds the magnitude of the complete aggregate complex power, not a sum of per-port ratings. A zero S rating requires P=Q=0.</p><h3 id="PCC-and-internal-voltage-magnitudes"><a class="docs-heading-anchor" href="#PCC-and-internal-voltage-magnitudes">PCC and internal voltage magnitudes</a><a id="PCC-and-internal-voltage-magnitudes-1"></a><a class="docs-heading-anchor-permalink" href="#PCC-and-internal-voltage-magnitudes" title="Permalink"></a></h3><p>In vector form, with componentwise inequalities,</p><p class="math-container">\[\Delta\mathbf U_d^{\min}\le|\Delta\mathbf U_d|\le\Delta\mathbf U_d^{\max},\qquad
\mathbf E_d^{\min}\le|\mathbf E_d|\le\mathbf E_d^{\max}.\]</p><p>The continuously differentiable forms are</p><p class="math-container">\[\Delta\mathbf U_d^{\min}\circ\Delta\mathbf U_d^{\min}
\le\Delta\mathbf U_d\circ\Delta\mathbf U_d^*
\le\Delta\mathbf U_d^{\max}\circ\Delta\mathbf U_d^{\max},\qquad
\mathbf E_d^{\min}\circ\mathbf E_d^{\min}
\le\mathbf E_d\circ\mathbf E_d^*
\le\mathbf E_d^{\max}\circ\mathbf E_d^{\max}.\]</p><h3 id="Port,-conductor,-earth,-and-sequence-magnitudes"><a class="docs-heading-anchor" href="#Port,-conductor,-earth,-and-sequence-magnitudes">Port, conductor, earth, and sequence magnitudes</a><a id="Port,-conductor,-earth,-and-sequence-magnitudes-1"></a><a class="docs-heading-anchor-permalink" href="#Port,-conductor,-earth,-and-sequence-magnitudes" title="Permalink"></a></h3><p>The component pages specify the separate port, conductor, and earth circles. For each sequence <span>$\sigma=0,1,2$</span>, select <span>$V_d^\sigma=\Delta U_d^\sigma$</span> at <code>POC</code> or <span>$V_d^\sigma=E_d^\sigma$</span> at <code>INTERNAL</code>, then impose</p><p class="math-container">\[(V_d^{\sigma,\min})^2\le V_d^\sigma(V_d^\sigma)^*\le(V_d^{\sigma,\max})^2,\qquad
(I_d^{\sigma,\min})^2\le I_d^\sigma(I_d^\sigma)^*\le(I_d^{\sigma,\max})^2.\]</p><p>Every sequence rating is independent of phase, neutral, and earth ratings; none can replace the others. For example <span>$I^1=I^2=6$</span> A and <span>$I^0=0$</span> gives <span>$I_a=12$</span> A, so 8 A sequence ratings do not imply an 8 A phase rating.</p><h3 id="Exact-boundaries-and-omitted-constraints"><a class="docs-heading-anchor" href="#Exact-boundaries-and-omitted-constraints">Exact boundaries and omitted constraints</a><a id="Exact-boundaries-and-omitted-constraints-1"></a><a class="docs-heading-anchor-permalink" href="#Exact-boundaries-and-omitted-constraints" title="Permalink"></a></h3><p>For any magnitude-bounded phasor <span>$z$</span> with nonnegative limits <span>$l,h$</span>, the canonical zero-upper-limit realization is</p><p class="math-container">\[h=0:\quad z^{\Re}=0,\ z^{\Im}=0.\]</p><p>A lower limit of zero contributes no constraint. Equal positive limits give <span>$(z^{\Re})^2+(z^{\Im})^2=h^2$</span> once. A positive lower limit together with a zero upper limit is invalid. These rules apply equally to phase, neutral, earth, EMF, PCC-voltage, and sequence quantities. They avoid the vanishing gradient of a squared-norm upper bound at zero. Fixed P/Q bounds similarly give one equality.</p><h2 id="6.-Objective-contribution"><a class="docs-heading-anchor" href="#6.-Objective-contribution">6. Objective contribution</a><a id="6.-Objective-contribution-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Objective-contribution" title="Permalink"></a></h2><p>The fields define feasible operation independently of the selected network objective. Under the draft&#39;s linear total-price convention, the new components&#39; contribution to snapshot cost rate is</p><p class="math-container">\[\Phi_{\mathrm{new}}=\sum_{d\in\mathcal G_{\mathrm{new}}\cup\mathcal S_{\mathrm{new}}}
 c_d\frac{P_d^{\mathrm{poc}}}{1000}\quad[\mathrm{currency/h}].\]</p><p>For independent snapshots of duration <span>$\Delta t_\tau$</span> hours,</p><p class="math-container">\[\Phi_{\mathrm{new,horizon}}=\sum_\tau\Delta t_\tau
\sum_d c_d\frac{P_{d,\tau}^{\mathrm{poc}}}{1000}\quad[\mathrm{currency}].\]</p><p>Legacy elements keep their separately defined objective terms. Internal generation cost, nonlinear fuel curves, distinct import/export prices, and inter-period machine dynamics are not inferred from <code>cost_total</code>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../source/">« Source generator data and equations</a><a class="docs-footer-nextpage" href="../integration/">Implementation and upstream migration »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
