<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Comparing PE and IVQ · PowerOptLab.jl</title><meta name="title" content="Comparing PE and IVQ · PowerOptLab.jl"/><meta property="og:title" content="Comparing PE and IVQ · PowerOptLab.jl"/><meta property="twitter:title" content="Comparing PE and IVQ · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox" checked/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li class="is-active"><a class="tocitem" href>Comparing PE and IVQ</a><ul class="internal"><li><a class="tocitem" href="#Run-this-study"><span>Run this study</span></a></li><li><a class="tocitem" href="#Choose-the-model-for-the-question"><span>Choose the model for the question</span></a></li><li><a class="tocitem" href="#Establish-a-common-experiment"><span>Establish a common experiment</span></a></li><li><a class="tocitem" href="#Recover-the-lossless-PE-schedule-from-IVQ"><span>Recover the lossless PE schedule from IVQ</span></a></li><li><a class="tocitem" href="#Introduce-resistance-and-calibrate-a-PE-comparison"><span>Introduce resistance and calibrate a PE comparison</span></a></li><li><a class="tocitem" href="#Check-the-physical-balances-and-limits"><span>Check the physical balances and limits</span></a></li><li><a class="tocitem" href="#Compare-linear-and-tabulated-SoC-dependent-limits"><span>Compare linear and tabulated SoC-dependent limits</span></a></li><li><a class="tocitem" href="#Interpret-and-extend-the-comparison"><span>Interpret and extend the comparison</span></a></li></ul></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Battery storage</a></li><li class="is-active"><a href>Comparing PE and IVQ</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Comparing PE and IVQ</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/battery_storage_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Battery-storage-models:-PE-versus-IVQ"><a class="docs-heading-anchor" href="#Battery-storage-models:-PE-versus-IVQ">Battery storage models: PE versus IVQ</a><a id="Battery-storage-models:-PE-versus-IVQ-1"></a><a class="docs-heading-anchor-permalink" href="#Battery-storage-models:-PE-versus-IVQ" title="Permalink"></a></h1><p>&lt;!– study-executable –&gt;</p><p>When does a constant-efficiency battery model give a useful schedule, and when can cell voltage change the answer? This study compares power-energy (PE) storage with current-voltage-charge (IVQ) storage. It first matches their lossless schedules, then introduces internal resistance, and finally examines state-dependent export limits.</p><p>All data are synthetic. The network is an ideal 230 V supply at the battery&#39;s point of connection, with a constant 2 kW load. There are no feeder or converter losses. This deliberately isolates the battery assumptions; it is not a feeder security assessment or a calibrated cell study.</p><h2 id="Run-this-study"><a class="docs-heading-anchor" href="#Run-this-study">Run this study</a><a id="Run-this-study-1"></a><a class="docs-heading-anchor-permalink" href="#Run-this-study" title="Permalink"></a></h2><p>Follow the installation steps in <a href="../../getting_started/">Your first study</a>. From the repository root, run the executable study tutorials and their assertions with:</p><pre><code class="language-sh hljs">julia --project=. scripts/run_study_tutorials.jl</code></pre><p>Alternatively, paste this page&#39;s Julia blocks into a fresh Julia session in order. CI runs the same published blocks on Julia 1.10 and the latest stable release. The numerical checks allow small solver differences, with budgets of 0.1 W, 0.1 Wh and 0.001 V where appropriate.</p><h2 id="Choose-the-model-for-the-question"><a class="docs-heading-anchor" href="#Choose-the-model-for-the-question">Choose the model for the question</a><a id="Choose-the-model-for-the-question-1"></a><a class="docs-heading-anchor-permalink" href="#Choose-the-model-for-the-question" title="Permalink"></a></h2><table><tr><th style="text-align: left">Model</th><th style="text-align: left">Stored state</th><th style="text-align: left">Loss assumptions</th><th style="text-align: left">Suitable question</th></tr><tr><td style="text-align: left">PE <code>StorageDevice</code></td><td style="text-align: left">energy in Wh</td><td style="text-align: left">specified one-way efficiencies</td><td style="text-align: left">What schedule follows from declared AC ratings and usable energy?</td></tr><tr><td style="text-align: left">IVQ Thévenin</td><td style="text-align: left">fractional SoC</td><td style="text-align: left">constant OCV and internal resistance</td><td style="text-align: left">Do current limits or voltage sag restrict delivery?</td></tr><tr><td style="text-align: left">IVQ linear</td><td style="text-align: left">fractional SoC</td><td style="text-align: left">linear OCV with fixed resistance</td><td style="text-align: left">How sensitive are limits to SoC and voltage endpoints?</td></tr><tr><td style="text-align: left">IVQ tabulated</td><td style="text-align: left">fractional SoC</td><td style="text-align: left">interpolated OCV and optionally resistance</td><td style="text-align: left">What limits follow from a documented cell parameter set?</td></tr></table><p>PE aggregates cell and converter behaviour into AC ratings and efficiencies. IVQ directly constrains cell voltage and current, with the converter represented by <code>AdvancedInverter</code>. The IVQ cell model is an Rint equivalent circuit: it omits polarization, relaxation, hysteresis, temperature, aging and cell imbalance. Additional detail is useful only when its parameters are supported by evidence.</p><h2 id="Establish-a-common-experiment"><a class="docs-heading-anchor" href="#Establish-a-common-experiment">Establish a common experiment</a><a id="Establish-a-common-experiment-1"></a><a class="docs-heading-anchor-permalink" href="#Establish-a-common-experiment" title="Permalink"></a></h2><p>Use two one-hour intervals, priced at 0.30 and 0.10 currency/kWh. The pack has 100 cells in series and two parallel strings. Each cell stores 10 Ah at a constant OCV of 3.6 V in the first comparison, giving a nominal pack energy of 7.2 kWh. Both models start at half capacity, finish at the same state, and use a 5–95% window with a 2 kW / 2 kVA AC rating and a 10 A AC current limit.</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf

function supply(price)
    parse_bmopf(&quot;&quot;&quot;
    {
      &quot;bus&quot;: {&quot;poc&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;n&quot;],
                      &quot;perfectly_grounded_terminals&quot;: [&quot;n&quot;]}},
      &quot;voltage_source&quot;: {
        &quot;grid&quot;: {&quot;bus&quot;: &quot;poc&quot;, &quot;terminal_map&quot;: [&quot;1&quot;],
                 &quot;v_magnitude&quot;: [230.0], &quot;v_angle&quot;: [0.0],
                 &quot;cost&quot;: [$price]}},
      &quot;load&quot;: {
        &quot;demand&quot;: {&quot;bus&quot;: &quot;poc&quot;, &quot;terminal_map&quot;: [&quot;1&quot;, &quot;n&quot;],
                   &quot;configuration&quot;: &quot;SINGLE_PHASE&quot;,
                   &quot;p_nom&quot;: [2000.0], &quot;q_nom&quot;: [0.0]}}
    }
    &quot;&quot;&quot;; from_string=true)
end

nets = [supply(0.30), supply(0.10)]
dt_h = 1.0
ns, np = 100, 2
q_cell = 10.0                 # Ah per cell
v0 = 3.6                      # V, constant OCV for the cycle comparisons
p_rating = 2000.0             # W
nominal_energy_wh = ns * np * v0 * q_cell
ac_power_base = p_rating      # VA; keep the numerical base near the device rating
options = (tol=1e-8, acceptable_iter=0, max_iter=500, bound_relax_factor=0.0)

inverter = AdvancedInverter(id=&quot;bat&quot;, bus=&quot;poc&quot;,
    s_max=p_rating, i_max=10.0, v_dc=ns*v0)

function constant_cell(resistance)
    thevenin_chemistry(name=&quot;synthetic-constant-OCV&quot;,
        v_nominal=v0, r_internal=resistance, q_cell=q_cell,
        v_cell_min=3.0, v_cell_max=4.2,
        i_charge_max=5.0, i_discharge_max=5.0,
        soc_min=0.05, soc_max=0.95,
        source=&quot;synthetic tutorial data; no cell calibration&quot;)
end

function pack(chemistry; soc=0.5)
    IVQBattery(id=&quot;bat&quot;, bus=&quot;poc&quot;, chemistry=chemistry,
        n_series=ns, n_parallel=np, soc_init=soc,
        inverter=inverter, cyclic=true)
end

function energy_model(eta_charge, eta_discharge)
    StorageDevice(id=&quot;bat&quot;, bus=&quot;poc&quot;,
        p_charge_max=p_rating, p_discharge_max=p_rating,
        energy_min=0.05*nominal_energy_wh,
        energy_max=0.95*nominal_energy_wh,
        energy_init=0.5*nominal_energy_wh, cyclic=true,
        eff_charge=eta_charge, eff_discharge=eta_discharge,
        s_max=p_rating, i_max=10.0,
        q_min=-p_rating, q_max=p_rating)
end</code></pre><p>Both models permit reactive power within the same apparent-power circle. The objective prices active energy only, so a particular reactive dispatch need not be unique and is not compared. The later fixed-SoC studies explicitly impose zero reactive power.</p><p>The AC power base is 2 kVA, matching the rating. This keeps the squared per-unit rating constraints near unity rather than mixing tiny power bounds with the voltage and state equations. <code>acceptable_iter=0</code> requires the declared convergence tolerances rather than an acceptable-tolerance exit; returned status and physical residuals are checked below.</p><p><code>bound_relax_factor=0</code> prevents Ipopt from relaxing the squared per-unit rating bounds. A small per-unit slack can otherwise correspond to an appreciable violation in VA. Independently of this solver setting, check the returned physical limits. See the <a href="../../components/advanced_inverter/">inverter reference</a>.</p><h2 id="Recover-the-lossless-PE-schedule-from-IVQ"><a class="docs-heading-anchor" href="#Recover-the-lossless-PE-schedule-from-IVQ">Recover the lossless PE schedule from IVQ</a><a id="Recover-the-lossless-PE-schedule-from-IVQ-1"></a><a class="docs-heading-anchor-permalink" href="#Recover-the-lossless-PE-schedule-from-IVQ" title="Permalink"></a></h2><p>PE uses positive charge and discharge powers, with net AC injection positive on discharge:</p><p class="math-container">\[P^{inj}=p^d-p^c,\qquad
E_{t+1}=E_t+\left(\eta^c p^c-\frac{p^d}{\eta^d}\right)\Delta t.\]</p><p>IVQ uses positive <strong>cell current</strong> on discharge:</p><p class="math-container">\[v_{cell}=OCV(soc)-i_{cell}R(soc),\qquad
P_{dc}=n_s n_p v_{cell}i_{cell},\qquad
soc_{t+1}=soc_t-\frac{i_{cell,t}\Delta t}{q_{cell}}.\]</p><p>Equivalently, the last term is <span>$i_{pack}\Delta t/(n_p q_{cell})$</span>, since <span>$i_{pack}=n_p i_{cell}$</span>. Hours and Ah are used here. Dividing cell current by pack capacity would incorrectly slow the SoC change by the parallel count.</p><p>With zero resistance and unit efficiencies, stored energy is exactly <span>$n_s n_p v_0 q_{cell}soc$</span>. The expected schedule discharges 2 kW in the expensive interval and charges 2 kW in the cheap interval. The load costs 0.80 without storage and 0.40 with storage, in the declared currency.</p><pre><code class="language-julia hljs">pe_ideal = solve_multiperiod_opf(nets, [energy_model(1.0, 1.0)];
    dt_h=dt_h, s_base=ac_power_base, solver_options=options)
ivq_ideal = solve_multiperiod_ivq(nets, [pack(constant_cell(0.0))];
    dt_h=dt_h, s_base=ac_power_base, solver_options=options)
@assert solve_status(pe_ideal).publishable
@assert solve_status(ivq_ideal).publishable

pe0 = pe_ideal.dispatch[&quot;bat&quot;]
ivq0 = ivq_ideal.dispatch[&quot;bat&quot;]
@assert maximum(abs.(pe0.p_net - [2000.0, -2000.0])) &lt; 0.1
@assert maximum(abs.(ivq0.p_poc - pe0.p_net)) &lt; 0.1
@assert maximum(abs.(pe0.energy_wh - [3600.0, 1600.0, 3600.0])) &lt; 0.1
@assert maximum(abs.(nominal_energy_wh .* ivq0.soc - pe0.energy_wh)) &lt; 0.1
@assert abs(pe_ideal.objective - 0.40) &lt; 1e-4
@assert abs(ivq_ideal.objective - 0.40) &lt; 1e-4
println(&quot;Lossless PE/IVQ: &quot;, round.(ivq0.p_poc; digits=2),
        &quot; W; cost = &quot;, round(ivq_ideal.objective; digits=4))</code></pre><p>PE defaults to <code>operation=:relaxed</code>, an approximate normalized product constraint on charging and discharging. It does not enforce exact mathematical exclusion. The checks below therefore include the actual simultaneous-power residual. For other prices or operating modes, see <a href="../../ev/modes/">charge/discharge exclusivity</a>.</p><h2 id="Introduce-resistance-and-calibrate-a-PE-comparison"><a class="docs-heading-anchor" href="#Introduce-resistance-and-calibrate-a-PE-comparison">Introduce resistance and calibrate a PE comparison</a><a id="Introduce-resistance-and-calibrate-a-PE-comparison-1"></a><a class="docs-heading-anchor-permalink" href="#Introduce-resistance-and-calibrate-a-PE-comparison" title="Permalink"></a></h2><p>Set cell resistance to 0.1 Ω. For this constant-OCV model, returning to the same SoC over two equal intervals requires equal-magnitude charge and discharge currents. Charging at the 2 kW rating gives the positive magnitude</p><p class="math-container">\[I=\frac{-v_0+\sqrt{v_0^2+4R P_{rated}/(n_s n_p)}}{2R}.\]</p><p>The expected discharge is <span>$n_s n_p(v_0-RI)I$</span>, about 1731.41 W. Over this current range the price saving increases with current, so the charging rating binds. Neither the SoC nor the cell current and voltage bounds restrict this cycle. This gives an independent reference for the nonlinear solve.</p><pre><code class="language-julia hljs">resistance = 0.1
current_ref = (-v0 + sqrt(v0^2 + 4resistance*p_rating/(ns*np))) /
              (2resistance)
discharge_ref = ns*np*(v0 - resistance*current_ref)*current_ref
soc_ref = [0.5, 0.5 - current_ref*dt_h/q_cell, 0.5]
cost_ref = (2000.0 - discharge_ref)*dt_h*0.30/1000 +
           (2000.0 + p_rating)*dt_h*0.10/1000

ivq_resistive = solve_multiperiod_ivq(nets, [pack(constant_cell(resistance))];
    dt_h=dt_h, s_base=ac_power_base, solver_options=options)
@assert solve_status(ivq_resistive).publishable
ivqr = ivq_resistive.dispatch[&quot;bat&quot;]
@assert maximum(abs.(ivqr.p_poc - [discharge_ref, -p_rating])) &lt; 0.1
@assert maximum(abs.(ivqr.soc - soc_ref)) &lt; 1e-5
@assert abs(ivq_resistive.objective - cost_ref) &lt; 1e-4

# Calibrate PE to this known synthetic cycle, at this one current.
eta_charge = v0/(v0 + resistance*current_ref)
eta_discharge = (v0 - resistance*current_ref)/v0
pe_calibrated = solve_multiperiod_opf(nets,
    [energy_model(eta_charge, eta_discharge)];
    dt_h=dt_h, s_base=ac_power_base, solver_options=options)
@assert solve_status(pe_calibrated).publishable
per = pe_calibrated.dispatch[&quot;bat&quot;]
@assert maximum(abs.(per.p_net - ivqr.p_poc)) &lt; 0.1
@assert maximum(abs.(per.energy_wh - nominal_energy_wh .* ivqr.soc)) &lt; 0.1
@assert abs(pe_calibrated.objective - cost_ref) &lt; 1e-4
println(&quot;Resistive PE/IVQ: &quot;, round.(ivqr.p_poc; digits=2),
        &quot; W; cost = &quot;, round(cost_ref; digits=4))</code></pre><table><tr><th style="text-align: left">Quantity</th><th style="text-align: right">Lossless PE and IVQ</th><th style="text-align: right">Resistive IVQ and calibrated PE</th></tr><tr><td style="text-align: left">First-interval discharge</td><td style="text-align: right">2000.00 W</td><td style="text-align: right">1731.41 W</td></tr><tr><td style="text-align: left">Second-interval charge</td><td style="text-align: right">2000.00 W</td><td style="text-align: right">2000.00 W</td></tr><tr><td style="text-align: left">Intermediate SoC</td><td style="text-align: right">0.22222</td><td style="text-align: right">0.24087</td></tr><tr><td style="text-align: left">Two-hour supply cost</td><td style="text-align: right">0.4000</td><td style="text-align: right">0.4806</td></tr></table><p><img src="../../assets/studies/battery-schedule.svg" alt="Battery power and charge trajectories for the lossless and resistive cycles"/></p><p><em>The lines are IVQ schedules; the power markers are their PE comparisons. Both models return to the initial state. Resistance reduces first-interval delivery because part of the absorbed energy becomes heat.</em></p><p>The calibrated efficiencies are approximately 0.9329 and 0.9280, with a product of 0.8657. Here, constant OCV, constant resistance, equal current magnitudes and lossless conversion make that product equal to delivered/absorbed cycle energy. In general, <span>$(OCV-iR)/(OCV+iR)$</span> is only a fixed-SoC, equal-current proxy, not a measured cycle efficiency. A PE fit to this cycle does not establish accuracy at other currents or SoC. Converter losses also require separate accounting.</p><h2 id="Check-the-physical-balances-and-limits"><a class="docs-heading-anchor" href="#Check-the-physical-balances-and-limits">Check the physical balances and limits</a><a id="Check-the-physical-balances-and-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Check-the-physical-balances-and-limits" title="Permalink"></a></h2><p>Compare states as well as costs. These checks verify charge conservation, pack scaling, the Rint voltage law, lossless AC/DC transfer, cyclic closure and ratings. For constant OCV, total absorbed minus delivered energy must equal cell ohmic loss over the two intervals.</p><pre><code class="language-julia hljs">for (dispatch, r_cell) in [(ivq0, 0.0), (ivqr, resistance)]
    @assert maximum(abs.(diff(dispatch.soc) + dt_h .* dispatch.i_cell/q_cell)) &lt; 1e-7
    @assert maximum(abs.(dispatch.i_pack - np .* dispatch.i_cell)) &lt; 1e-6
    @assert maximum(abs.(dispatch.v_pack - ns .* dispatch.v_cell)) &lt; 1e-6
    @assert maximum(abs.(dispatch.v_cell - (v0 .- r_cell .* dispatch.i_cell))) &lt; 0.001
    @assert maximum(abs.(dispatch.p_dc - ns*np .* dispatch.v_cell .* dispatch.i_cell)) &lt; 0.1
    @assert maximum(abs.(dispatch.p_poc - dispatch.p_dc)) &lt; 0.1
    @assert maximum(hypot.(dispatch.p_poc, dispatch.q_poc)) &lt;= p_rating + 0.1
    @assert maximum(hypot.(dispatch.p_poc, dispatch.q_poc)/230.0) &lt;= 10.0 + 1e-4
    @assert maximum(abs.(dispatch.i_cell)) &lt;= 5.0 + 1e-6
    @assert all(3.0 - 0.001 .&lt;= dispatch.v_cell .&lt;= 4.2 + 0.001)
    @assert all(0.05 - 1e-7 .&lt;= dispatch.soc .&lt;= 0.95 + 1e-7)
    @assert abs(last(dispatch.soc) - first(dispatch.soc)) &lt; 1e-7
    cycle_loss_wh = -sum(dispatch.p_poc)*dt_h
    ohmic_loss_wh = ns*np*r_cell*sum(abs2, dispatch.i_cell)*dt_h
    @assert abs(cycle_loss_wh - ohmic_loss_wh) &lt; 0.1
end
for dispatch in [pe0, per]
    @assert maximum(abs.(dispatch.diagnostics.energy_balance_wh)) &lt; 0.1
    @assert abs(dispatch.diagnostics.terminal_energy_error_wh) &lt; 0.1
    @assert maximum(abs.(dispatch.diagnostics.ac_power_balance_w)) &lt; 0.1
    @assert maximum(dispatch.diagnostics.power_limit_violation_w) &lt; 0.1
    @assert maximum(abs.(dispatch.diagnostics.simultaneous_power_w)) &lt; 0.1
    @assert maximum(hypot.(dispatch.p_net, dispatch.q)) &lt;= p_rating + 0.1
end
@assert abs(-sum(ivqr.p_poc)*dt_h - 268.5852) &lt; 0.1</code></pre><p>These are checks on a local solution under declared equations. Ipopt&#39;s success status does not prove global optimality. The analytic references make this small experiment unusually easy to verify; a realistic feeder needs its own balance, limit and sensitivity checks.</p><h2 id="Compare-linear-and-tabulated-SoC-dependent-limits"><a class="docs-heading-anchor" href="#Compare-linear-and-tabulated-SoC-dependent-limits">Compare linear and tabulated SoC-dependent limits</a><a id="Compare-linear-and-tabulated-SoC-dependent-limits-1"></a><a class="docs-heading-anchor-permalink" href="#Compare-linear-and-tabulated-SoC-dependent-limits" title="Permalink"></a></h2><p>Now use <span>$OCV(soc)=3.0+0.6soc$</span> and the same 0.1 Ω resistance. Tabulate that same synthetic straight line to check that the interpolation and direct linear model agree. This table is deliberately <strong>not measured cell data</strong>.</p><pre><code class="language-julia hljs">linear_cell = linear_chemistry(name=&quot;synthetic-linear&quot;,
    v_empty=3.0, v_full=3.6, r_internal=resistance, q_cell=q_cell,
    v_cell_min=3.0, v_cell_max=4.2,
    i_charge_max=5.0, i_discharge_max=5.0,
    soc_min=0.05, soc_max=0.95,
    source=&quot;synthetic tutorial line; no cell calibration&quot;)
table_cell = tabulated_chemistry(name=&quot;synthetic-tabulated-linear&quot;,
    soc_points=[0.0, 0.1, 0.5, 0.9, 1.0],
    ocv_points=[3.0, 3.06, 3.3, 3.54, 3.6],
    r_points=fill(resistance, 5), q_cell=q_cell,
    v_cell_min=3.0, v_cell_max=4.2,
    i_charge_max=5.0, i_discharge_max=5.0,
    soc_min=0.05, soc_max=0.95,
    source=&quot;synthetic samples of OCV=3.0+0.6*soc; R=0.1 ohm&quot;)

export_limits = Float64[]
for soc in [0.1, 0.5, 0.9]
    ocv = 3.0 + 0.6*soc
    cell_current_limit = min(5.0, (ocv - 3.0)/resistance)
    expected = min(p_rating,
        ns*np*(ocv - resistance*cell_current_limit)*cell_current_limit)
    for chemistry in [linear_cell, table_cell]
        limit = solve_ivq_battery(nets[1], pack(chemistry; soc=soc);
            objective=:max_export, q_set=0.0, s_base=ac_power_base, solver_options=options)
        @assert solve_status(limit).publishable
        @assert abs(limit.p_poc - expected) &lt; 0.1
        @assert abs(limit.q_poc) &lt; 0.1
        @assert abs(limit.v_cell - (ocv - resistance*limit.i_cell)) &lt; 0.001
        @assert 3.0 - 0.001 &lt;= limit.v_cell &lt;= 4.2 + 0.001
        @assert 0.0 &lt;= limit.i_cell &lt;= 5.0 + 1e-6
        push!(export_limits, limit.p_poc)
    end
end
@assert maximum(abs.(export_limits - [360.0, 360.0, 1800.0, 1800.0, 2000.0, 2000.0])) &lt; 0.1
println(&quot;Linear/tabulated export limits: &quot;, round.(export_limits; digits=2), &quot; W&quot;)</code></pre><table><tr><th style="text-align: right">Fixed SoC</th><th style="text-align: right">Export limit, both models</th><th style="text-align: left">Binding limit</th></tr><tr><td style="text-align: right">0.10</td><td style="text-align: right">360 W</td><td style="text-align: left">3.0 V minimum cell voltage</td></tr><tr><td style="text-align: right">0.50</td><td style="text-align: right">1800 W</td><td style="text-align: left">3.0 V minimum cell voltage</td></tr><tr><td style="text-align: right">0.90</td><td style="text-align: right">2000 W</td><td style="text-align: left">2 kVA inverter rating at Q = 0</td></tr></table><p><img src="../../assets/studies/battery-export-limit.svg" alt="AC export limit versus SoC, showing the cell-voltage and inverter limits"/></p><p><em>The solid curve is the independent analytic limit; circles and crosses are the solved linear and tabulated cases. Below SoC ≈ 0.556, the 3.0 V cell minimum binds. Above it, the 2 kVA inverter rating binds at zero reactive power. The shaded regions identify those two limits.</em></p><p>These are instantaneous fixed-SoC limits, not promises of one-hour energy delivery. A chronological study must also respect charge depletion. PE has no cell-voltage equation; its 2 kW rating would require external derating to represent these lower-SoC limits.</p><p>Tabulated chemistry uses monotone PCHIP interpolation, which avoids cubic-spline overshoot for monotone OCV data. It is C1 at interior knots, not C2; keep the usable SoC range strictly inside the outer knots, beyond which the curve clamps. For a research application, record the OCV/resistance test protocol, capacity, current and voltage limits, temperature and state of health. The <code>illustrative_*</code> presets provide demonstration shapes rather than calibration.</p><h2 id="Interpret-and-extend-the-comparison"><a class="docs-heading-anchor" href="#Interpret-and-extend-the-comparison">Interpret and extend the comparison</a><a id="Interpret-and-extend-the-comparison-1"></a><a class="docs-heading-anchor-permalink" href="#Interpret-and-extend-the-comparison" title="Permalink"></a></h2><p>This experiment shows both agreement and a reason for disagreement. PE matches the lossless IVQ cycle and can match a resistive cycle after calibration. A SoC-independent AC rating cannot, on its own, represent the cell-voltage-limited export envelope. Choose fidelity according to the decision and available data.</p><p>For a feeder study, align initial and terminal states, time steps, usable capacity, AC ratings and reactive capability. Declare where efficiencies and converter losses are counted. Add realistic network constraints, repeat credible nonlinear initializations and test sensitivity to cell parameters and omitted dynamics. Do not equate nominal Wh with measured usable energy when OCV varies.</p><p>The current IVQ/inverter coupling enforces DC power balance. Set inverter <code>v_dc</code> to nominal pack voltage; the three-phase switching polytope does not track the instantaneous SoC-dependent cell terminal rail. A conclusion about that switching limit needs a model that represents the coupling explicitly.</p><p>Continue with <a href="../../components/devices/">PE storage</a>, <a href="../../components/ivq_battery/">IVQ equations and scope</a> and the <a href="../../components/battery_storage_api/">battery storage API</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../components/battery_storage/">« Battery storage overview</a><a class="docs-footer-nextpage" href="../../components/devices/">Power-energy model »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
