<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Worked state-estimation study · PowerOptLab.jl</title><meta name="title" content="Worked state-estimation study · PowerOptLab.jl"/><meta property="og:title" content="Worked state-estimation study · PowerOptLab.jl"/><meta property="twitter:title" content="Worked state-estimation study · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox" checked/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li class="is-active"><a class="tocitem" href>Worked state-estimation study</a><ul class="internal"><li><a class="tocitem" href="#Run-this-study"><span>Run this study</span></a></li><li><a class="tocitem" href="#Define-the-circuit-and-its-known-state"><span>Define the circuit and its known state</span></a></li><li><a class="tocitem" href="#Specify-what-the-instruments-measure"><span>Specify what the instruments measure</span></a></li><li><a class="tocitem" href="#Compile-the-electrical-equations-and-solve-clean-data"><span>Compile the electrical equations and solve clean data</span></a></li><li><a class="tocitem" href="#Fit-inconsistent-readings-without-relaxing-KCL"><span>Fit inconsistent readings without relaxing KCL</span></a></li><li><a class="tocitem" href="#Remove-information-and-identify-what-remains-observable"><span>Remove information and identify what remains observable</span></a></li><li><a class="tocitem" href="#Add-exact-devices-only-when-the-assumption-is-justified"><span>Add exact devices only when the assumption is justified</span></a></li><li><a class="tocitem" href="#Reuse-the-structure-across-time-with-an-explicit-prior"><span>Reuse the structure across time with an explicit prior</span></a></li><li><a class="tocitem" href="#Carry-the-interpretation-into-a-research-study"><span>Carry the interpretation into a research study</span></a></li></ul></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">State estimation</a></li><li class="is-active"><a href>Worked state-estimation study</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Worked state-estimation study</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/constrained_nlls_state_estimation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Constrained-state-estimation-on-a-four-wire-feeder"><a class="docs-heading-anchor" href="#Constrained-state-estimation-on-a-four-wire-feeder">Constrained state estimation on a four-wire feeder</a><a id="Constrained-state-estimation-on-a-four-wire-feeder-1"></a><a class="docs-heading-anchor-permalink" href="#Constrained-state-estimation-on-a-four-wire-feeder" title="Permalink"></a></h1><p>&lt;!– study-executable –&gt;</p><p>Can voltage and power readings identify a displaced neutral? What changes when some readings are missing? This study estimates the conductor voltages of a small unbalanced feeder, separates uncertain measurements from exact Kirchhoff equations, and checks what uncertainty can be reported.</p><p>The circuit and readings are synthetic. An independent voltage-drop calculation provides the known operating state; neither the estimator nor a power-flow solver generates that reference. The experiment includes clean readings, deterministically perturbed readings, an underobserved case, exact device laws, and two successive measurement sets.</p><h2 id="Run-this-study"><a class="docs-heading-anchor" href="#Run-this-study">Run this study</a><a id="Run-this-study-1"></a><a class="docs-heading-anchor-permalink" href="#Run-this-study" title="Permalink"></a></h2><p>Install the pinned dependencies as described in <a href="../../getting_started/">Your first study</a>. From the repository root, run:</p><pre><code class="language-sh hljs">julia --project=. scripts/run_study_tutorials.jl</code></pre><p>You can also paste this page&#39;s Julia blocks into a fresh Julia session in order. CI executes these same blocks on Julia 1.10 and the latest stable release. The dense, sparse and shared Ipopt solvers are prototypes; this small example demonstrates their interpretation, not large-feeder performance or field validation.</p><h2 id="Define-the-circuit-and-its-known-state"><a class="docs-heading-anchor" href="#Define-the-circuit-and-its-known-state">Define the circuit and its known state</a><a id="Define-the-circuit-and-its-known-state-1"></a><a class="docs-heading-anchor-permalink" href="#Define-the-circuit-and-its-known-state" title="Permalink"></a></h2><p>The source supplies balanced 230 V phase-to-earth phasors. Two identical four-conductor line sections connect it to a load bus through an unloaded junction. Only the source neutral is grounded. Each section has diagonal phase impedance <span>$0.08+j0.04$</span> Ω and neutral impedance <span>$0.20+j0.08$</span> Ω, with no mutual impedance or shunt admittance.</p><p>The circuit is <code>src → l1 → mid → l2 → load</code>; all four conductors continue through both sections.</p><p>For the reference calculation, choose phase load currents with unequal magnitudes. The neutral carries their negative sum. After <span>$m$</span> line sections,</p><p class="math-container">\[V_{k,m}=E_k-m z_{phase}I_k,\qquad
V_{n,m}=m z_n\sum_k I_k.\]</p><p>These expressions satisfy each conductor&#39;s voltage drop and the unloaded junction&#39;s KCL. They provide conductor-to-earth potentials, not phase-to-neutral voltages; the latter are <span>$U_k=V_{k,load}-V_{n,load}$</span>.</p><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf
using LinearAlgebra: norm

net = parse_bmopf(&quot;&quot;&quot;
{
  &quot;bus&quot;: {
    &quot;src&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;],
            &quot;perfectly_grounded_terminals&quot;: [&quot;n&quot;]},
    &quot;mid&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;]},
    &quot;load&quot;: {&quot;terminal_names&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;]}},
  &quot;voltage_source&quot;: {
    &quot;supply&quot;: {&quot;bus&quot;: &quot;src&quot;, &quot;terminal_map&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;],
               &quot;v_magnitude&quot;: [230.0, 230.0, 230.0],
               &quot;v_angle&quot;: [0.0, -2.0943951023931953, 2.0943951023931953]}},
  &quot;linecode&quot;: {
    &quot;cable&quot;: {&quot;R_series_1_1&quot;: 0.08, &quot;R_series_2_2&quot;: 0.08,
              &quot;R_series_3_3&quot;: 0.08, &quot;R_series_4_4&quot;: 0.20,
              &quot;X_series_1_1&quot;: 0.04, &quot;X_series_2_2&quot;: 0.04,
              &quot;X_series_3_3&quot;: 0.04, &quot;X_series_4_4&quot;: 0.08}},
  &quot;line&quot;: {
    &quot;l1&quot;: {&quot;bus_from&quot;: &quot;src&quot;, &quot;bus_to&quot;: &quot;mid&quot;,
           &quot;terminal_map_from&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;],
           &quot;terminal_map_to&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;],
           &quot;linecode&quot;: &quot;cable&quot;, &quot;length&quot;: 1.0},
    &quot;l2&quot;: {&quot;bus_from&quot;: &quot;mid&quot;, &quot;bus_to&quot;: &quot;load&quot;,
           &quot;terminal_map_from&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;],
           &quot;terminal_map_to&quot;: [&quot;1&quot;, &quot;2&quot;, &quot;3&quot;, &quot;n&quot;],
           &quot;linecode&quot;: &quot;cable&quot;, &quot;length&quot;: 1.0}}
}
&quot;&quot;&quot;; from_string=true)

source_voltage = 230 .* cis.([0.0, -2pi/3, 2pi/3])
load_current = ComplexF64[
    10 - 2im, (6 - 1im)*cis(-2pi/3), (3 - 0.5im)*cis(2pi/3)]
z_phase, z_neutral = 0.08 + 0.04im, 0.20 + 0.08im
truth = Dict{Tuple{String,String},ComplexF64}()
for (bus, sections) in [(&quot;mid&quot;, 1), (&quot;load&quot;, 2)]
    for k in 1:3
        truth[(bus, string(k))] = source_voltage[k] - sections*z_phase*load_current[k]
    end
    truth[(bus, &quot;n&quot;)] = sections*z_neutral*sum(load_current)
end
phase_neutral_voltage = [truth[(&quot;load&quot;, string(k))] - truth[(&quot;load&quot;, &quot;n&quot;)]
                        for k in 1:3]
injection = -phase_neutral_voltage .* conj.(load_current)</code></pre><p>The reference current is used only to generate synthetic observations. The estimator is not given an exact load-current law in the main experiment. Terminal injection is positive <strong>into the passive network</strong>, hence a load&#39;s injection is negative. Later, the exact-device model uses positive consumption; its power has the opposite sign.</p><h2 id="Specify-what-the-instruments-measure"><a class="docs-heading-anchor" href="#Specify-what-the-instruments-measure">Specify what the instruments measure</a><a id="Specify-what-the-instruments-measure-1"></a><a class="docs-heading-anchor-permalink" href="#Specify-what-the-instruments-measure" title="Permalink"></a></h2><p>At the load bus, use rectangular phase-to-neutral voltage readings, P/Q injection readings, and two neutral-to-earth voltage readings. Add the magnitude of phase-1 current entering line <code>l1</code> from the source. Each <code>sigma</code> is a standard deviation, in V, W, var or A according to the reading.</p><p>The perturbed case applies explicit small offsets. This is a reproducible numerical experiment, not a random Gaussian sample or a demonstration of statistical coverage. The assumed independent standard deviations are unchanged.</p><pre><code class="language-julia hljs">function readings(; perturbed=false)
    meters = Any[]
    for k in 1:3
        terminal = string(k)
        u, s = phase_neutral_voltage[k], injection[k]
        push!(meters, Measurement(kind=:vr, bus=&quot;load&quot;, terminal=terminal,
            reference=&quot;n&quot;, value=real(u) + (perturbed ? 0.05*(-1)^k : 0.0), sigma=0.2))
        push!(meters, Measurement(kind=:vi, bus=&quot;load&quot;, terminal=terminal,
            reference=&quot;n&quot;, value=imag(u) + (perturbed ? 0.03*k : 0.0), sigma=0.2))
        push!(meters, Measurement(kind=:pinj, bus=&quot;load&quot;, terminal=terminal,
            reference=&quot;n&quot;, value=real(s) + (perturbed ? 5.0*(-1)^k : 0.0), sigma=20.0))
        push!(meters, Measurement(kind=:qinj, bus=&quot;load&quot;, terminal=terminal,
            reference=&quot;n&quot;, value=imag(s) + (perturbed ? 3.0*k : 0.0), sigma=20.0))
    end
    neutral_voltage = truth[(&quot;load&quot;, &quot;n&quot;)]
    push!(meters, Measurement(kind=:vr, bus=&quot;load&quot;, terminal=&quot;n&quot;,
        reference=nothing,
        value=real(neutral_voltage) + (perturbed ? 0.02 : 0.0), sigma=0.1))
    push!(meters, Measurement(kind=:vi, bus=&quot;load&quot;, terminal=&quot;n&quot;,
        reference=nothing,
        value=imag(neutral_voltage) + (perturbed ? -0.01 : 0.0), sigma=0.1))
    push!(meters, BranchMeasurement(kind=:imag, line=&quot;l1&quot;, side=:from,
        terminal=&quot;1&quot;, value=abs(load_current[1]) + (perturbed ? 0.01 : 0.0), sigma=0.1))
    meters
end

clean_readings = readings()
perturbed_readings = readings(; perturbed=true)
@assert length(clean_readings) == 15</code></pre><p><code>reference=&quot;n&quot;</code> describes a phase-to-neutral instrument. <code>reference=nothing</code> means terminal-to-earth; it is necessary for the neutral displacement readings. A magnitude meter should use <code>:vmag</code>, not invented real and imaginary readings. Here, <code>:vr</code> and <code>:vi</code> deliberately represent rectangular phasor information.</p><p>Branch current and power are positive from the selected bus into the line. <code>side=:from</code> identifies the source end here. Branch <code>:pflow</code>/<code>:qflow</code> use the conductor-to-earth potential, so a phase-to-neutral power reading must not be relabelled as branch power without conversion.</p><h2 id="Compile-the-electrical-equations-and-solve-clean-data"><a class="docs-heading-anchor" href="#Compile-the-electrical-equations-and-solve-clean-data">Compile the electrical equations and solve clean data</a><a id="Compile-the-electrical-equations-and-solve-clean-data-1"></a><a class="docs-heading-anchor-permalink" href="#Compile-the-electrical-equations-and-solve-clean-data" title="Permalink"></a></h2><p>The model minimizes <span>$\frac12\lVert r(x)\rVert^2$</span> subject to <span>$c(x)=0$</span>. Residuals are divided by their standard deviations. The unloaded <code>mid</code> bus supplies exact zero-injection equations for <strong>all four conductors</strong>, giving eight real KCL equations in A. Three declared phase-to-neutral connections also impose two real equations balancing the load&#39;s phase and neutral currents. These electrical connections remain present when telemetry is missing; missing load telemetry does not imply zero injection.</p><p>The state contains free conductor-to-earth potentials as <code>[real(V_free); imag(V_free)]</code>. There are eight free complex voltages: four at <code>mid</code> and four at <code>load</code>. No downstream neutral is grounded or removed.</p><pre><code class="language-julia hljs">injection_connections = [TerminalConnection((&quot;load&quot;, string(k)), (&quot;load&quot;, &quot;n&quot;))
                         for k in 1:3]
preflight = state_estimator_preflight(net, clean_readings;
    zero_injection=[&quot;mid&quot;], injection_connections)
@assert preflight.supported
structure = compile_state_estimator(net, clean_readings;
    zero_injection=[&quot;mid&quot;], injection_connections)
parameters = SEParameters(structure, clean_readings)
nf = length(structure.free_state_map)
@assert nf == 8
@assert haskey(structure.free_state_map, (&quot;load&quot;, &quot;n&quot;))

known_state = zeros(2nf)
for (node, k) in structure.free_state_map
    known_state[k] = real(truth[node])
    known_state[nf + k] = imag(truth[node])
end
reference_evaluation = evaluate_state_estimator(structure, parameters, known_state)
@assert norm(reference_evaluation.constraints, Inf) &lt; 1e-7
@assert norm(reference_evaluation.residual, Inf) &lt; 1e-7

# Use the load-free initializer, not the known answer, to start each solve.
x0 = initial_state_estimator(structure, parameters)
solver_settings = (optimality_tolerance=1e-6, constraint_tolerance=1e-8)
dense_clean = solve_compiled_state_estimator(structure, parameters, x0; solver_settings...)
sparse_clean = solve_sparse_state_estimator(structure, parameters, x0; solver_settings...)
ipopt_clean = solve_ipopt_state_estimator(structure, parameters, x0; solver_settings...)
@assert solve_status(ipopt_clean).publishable
@assert norm(ipopt_clean.state - known_state, Inf) &lt; 1e-5
@assert dense_clean.status == :converged_unique
@assert sparse_clean.status == :converged_unique
@assert solve_status(sparse_clean).publishable
@assert norm(sparse_clean.state - known_state, Inf) &lt; 1e-5
@assert norm(dense_clean.state - sparse_clean.state, Inf) &lt; 1e-5
@assert norm(sparse_clean.evaluation.constraints, Inf) &lt; 1e-7
@assert norm(sparse_clean.evaluation.residual, Inf) &lt; 1e-6
println(&quot;Clean estimate: maximum state error = &quot;,
        norm(sparse_clean.state - known_state, Inf), &quot; V&quot;)</code></pre><p>Compilation checks representability and retains the passive network and its measurement pattern. It does not establish observability or physical calibration. Loads and controls in imported network data are not automatically promoted to exact equations. Recompile after topology, impedance, terminal-map or tap changes; update <code>SEParameters</code> for readings with the same pattern.</p><p>The initializer supplies a load-free numerical starting point, not a prior or extra observation. The explicit stopping settings use a first-order tolerance of <code>1e-6</code> in the solver&#39;s residual-equivalent norm and an exact-current tolerance of <code>1e-8</code> A with the solver&#39;s default relative term. The assertions separately check physical errors; they are regression budgets, not confidence bounds.</p><h2 id="Fit-inconsistent-readings-without-relaxing-KCL"><a class="docs-heading-anchor" href="#Fit-inconsistent-readings-without-relaxing-KCL">Fit inconsistent readings without relaxing KCL</a><a id="Fit-inconsistent-readings-without-relaxing-KCL-1"></a><a class="docs-heading-anchor-permalink" href="#Fit-inconsistent-readings-without-relaxing-KCL" title="Permalink"></a></h2><p>Reuse the compiled structure for the perturbed measurements. They cannot all be interpolated exactly; the least-squares fit balances their stated weights while keeping the junction equations exact.</p><pre><code class="language-julia hljs">noisy_parameters = SEParameters(structure, perturbed_readings)
dense_fit = solve_compiled_state_estimator(structure, noisy_parameters, x0; solver_settings...)
sparse_fit = solve_sparse_state_estimator(structure, noisy_parameters, x0; solver_settings...)
ipopt_fit = solve_ipopt_state_estimator(structure, noisy_parameters, x0; solver_settings...)
@assert solve_status(ipopt_fit).publishable
@assert norm(ipopt_fit.state - sparse_fit.state, Inf) &lt; 1e-5
@assert norm(ipopt_fit.evaluation.constraints, Inf) &lt; 1e-7
@assert dense_fit.status == :converged_unique
@assert sparse_fit.status == :converged_unique
@assert solve_status(sparse_fit).publishable
@assert norm(dense_fit.state - sparse_fit.state, Inf) &lt; 1e-5
@assert norm(sparse_fit.evaluation.constraints, Inf) &lt; 1e-7
@assert norm(sparse_fit.state - known_state, Inf) &lt; 0.05
fit_objective = solve_diagnostics(sparse_fit).objective
@assert abs(fit_objective - 0.5272048) &lt; 1e-4
@assert abs(solve_diagnostics(dense_fit).objective - fit_objective) &lt; 1e-6

@assert solve_diagnostics(ipopt_fit).objective ≈ fit_objective atol=1e-6
@assert solve_diagnostics(sparse_fit).dof == solve_diagnostics(ipopt_fit).dof

obs = observability_diagnostics(structure, noisy_parameters, sparse_fit.state;
    include_prior=false)
@assert (obs.constraint_rank, obs.tangent_dimension,
         obs.observable_dimension, obs.unobservable_dimension) == (10, 6, 6, 0)
@assert isfinite(obs.condition_number)
neutral_index = structure.free_state_map[(&quot;load&quot;, &quot;n&quot;)]
neutral_covariance = selected_state_covariance(structure, noisy_parameters,
    sparse_fit.state, [neutral_index, nf + neutral_index])
@assert all(isfinite, neutral_covariance)
@assert all(diag_value &gt; 0 for diag_value in
    [neutral_covariance[1, 1], neutral_covariance[2, 2]])
println(&quot;Perturbed estimate: objective = &quot;, round(fit_objective; digits=5),
        &quot;; maximum state error = &quot;, round(norm(sparse_fit.state - known_state, Inf); digits=5), &quot; V&quot;)</code></pre><table><tr><th style="text-align: left">Check</th><th style="text-align: left">Expected result</th></tr><tr><td style="text-align: left">Dense, sparse and shared Ipopt clean solves</td><td style="text-align: left"><code>:converged_unique</code>, state error below 0.00001 V</td></tr><tr><td style="text-align: left">Dense and sparse perturbed solves</td><td style="text-align: left"><code>:converged_unique</code>, agreement within 0.00001 V</td></tr><tr><td style="text-align: left">Perturbed maximum voltage-component error</td><td style="text-align: left">about 0.00942 V</td></tr><tr><td style="text-align: left">Perturbed weighted objective</td><td style="text-align: left">about 0.52720</td></tr><tr><td style="text-align: left">Exact-junction current residual</td><td style="text-align: left">below 0.0000001 A</td></tr><tr><td style="text-align: left">Feasible tangent dimension / observable dimension</td><td style="text-align: left">6 / 6</td></tr></table><p>Observability is local and conditional on the exact equations. If <span>$CZ=0$</span> for the constraint Jacobian <span>$C$</span>, the relevant measurement rank is that of <span>$HZ$</span>, where <span>$H$</span> is the whitened residual Jacobian. Raw measurement rank or solver convergence alone does not answer this question. <code>:converged_unique</code> reports local first-order identifiability; it is not a global uniqueness or minimum certificate.</p><p>The covariance is local Gauss–Newton uncertainty under the declared diagonal measurement covariance and exact network parameters. A Gaussian error model supports its usual likelihood interpretation; weighted least squares itself does not require Gaussian data. Correlated meter errors, parameter uncertainty, topology error, gross bad data and model discrepancy are outside this covariance.</p><h2 id="Remove-information-and-identify-what-remains-observable"><a class="docs-heading-anchor" href="#Remove-information-and-identify-what-remains-observable">Remove information and identify what remains observable</a><a id="Remove-information-and-identify-what-remains-observable-1"></a><a class="docs-heading-anchor-permalink" href="#Remove-information-and-identify-what-remains-observable" title="Permalink"></a></h2><p>Keep only the four rectangular phase-to-neutral readings on phases 1 and 2. Retain the zero-injection junction and all three physical load connections, but remove the other readings. Six feasible state directions remain, while only four are observed. The measured phase-to-neutral voltages remain identifiable; two state directions, including neutral displacement, do not.</p><pre><code class="language-julia hljs">voltage_only = [m for m in clean_readings if
    m isa Measurement &amp;&amp; m.kind in (:vr, :vi) &amp;&amp; m.reference == &quot;n&quot; &amp;&amp;
    m.terminal in (&quot;1&quot;, &quot;2&quot;)]
weak_structure = compile_state_estimator(net, voltage_only;
    zero_injection=[&quot;mid&quot;], injection_connections)
weak_parameters = SEParameters(weak_structure, voltage_only)
weak_fit = solve_sparse_state_estimator(weak_structure, weak_parameters,
    initial_state_estimator(weak_structure, weak_parameters); solver_settings...)
@assert weak_fit.status == :converged_underobserved
@assert solve_status(weak_fit).publishable
@assert norm(weak_fit.evaluation.constraints, Inf) &lt; 1e-7
@assert norm(weak_fit.evaluation.residual, Inf) &lt; 1e-6
weak_obs = observability_diagnostics(weak_structure, weak_parameters, weak_fit.state)
@assert (weak_obs.tangent_dimension, weak_obs.observable_dimension,
         weak_obs.unobservable_dimension) == (6, 4, 2)

# Jacobian of [real(V_load,1 - V_load,n), imag(V_load,1 - V_load,n)].
weak_nf = length(weak_structure.free_state_map)
phase_index = weak_structure.free_state_map[(&quot;load&quot;, &quot;1&quot;)]
return_index = weak_structure.free_state_map[(&quot;load&quot;, &quot;n&quot;)]
voltage_difference_jacobian = zeros(2, length(weak_fit.state))
voltage_difference_jacobian[1, phase_index] = 1.0
voltage_difference_jacobian[1, return_index] = -1.0
voltage_difference_jacobian[2, weak_nf + phase_index] = 1.0
voltage_difference_jacobian[2, weak_nf + return_index] = -1.0

pn_covariance = derived_covariance(weak_structure, weak_parameters,
    weak_fit.state, voltage_difference_jacobian)
@assert norm(pn_covariance - [0.04 0.0; 0.0 0.04], Inf) &lt; 1e-6
ambiguous_directions = unobservable_directions(weak_structure, weak_parameters,
    weak_fit.state; count=2)
@assert size(ambiguous_directions) == (16, 2)
@assert norm(voltage_difference_jacobian * ambiguous_directions, Inf) &lt; 1e-7

# Refuse to report finite neutral-to-earth uncertainty in this case.
rejected_neutral_covariance = try
    selected_state_covariance(weak_structure, weak_parameters, weak_fit.state,
        [return_index, weak_nf + return_index])
    false
catch err
    err isa ArgumentError &amp;&amp; occursin(&quot;not finite&quot;, sprint(showerror, err)) || rethrow()
    true
end
@assert rejected_neutral_covariance
println(&quot;Voltage-only estimate: 2 unobserved directions; phase-neutral sigma = 0.2 V&quot;)</code></pre><p><img src="../../assets/studies/state-estimation.svg" alt="Neutral displacement and normalized measurement residuals for the full-data and voltage-only estimates"/></p><p><em>The full-data fit uses the perturbed readings; its bars show predicted minus reported values divided by their stated standard deviations. The voltage-only fit uses clean readings and matches all four exactly, yet its plotted neutral is only one admissible estimate. It has no finite neutral-to-earth covariance. The blue component error bars show local ±1σ uncertainty for the full-data fit; the dotted residual lines mark ±1σ, not a bad-data threshold.</em></p><p>The phase-to-neutral covariance is <span>$0.04 I$</span> V², corresponding to the two 0.2 V component standard deviations. The neutral-to-earth request raises an <code>ArgumentError</code> because that quantity depends on an unobserved direction. Do not repair this lack of information by grounding the downstream neutral or inventing a load forecast with zero uncertainty. Additional real observations or a justified physical assumption are needed.</p><h2 id="Add-exact-devices-only-when-the-assumption-is-justified"><a class="docs-heading-anchor" href="#Add-exact-devices-only-when-the-assumption-is-justified">Add exact devices only when the assumption is justified</a><a id="Add-exact-devices-only-when-the-assumption-is-justified-1"></a><a class="docs-heading-anchor-permalink" href="#Add-exact-devices-only-when-the-assumption-is-justified" title="Permalink"></a></h2><p>For a separate benchmark, declare three exact constant-power devices whose consumption equals the reference operating-point power. Each connects a phase to the actual load neutral. Along with the unloaded junction, those equations locally determine all 16 real states, even with only four voltage readings. This is a much stronger information assumption than the main experiment.</p><pre><code class="language-julia hljs">exact_loads = [ExactDeviceEquation(ConstantPowerDevice(
    [TerminalConnection((&quot;load&quot;, string(k)), (&quot;load&quot;, &quot;n&quot;))],
    ComplexF64[-injection[k]])) for k in 1:3]
exact_structure = compile_state_estimator(net, voltage_only;
    zero_injection=[&quot;mid&quot;], exact_devices=exact_loads)
exact_parameters = SEParameters(exact_structure, voltage_only;
    exact_devices=exact_loads, voltage_min_model=1.0, regularization_voltage=230.0)
continued = solve_with_continuation(exact_structure, exact_parameters,
    initial_state_estimator(exact_structure, exact_parameters);
    alphas=[0.0, 0.25, 0.5, 0.75, 1.0], solver_settings...)
@assert solve_status(continued).publishable
@assert length(continued.stages) == 5
@assert continued.alphas[end] == 1.0
@assert all(stage.status == :converged_regularized for stage in continued.stages[1:4])
@assert all(!solve_status(stage).publishable for stage in continued.stages[1:4])
@assert continued.stages[end].status == :converged_unique
physical_fit = continued.result
@assert norm(physical_fit.state - known_state, Inf) &lt; 1e-5
@assert norm(physical_fit.evaluation.constraints, Inf) &lt; 1e-7
exact_obs = observability_diagnostics(exact_structure, exact_parameters, physical_fit.state)
@assert (exact_obs.constraint_rank, exact_obs.tangent_dimension) == (16, 0)</code></pre><p>This separate benchmark replaces the unknown customers with exact devices, so it omits <code>injection_connections</code>. Supplying those declarations here would add unknown customer currents alongside the exact loads.</p><p>Continuation moves the internally regularized constant-power equations from <span>$\alpha=0$</span> to their physical form at <span>$\alpha=1$</span>. Accept a physical estimate only after that final stage succeeds. Trials below <code>voltage_min_model</code> are rejected in the physical constant-power law, rather than evaluating an undefined power-over-voltage expression. Regularization is a numerical aid, not an additional physical load model at the final stage.</p><p>The zero-dimensional tangent space reflects the stipulated exact load laws. It does not demonstrate perfect knowledge of real customer loads or eliminate parameter uncertainty. Forecast loads belong in uncertain P/Q residuals; making them exact can force forecast errors into other measurements and yield misleadingly sharp estimates. The API also supports constant-current and ZIP laws with explicit phase-neutral or phase-phase connections.</p><h2 id="Reuse-the-structure-across-time-with-an-explicit-prior"><a class="docs-heading-anchor" href="#Reuse-the-structure-across-time-with-an-explicit-prior">Reuse the structure across time with an explicit prior</a><a id="Reuse-the-structure-across-time-with-an-explicit-prior-1"></a><a class="docs-heading-anchor-permalink" href="#Reuse-the-structure-across-time-with-an-explicit-prior" title="Permalink"></a></h2><p>Treat the clean and perturbed readings as two successive snapshots. Warm-start the second solve from the first estimate, and add an illustrative 1 V standard deviation on each previous voltage component. This prior expresses an assumed small change, rather than an exact equality between successive states.</p><pre><code class="language-julia hljs">series_parameters = [SEParameters(structure, clean_readings),
                     SEParameters(structure, perturbed_readings)]
series = solve_time_series_state_estimator(structure, series_parameters, x0;
    previous_state_sigma=1.0, solver=:sparse, solver_settings...)
@assert solve_status(series).publishable
@assert series.status == :converged
@assert series.completed_snapshots == 2
@assert norm(series.snapshots[1].state - known_state, Inf) &lt; 1e-5
@assert norm(series.snapshots[2].state - known_state, Inf) &lt; 0.05
@assert length(series.snapshots[2].evaluation.prior_residual) == 16
@assert norm(series.snapshots[2].evaluation.constraints, Inf) &lt; 1e-7
println(&quot;Time series: 2 completed snapshots; second maximum state error = &quot;,
        round(norm(series.snapshots[2].state - known_state, Inf); digits=5), &quot; V&quot;)</code></pre><p>Expect two completed snapshots and a second-snapshot maximum component error below 0.01 V. The driver stops at the first failed solve. It uses the previous point estimate as a residual prior; it does not propagate its covariance or define process noise. This is temporal regularization, not a Kalman filter or a complete sequential Bayesian estimator. Report the prior sigma and distinguish prior-assisted from measurement-only observability. Earlier measurements influence successive priors and should not be counted again as independent observations.</p><h2 id="Carry-the-interpretation-into-a-research-study"><a class="docs-heading-anchor" href="#Carry-the-interpretation-into-a-research-study">Carry the interpretation into a research study</a><a id="Carry-the-interpretation-into-a-research-study-1"></a><a class="docs-heading-anchor-permalink" href="#Carry-the-interpretation-into-a-research-study" title="Permalink"></a></h2><p>Inspect weighted residuals and exact-equation errors separately. Sparse constraint multipliers can identify equations that are costly to enforce, but they are not an automatic bad-data test. Before excluding a reading, check its terminal, reference, sign, timestamp and sigma; then examine credible topology and parameter alternatives. This prototype has no robust M-estimator, leverage-adjusted residual test or automatic topology-hypothesis search.</p><p>Record the four-wire topology and grounding, prescribed sources, meter references and uncertainties, every exact equation and its rationale, solver settings and initialization, residuals, tangent-space observability, covariance scope and any temporal priors. A converged voltage vector becomes a defensible inference result only when those assumptions and limits accompany it.</p><p>For equations, electrical support and API details, see <a href="../../problems/constrained_state_estimation/">constrained state estimation</a>. For choosing between the compiled and legacy estimators, see <a href="../../estimation/comparison/">formulation comparison</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../estimation/">« State estimation overview</a><a class="docs-footer-nextpage" href="../../estimation/comparison/">Choosing a formulation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
