<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Advanced uncertainty laboratory · PowerOptLab.jl</title><meta name="title" content="Advanced uncertainty laboratory · PowerOptLab.jl"/><meta property="og:title" content="Advanced uncertainty laboratory · PowerOptLab.jl"/><meta property="twitter:title" content="Advanced uncertainty laboratory · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li class="is-active"><a class="tocitem" href>Advanced uncertainty laboratory</a><ul class="internal"><li><a class="tocitem" href="#Build-reproducible-network-realizations"><span>Build reproducible network realizations</span></a></li><li><a class="tocitem" href="#Declare-roles-and-provenance"><span>Declare roles and provenance</span></a></li><li><a class="tocitem" href="#Allocate-without-looking-at-the-test-scenarios"><span>Allocate without looking at the test scenarios</span></a></li><li><a class="tocitem" href="#Evaluate-held-out-outcomes"><span>Evaluate held-out outcomes</span></a></li><li><a class="tocitem" href="#Separate-exogenous-risk-from-range-risk"><span>Separate exogenous risk from range risk</span></a></li><li><a class="tocitem" href="#Trace-capacity-against-held-out-violations"><span>Trace capacity against held-out violations</span></a></li><li><a class="tocitem" href="#Compare-uncertainty-model-assumptions"><span>Compare uncertainty-model assumptions</span></a></li><li><a class="tocitem" href="#Compare-reference-and-shifted-conditions"><span>Compare reference and shifted conditions</span></a></li><li><a class="tocitem" href="#Diagnose-declared-covariate-shift"><span>Diagnose declared covariate shift</span></a></li><li><a class="tocitem" href="#Preserve-serial-structure-in-a-temporal-comparison"><span>Preserve serial structure in a temporal comparison</span></a></li><li><a class="tocitem" href="#Evaluate-violation-probability-calibration"><span>Evaluate violation-probability calibration</span></a></li><li><a class="tocitem" href="#Add-a-statistical-bound-only-when-justified"><span>Add a statistical bound only when justified</span></a></li><li><a class="tocitem" href="#Construct-scenarios-from-a-covariance-model"><span>Construct scenarios from a covariance model</span></a></li><li><a class="tocitem" href="#Bootstrap-empirical-residuals"><span>Bootstrap empirical residuals</span></a></li><li><a class="tocitem" href="#Connecting-a-DSSE-workflow"><span>Connecting a DSSE workflow</span></a></li><li><a class="tocitem" href="#What-this-does-not-prove"><span>What this does not prove</span></a></li></ul></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Dynamic operating envelopes</a></li><li class="is-active"><a href>Advanced uncertainty laboratory</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Advanced uncertainty laboratory</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/doe_uncertainty_coverage.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Advanced-DOE-uncertainty-laboratory"><a class="docs-heading-anchor" href="#Advanced-DOE-uncertainty-laboratory">Advanced DOE uncertainty laboratory</a><a id="Advanced-DOE-uncertainty-laboratory-1"></a><a class="docs-heading-anchor-permalink" href="#Advanced-DOE-uncertainty-laboratory" title="Permalink"></a></h1><p>&lt;!– doe-executable –&gt;</p><p>All Julia blocks on this page run in order from the repository root. CI executes the exact blocks with <code>julia --project=. scripts/run_doe_tutorials.jl</code>.</p><blockquote><p><strong>Learning path:</strong> this page is the complete, API-dense reference workflow. New readers should first complete <a href="../doe_scenario_design/">DOE scenario design and held-out evaluation</a>, <a href="../doe_uncertainty_models/">Constructing and comparing DOE uncertainty models</a>, and <a href="../doe_statistical_validation/">Statistical validation of DOE claims</a>.</p></blockquote><blockquote><p><strong>Claim:</strong> an envelope calibrated on declared scenarios can be evaluated on a disjoint typed test set without presenting in-sample feasibility as probabilistic coverage.</p><p><strong>Model:</strong> synthetic nonlinear AC feeder; finite scenario ensemble</p><p><strong>Expected runtime:</strong> under one minute after Julia compilation</p><p><strong>Data license:</strong> no external data; the complete case builder is below</p><p><strong>Seeds:</strong> recorded per scenario; the fixture itself is deterministic</p><p><strong>Solver evidence:</strong> local nonlinear AC allocation and fixed-capacity evaluation; solver and package versions are captured by <code>DOEStudySpec</code></p></blockquote><p>This tutorial separates scenario construction, allocation, and held-out evaluation. The example deliberately calibrates under higher demand, which absorbs local export, then tests the resulting envelope under a more restrictive low-demand realization.</p><h2 id="Build-reproducible-network-realizations"><a class="docs-heading-anchor" href="#Build-reproducible-network-realizations">Build reproducible network realizations</a><a id="Build-reproducible-network-realizations-1"></a><a class="docs-heading-anchor-permalink" href="#Build-reproducible-network-realizations" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab
using BMOPFTools: parse_bmopf
using Dates

function coverage_feeder(p1, p2)
    parse_bmopf(&quot;&quot;&quot;
    {&quot;bus&quot;:{
        &quot;src&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],
               &quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;]},
        &quot;bus1&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],
                &quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],
                &quot;v_min&quot;:[216.0],&quot;v_max&quot;:[245.0]},
        &quot;bus2&quot;:{&quot;terminal_names&quot;:[&quot;1&quot;,&quot;n&quot;],
                &quot;perfectly_grounded_terminals&quot;:[&quot;n&quot;],
                &quot;v_min&quot;:[216.0],&quot;v_max&quot;:[245.0]}},
     &quot;voltage_source&quot;:{&quot;vs&quot;:{&quot;bus&quot;:&quot;src&quot;,&quot;terminal_map&quot;:[&quot;1&quot;],
         &quot;v_magnitude&quot;:[230.0],&quot;v_angle&quot;:[0.0]}},
     &quot;linecode&quot;:{&quot;lc&quot;:{&quot;R_series_1_1&quot;:0.4}},
     &quot;line&quot;:{
        &quot;l1&quot;:{&quot;bus_from&quot;:&quot;src&quot;,&quot;bus_to&quot;:&quot;bus1&quot;,
              &quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],
              &quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0},
        &quot;l2&quot;:{&quot;bus_from&quot;:&quot;bus1&quot;,&quot;bus_to&quot;:&quot;bus2&quot;,
              &quot;terminal_map_from&quot;:[&quot;1&quot;],&quot;terminal_map_to&quot;:[&quot;1&quot;],
              &quot;linecode&quot;:&quot;lc&quot;,&quot;length&quot;:1.0}},
     &quot;load&quot;:{
        &quot;d1&quot;:{&quot;bus&quot;:&quot;bus1&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],
              &quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[$p1],&quot;q_nom&quot;:[0.0]},
        &quot;d2&quot;:{&quot;bus&quot;:&quot;bus2&quot;,&quot;terminal_map&quot;:[&quot;1&quot;,&quot;n&quot;],
              &quot;configuration&quot;:&quot;SINGLE_PHASE&quot;,&quot;p_nom&quot;:[$p2],&quot;q_nom&quot;:[0.0]}}}
    &quot;&quot;&quot;; from_string=true)
end

cps = [ConnectionPoint(id=&quot;d1&quot;, bus=&quot;bus1&quot;, export_max=10e3),
       ConnectionPoint(id=&quot;d2&quot;, bus=&quot;bus2&quot;, export_max=10e3)]</code></pre><h2 id="Declare-roles-and-provenance"><a class="docs-heading-anchor" href="#Declare-roles-and-provenance">Declare roles and provenance</a><a id="Declare-roles-and-provenance-1"></a><a class="docs-heading-anchor-permalink" href="#Declare-roles-and-provenance" title="Permalink"></a></h2><pre><code class="language-julia hljs">calibration = DOEScenario(
    id=&quot;calibration-high-load&quot;,
    network=coverage_feeder(5000.0, 5000.0),
    role=:calibration,
    weight=1.0,
    source=&quot;synthetic tutorial fixture&quot;,
    generation_method=:deterministic_fixture,
    seed=11,
    timestamp=DateTime(2026, 1, 1, 12),
    metadata=Dict(
        &quot;site_id&quot; =&gt; &quot;synthetic-feeder&quot;,
        &quot;aggregate_demand_kw&quot; =&gt; 10.0,
        &quot;predicted_violation_probability&quot; =&gt; 0.10),
)

test_low = DOEScenario(
    id=&quot;test-low-load&quot;,
    network=coverage_feeder(200.0, 200.0),
    role=:stress,
    weight=0.7,
    source=&quot;synthetic tutorial fixture&quot;,
    generation_method=:held_out_fixture,
    seed=12,
    timestamp=DateTime(2026, 1, 15, 12),
    metadata=Dict(
        &quot;site_id&quot; =&gt; &quot;synthetic-feeder&quot;,
        &quot;aggregate_demand_kw&quot; =&gt; 0.4,
        &quot;predicted_violation_probability&quot; =&gt; 0.75,
        &quot;pairing_namespace&quot; =&gt; &quot;synthetic-load-cases-v1&quot;,
        &quot;uncertainty_sample_id&quot; =&gt; &quot;case-low&quot;),
)

test_high = DOEScenario(
    id=&quot;test-high-load&quot;,
    network=coverage_feeder(4800.0, 4800.0),
    role=:test,
    weight=0.3,
    source=&quot;synthetic tutorial fixture&quot;,
    generation_method=:held_out_fixture,
    seed=13,
    timestamp=DateTime(2026, 1, 15, 12),
    metadata=Dict(
        &quot;site_id&quot; =&gt; &quot;synthetic-feeder&quot;,
        &quot;aggregate_demand_kw&quot; =&gt; 9.6,
        &quot;predicted_violation_probability&quot; =&gt; 0.15,
        &quot;pairing_namespace&quot; =&gt; &quot;synthetic-load-cases-v1&quot;,
        &quot;uncertainty_sample_id&quot; =&gt; &quot;case-high&quot;),
)

scenarios = DOEScenarioSet(
    [calibration, test_low, test_high];
    dataset_id=&quot;doe-coverage-tutorial-v1&quot;,
    metadata=Dict(&quot;license&quot; =&gt; &quot;synthetic&quot;, &quot;split_method&quot; =&gt; &quot;declared&quot;),
)

calibration_set = select_doe_scenarios(scenarios; roles=:calibration)
test_set = select_doe_scenarios(scenarios; roles=(:test, :stress))</code></pre><p>IDs must be unique within an interval. Weights are optional, but if one scenario in an interval is weighted, all must be weighted. They are relative weights; the coverage calculation normalizes them within each interval.</p><p>For historical samples, prefer a chronological split over manual role labels:</p><pre><code class="language-julia hljs">time_split = split_doe_scenarios_by_time(
    scenarios;
    calibration_end=DateTime(2026, 1, 2),
    test_start=DateTime(2026, 1, 15),
    split_name=&quot;blocked-holdout&quot;,
    group_key=&quot;site_id&quot;,
    group_overlap_policy=:allow)

time_split.calibration
time_split.test
time_split.excluded_scenario_ids
time_split.diagnostics</code></pre><p>Samples before <code>calibration_end</code> become calibration cases, samples on or after <code>test_start</code> become test cases, and samples in between are explicitly excluded. The helper retains each original role in scenario metadata. It guarantees no timestamp overlap. Here <code>:allow</code> declares an intentional longitudinal evaluation of the same feeder. Use the default <code>:error</code> for a site- generalization study, or <code>:exclude_test</code> to remove test scenarios whose group appeared during calibration. The current helper accepts one forecast interval at a time so it cannot silently confuse forecast intervals with statistical sample time.</p><p>Audit the resulting evidence against the requirements of this longitudinal design:</p><pre><code class="language-julia hljs">calibration_audit = audit_doe_scenario_calibration(
    time_split.calibration, time_split.test;
    group_key=&quot;site_id&quot;,
    require_group_disjoint=false,
    require_chronological_order=true)

calibration_audit.outcome
calibration_audit.calibration_summary
calibration_audit.evaluation_summary
calibration_audit.leakage_checks
calibration_audit.diagnostics</code></pre><p>The audit checks reused scenario IDs, exact network realizations, timestamp ordering, optional group overlap, missing provenance, and weighted effective sample size. Requirements are explicit: a multi-site generalization experiment should set <code>require_group_disjoint=true</code>, while this same-site longitudinal experiment does not. <code>:no_declared_leakage_detected</code> means only that the chosen checks passed. The result explicitly says that probability calibration, representativeness, independence, and distribution shift were not assessed.</p><h2 id="Allocate-without-looking-at-the-test-scenarios"><a class="docs-heading-anchor" href="#Allocate-without-looking-at-the-test-scenarios">Allocate without looking at the test scenarios</a><a id="Allocate-without-looking-at-the-test-scenarios-1"></a><a class="docs-heading-anchor-permalink" href="#Allocate-without-looking-at-the-test-scenarios" title="Permalink"></a></h2><pre><code class="language-julia hljs">allocation = solve_operating_envelope(
    calibration_set, cps;
    security=:bound_point,
    control_policy=PerfectRecourse())

spec = DOEStudySpec(
    calibration_set, cps;
    security=:bound_point,
    control_policy=PerfectRecourse(),
    metadata=Dict(&quot;experiment&quot; =&gt; &quot;held-out tutorial&quot;))

manifest = doe_study_manifest(spec)
manifest[&quot;scenario_provenance&quot;]
manifest[&quot;scenario_set_metadata&quot;]</code></pre><p>The study identity covers scenario roles, weights, sources, construction methods, seeds, timestamps, metadata, and network hashes. Changing a split or provenance field therefore changes the study ID even when the network numbers are identical.</p><h2 id="Evaluate-held-out-outcomes"><a class="docs-heading-anchor" href="#Evaluate-held-out-outcomes">Evaluate held-out outcomes</a><a id="Evaluate-held-out-outcomes-1"></a><a class="docs-heading-anchor-permalink" href="#Evaluate-held-out-outcomes" title="Permalink"></a></h2><pre><code class="language-julia hljs">coverage = evaluate_operating_envelope_coverage(
    scenarios, cps, allocation;
    roles=(:test, :stress),
    utilizations=:bound_point,
    control_policy=PerfectRecourse(),
    iid_assumption=false)

coverage.outcome
coverage.scenario_rows
coverage.metrics[&quot;empirical_candidate_scenario_frequency&quot;]
coverage.metrics[&quot;weighted_candidate_scenario_frequency&quot;]
coverage.metrics[&quot;one_sided_hoeffding_upper_bound&quot;]  # missing</code></pre><p>The low-demand stress scenario is more restrictive and produces a candidate violation; the high-demand test realization passes. The result reports context and scenario frequencies separately. A scenario is a candidate violation if any tested utilization point fails. Unresolved cases are excluded from the ordinary empirical rate and counted as violations in the conservative rate.</p><p>Issue-time controls recorded in <code>allocation</code> are fixed during held-out replay. Scenario-stage controls are allowed to adapt to each newly observed scenario, consistent with their declared information stage. Passing a capacity dictionary instead loses the issuance record and is labelled <code>:capacity_values_only</code>.</p><h2 id="Separate-exogenous-risk-from-range-risk"><a class="docs-heading-anchor" href="#Separate-exogenous-risk-from-range-risk">Separate exogenous risk from range risk</a><a id="Separate-exogenous-risk-from-range-risk-1"></a><a class="docs-heading-anchor-permalink" href="#Separate-exogenous-risk-from-range-risk" title="Permalink"></a></h2><p>The number above answers one question: how often does the <em>bound point</em> fail across held-out realizations of load and generation? It says nothing about partial utilization, because <code>utilizations=:bound_point</code> tests a single point in the issued box. Those are two independent failure modes, and reporting only the first while advertising a range conflates them.</p><p>Run the same scenario set again over the box instead of the bound point, and report both numbers:</p><pre><code class="language-julia hljs">bound_only = evaluate_operating_envelope_coverage(
    scenarios, cps, allocation;
    roles=(:test, :stress),
    utilizations=:bound_point,
    control_policy=PerfectRecourse())

over_box = evaluate_operating_envelope_coverage(
    scenarios, cps, allocation;
    roles=(:test, :stress),
    utilizations=:corners,               # or doe_dropout_utilizations(n, 1)
    control_policy=PerfectRecourse())

(bound = bound_only.metrics[&quot;empirical_candidate_scenario_frequency&quot;],
 box   = over_box.metrics[&quot;empirical_candidate_scenario_frequency&quot;],
 bound_contexts = bound_only.metrics[&quot;context_count&quot;],
 box_contexts   = over_box.metrics[&quot;context_count&quot;])</code></pre><p>The gap between the two frequencies is the part of the risk that scenario sampling alone cannot see, and it is the quantity to report whenever the operational promise is a range rather than a point. Note that the two runs differ in the number of AC contexts solved, so the comparison is between scenario-level rates, not context-level ones: a scenario counts as a candidate violation if <em>any</em> of its tested utilization points fails, and adding points can only move that rate upward.</p><p>Use <code>doe_dropout_utilizations(length(cps), 1)</code> in place of <code>:corners</code> when the participant count makes <code>2^n</code> contexts per scenario impractical; it grows linearly and covers the faces adjacent to the bound point, where published unbalanced-network counterexamples occur.</p><h2 id="Trace-capacity-against-held-out-violations"><a class="docs-heading-anchor" href="#Trace-capacity-against-held-out-violations">Trace capacity against held-out violations</a><a id="Trace-capacity-against-held-out-violations-1"></a><a class="docs-heading-anchor-permalink" href="#Trace-capacity-against-held-out-violations" title="Permalink"></a></h2><p>A single operating point hides how quickly empirical performance deteriorates as offered capacity rises. Evaluate a declared scale grid:</p><pre><code class="language-julia hljs">curve = evaluate_operating_envelope_coverage_curve(
    scenarios, cps, allocation;
    scales=(0.25, 0.5, 0.75, 1.0),
    roles=(:test, :stress),
    utilizations=:bound_point,
    control_policy=PerfectRecourse(),
    iid_assumption=false)

curve.rows
curve.diagnostics[&quot;first_candidate_scale&quot;]
curve.diagnostics[&quot;candidate_count_reversals&quot;]</code></pre><p>Scales are sorted and deduplicated. Issue-time controls from <code>allocation</code> are retained rather than re-optimized against the held-out set. The first candidate scale is only a threshold on the tested grid. It is not a continuous safe capacity limit. A decrease in candidate count at a larger scale is preserved: it can arise from genuine physical non-monotonicity, discrete or control effects, or irregular local nonlinear solves, and should be investigated rather than silently smoothed.</p><h2 id="Compare-uncertainty-model-assumptions"><a class="docs-heading-anchor" href="#Compare-uncertainty-model-assumptions">Compare uncertainty-model assumptions</a><a id="Compare-uncertainty-model-assumptions-1"></a><a class="docs-heading-anchor-permalink" href="#Compare-uncertainty-model-assumptions" title="Permalink"></a></h2><p>Hold the issued allocation and evaluation policy fixed while changing only the scenario construction. Here the propagated uncertainty-sample IDs denote paired underlying forecast cases materialized by a deliberately more restrictive alternative model:</p><pre><code class="language-julia hljs">restrictive_model = DOEScenarioSet([
    DOEScenario(
        id=&quot;test-low-load&quot;,
        network=coverage_feeder(100.0, 100.0),
        role=:stress,
        weight=0.7,
        source=&quot;synthetic restrictive model&quot;,
        generation_method=:alternative_uncertainty_model,
        timestamp=DateTime(2026, 1, 15, 12),
        metadata=Dict(&quot;pairing_namespace&quot; =&gt; &quot;synthetic-load-cases-v1&quot;,
            &quot;uncertainty_sample_id&quot; =&gt; &quot;case-low&quot;)),
    DOEScenario(
        id=&quot;test-high-load&quot;,
        network=coverage_feeder(100.0, 100.0),
        role=:test,
        weight=0.3,
        source=&quot;synthetic restrictive model&quot;,
        generation_method=:alternative_uncertainty_model,
        timestamp=DateTime(2026, 1, 15, 12),
        metadata=Dict(&quot;pairing_namespace&quot; =&gt; &quot;synthetic-load-cases-v1&quot;,
            &quot;uncertainty_sample_id&quot; =&gt; &quot;case-high&quot;)),
]; dataset_id=&quot;doe-restrictive-model-v1&quot;)

model_sensitivity = compare_doe_uncertainty_models(
    [&quot;declared&quot; =&gt; scenarios,
     &quot;restrictive&quot; =&gt; restrictive_model],
    cps, allocation;
    scales=(0.5, 0.75, 1.0),
    roles=(:test, :stress),
    utilizations=:bound_point,
    control_policy=PerfectRecourse(),
    pairing=:auto)

model_sensitivity.rows
model_sensitivity.pairwise_rows
model_sensitivity.diagnostics[&quot;pairings&quot;]</code></pre><p>The long-form rows are suitable for plotting capacity scale against candidate- violation frequency. Pairwise rows report aggregate conservative-frequency deltas and, for matched cases, pass-to-candidate and candidate-to-pass discordance counts. Automatic pairing requires the same declared <code>pairing_namespace</code> in scenario metadata, then matches sample IDs, unique timestamps, or interval-local scenario IDs within that scope. Here the namespace declares the same synthetic low/high cases in both models. Reusing local IDs such as <code>gaussian-1</code> across independent draws does not make them paired. When materializing deliberately reused draws, pass a shared namespace through <code>scenario_metadata</code>. Independent ensembles need distinct namespaces or none; <code>pairing=:none</code> explicitly disables matching. Selecting a pairing key explicitly, for example <code>pairing=:metadata, pair_key=&quot;forecast_case_id&quot;</code>, is the caller&#39;s assertion that the keys identify matching experimental units, without a namespace check. Neither mechanism validates the experimental declaration itself.</p><p>The comparison deliberately reports <code>statistical_test=:not_performed</code> and <code>uncertainty_model_effect_established=false</code>. Common inputs remove several avoidable confounders, but they do not prove that the uncertainty model caused the observed difference, that either model is well calibrated, or that the issued capacity was selected independently of these evaluation sets.</p><p>This distinction matters when comparing uncertainty <em>sources</em>. <a href="https://doi.org/10.35833/MPCE.2023.000653">Liu, Braslavsky, and Mahdavi (2023)</a> report a much larger capacity change for one impedance-uncertainty set than for one load-uncertainty set on their Australian network. That is an important motivation, not a universal ranking: the uncertainty radii, norms, dimensions, and physical meanings are not matched. A publishable comparison should hold the feeder, issued-policy semantics, utilization search, confidence or coverage interpretation, and evaluation samples fixed; define commensurate perturbations from measurement or estimation evidence; and report paired outcomes rather than only percentage capacity loss.</p><h2 id="Compare-reference-and-shifted-conditions"><a class="docs-heading-anchor" href="#Compare-reference-and-shifted-conditions">Compare reference and shifted conditions</a><a id="Compare-reference-and-shifted-conditions-1"></a><a class="docs-heading-anchor-permalink" href="#Compare-reference-and-shifted-conditions" title="Permalink"></a></h2><p>Here the high-demand test case acts as a reference and the deliberately restrictive low-demand stress case as the shifted evaluation set:</p><pre><code class="language-julia hljs">reference_coverage = evaluate_operating_envelope_coverage(
    scenarios, cps, allocation;
    roles=:test,
    control_policy=PerfectRecourse())

stress_coverage = evaluate_operating_envelope_coverage(
    scenarios, cps, allocation;
    roles=:stress,
    control_policy=PerfectRecourse())

shift_comparison = compare_doe_coverage_shift(
    reference_coverage, stress_coverage;
    reference_label=&quot;held-out reference&quot;,
    shifted_label=&quot;low-demand stress&quot;)

shift_comparison.outcome
shift_comparison.metric_deltas
shift_comparison.diagnostics[&quot;distribution_shift_detected&quot;]  # false</code></pre><p>This comparison reports changed held-out performance. It intentionally does not claim that a distribution shift has been detected: that requires a separately chosen two-sample, covariate, residual, or concept-shift test with assumptions matched to the data-generating process. A named stress set is also not evidence of prevalence in the operating population.</p><h2 id="Diagnose-declared-covariate-shift"><a class="docs-heading-anchor" href="#Diagnose-declared-covariate-shift">Diagnose declared covariate shift</a><a id="Diagnose-declared-covariate-shift-1"></a><a class="docs-heading-anchor-permalink" href="#Diagnose-declared-covariate-shift" title="Permalink"></a></h2><p>The scenario metadata includes aggregate demand, so it can be compared without guessing a feature from the network dictionary:</p><pre><code class="language-julia hljs">reference_scenarios = select_doe_scenarios(scenarios; roles=:test)
stress_scenarios = select_doe_scenarios(scenarios; roles=:stress)

covariate_shift = test_doe_covariate_shift(
    reference_scenarios, stress_scenarios;
    features=&quot;aggregate_demand_kw&quot;,
    exchangeability_assumption=false)

covariate_shift.energy_distance
covariate_shift.feature_rows
covariate_shift.p_value  # missing
covariate_shift.diagnostics</code></pre><p>This one-scenario comparison is descriptive. In a study with exchangeable independent scenarios, explicitly setting <code>exchangeability_assumption=true</code> enables a reproducible Monte Carlo permutation p-value. For exchangeable, disjoint sites or events, use <code>permutation_unit=:group</code> with the corresponding <code>group_key</code>; all observations in a group then move together. Neither ordinary scenario permutation nor group permutation is automatically valid for serially dependent time samples.</p><p>The joint statistic is energy distance after scaling each feature by its pooled sample standard deviation. Feature rows also report raw mean differences, standardized mean differences, and empirical-CDF distances. Scenario weights are not interpreted as sampling probabilities. Even a rejected permutation test establishes shift only in the declared metadata covariates—not concept shift, changed violation risk, or shift in the complete network state.</p><h2 id="Preserve-serial-structure-in-a-temporal-comparison"><a class="docs-heading-anchor" href="#Preserve-serial-structure-in-a-temporal-comparison">Preserve serial structure in a temporal comparison</a><a id="Preserve-serial-structure-in-a-temporal-comparison-1"></a><a class="docs-heading-anchor-permalink" href="#Preserve-serial-structure-in-a-temporal-comparison" title="Permalink"></a></h2><p>Ordinary scenario permutation destroys time dependence. For a regularly sampled series with a single calibration/future boundary, build chronologically distinct sets:</p><pre><code class="language-julia hljs">demand_series_kw = [5.0, 5.2, 4.8, 5.1, 3.0, 2.7, 2.4, 2.1]
temporal_scenarios = [
    DOEScenario(
        id=&quot;daily-$index&quot;,
        network=coverage_feeder(500 * demand, 500 * demand),
        role=index &lt;= 4 ? :calibration : :test,
        source=&quot;synthetic temporal fixture&quot;,
        generation_method=:deterministic_fixture,
        timestamp=DateTime(2026, 2, index),
        metadata=Dict(&quot;aggregate_demand_kw&quot; =&gt; demand))
    for (index, demand) in enumerate(demand_series_kw)
]

temporal_reference = DOEScenarioSet(
    temporal_scenarios[1:4]; dataset_id=&quot;temporal-reference&quot;)
temporal_future = DOEScenarioSet(
    temporal_scenarios[5:8]; dataset_id=&quot;temporal-future&quot;)

temporal_shift = test_doe_time_series_covariate_shift(
    temporal_reference, temporal_future;
    features=&quot;aggregate_demand_kw&quot;,
    circular_shift_invariance_assumption=false)

temporal_shift.energy_distance
temporal_shift.p_value  # missing
temporal_shift.diagnostics[&quot;regular_spacing&quot;]</code></pre><p>Inference is opt-in:</p><pre><code class="language-julia hljs">circular_test = test_doe_time_series_covariate_shift(
    temporal_reference, temporal_future;
    features=&quot;aggregate_demand_kw&quot;,
    circular_shift_invariance_assumption=true,
    shifts=999,
    seed=41)

circular_test.p_value
circular_test.diagnostics[&quot;exact_circular_randomization&quot;]
circular_test.diagnostics[&quot;p_value_resolution&quot;]</code></pre><p>Each alternative moves the contiguous reference-length window around the pooled ordered series, preserving local serial order. With eight observations, all seven alternative cuts are evaluated and the test is exact under its declared randomization model—but necessarily has coarse resolution.</p><p>The assumption is intentionally named <em>circular-shift invariance</em>. It is stronger than ordinary stationarity because it treats every cyclic placement, including the artificial last-to-first boundary, as valid under the null. The function checks unique timestamps, strict reference-before-future ordering, and regular spacing by default. It does not adjust for seasonality, trends, overlapping forecast windows, interventions, or an omitted time gap; those need a study-specific block, seasonal, or intervention-aware design.</p><h2 id="Evaluate-violation-probability-calibration"><a class="docs-heading-anchor" href="#Evaluate-violation-probability-calibration">Evaluate violation-probability calibration</a><a id="Evaluate-violation-probability-calibration-1"></a><a class="docs-heading-anchor-permalink" href="#Evaluate-violation-probability-calibration" title="Permalink"></a></h2><p>Suppose the metadata probability was issued before each held-out outcome. Turn the coverage results into explicit forecast/outcome pairs:</p><pre><code class="language-julia hljs">probability_observations = doe_probability_observations(
    coverage;
    probability_key=&quot;predicted_violation_probability&quot;,
    use_scenario_weights=false)

probability_calibration = evaluate_doe_probability_calibration(
    probability_observations;
    bins=[0.0, 0.5, 1.0],
    unresolved=:exclude,
    independence_assumption=false)

probability_calibration.bin_rows
probability_calibration.metrics[&quot;brier_score&quot;]
probability_calibration.metrics[&quot;logarithmic_score&quot;]
probability_calibration.metrics[&quot;calibration_gap&quot;]
probability_calibration.metrics[&quot;expected_calibration_error&quot;]
probability_calibration.diagnostics</code></pre><p>Candidate violations become <code>true</code>, passed scenarios become <code>false</code>, and unresolved solves remain <code>nothing</code>. The unresolved policy can conservatively count them as violations, but must be chosen explicitly. Scenario weights are not reused by default because relative scenario importance is not automatically an observation-frequency weight.</p><p>The bin rows form a reliability-diagram table. They include empty bins so bin definitions remain comparable across studies. Brier and logarithmic scores are proper scoring rules for resolved binary events with suitable observation weights. Expected/maximum calibration error and the binned Brier decomposition depend on the declared bin edges. Reliability minus resolution plus uncertainty reconstructs <code>binned_forecast_brier_score</code>, which replaces each forecast by its bin&#39;s weighted mean. The original <code>brier_score</code> additionally includes <code>within_bin_brier_remainder</code>: within-bin forecast variance minus twice the within-bin forecast/outcome covariance. This remainder can be negative:</p><pre><code class="language-julia hljs">sharp = [DOEProbabilityObservation(id=&quot;low&quot;, predicted_violation_probability=0.1,
             observed_violation=false),
         DOEProbabilityObservation(id=&quot;high&quot;, predicted_violation_probability=0.9,
             observed_violation=true)]
coarse = evaluate_doe_probability_calibration(sharp; bins=1)
m = coarse.metrics
@assert isapprox(m[&quot;brier_score&quot;], 0.01)
@assert isapprox(m[&quot;binned_forecast_brier_score&quot;], 0.25)
@assert isapprox(m[&quot;within_bin_brier_remainder&quot;], -0.24)
@assert isapprox(m[&quot;brier_score&quot;], m[&quot;binned_brier_reconstruction&quot;] +
    m[&quot;within_bin_brier_remainder&quot;])</code></pre><p>No threshold is used to label a forecast simply “calibrated.”</p><p>Setting <code>independence_assumption=true</code> adds an overall weighted Hoeffding interval for the calibration gap and simultaneous Bonferroni-Hoeffding bin intervals, each with a separate confidence guarantee (not one joint family). This asserts conditional independence of outcomes given the forecast design, and outcome-independent weights, bins, and retained observations. The target is a weighted mean conditional event probability minus the weighted forecast within the fixed design, not a pointwise calibration curve. Outcome-dependent removal of unresolved cases can invalidate those intervals; recoding unresolved cases changes the event being scored. Do not enable them for this two-scenario, same-site example. The function does not verify forecast timing or account automatically for serial/group dependence and post-hoc model selection.</p><h2 id="Add-a-statistical-bound-only-when-justified"><a class="docs-heading-anchor" href="#Add-a-statistical-bound-only-when-justified">Add a statistical bound only when justified</a><a id="Add-a-statistical-bound-only-when-justified-1"></a><a class="docs-heading-anchor-permalink" href="#Add-a-statistical-bound-only-when-justified" title="Permalink"></a></h2><p>For a concentration-bound example, generate a fresh synthetic i.i.d. test set. The hand-picked cases above do not justify an independence assertion:</p><pre><code class="language-julia hljs">include(&quot;scripts/cases/doe_uncertainty_tutorial.jl&quot;)
iid_test = doe_iid_test_scenarios(count=32, seed=7319)
iid_coverage = evaluate_operating_envelope_coverage(
    iid_test, cps, allocation;
    roles=:test,
    control_policy=PerfectRecourse(),
    iid_assumption=true,
    confidence=0.95)

iid_coverage.metrics[&quot;one_sided_hoeffding_upper_bound&quot;]</code></pre><p>The one-sided Hoeffding bound uses the unweighted scenario count and treats unresolved scenarios as candidate violations. Declared scenario weights affect the weighted empirical estimate, not this concentration bound. These 32 independent synthetic draws represent Uniform(100,6000) W demand at each bus. The bound concerns numerical evaluation outcomes for this declared population, not a certified physical failure rate.</p><p>Do not set <code>iid_assumption=true</code> for hand-picked stress cases, overlapping time windows, scenarios reused during method development, or a split affected by temporal leakage. In those cases, publish the empirical and weighted results without a confidence claim.</p><h2 id="Construct-scenarios-from-a-covariance-model"><a class="docs-heading-anchor" href="#Construct-scenarios-from-a-covariance-model">Construct scenarios from a covariance model</a><a id="Construct-scenarios-from-a-covariance-model-1"></a><a class="docs-heading-anchor-permalink" href="#Construct-scenarios-from-a-covariance-model" title="Permalink"></a></h2><p>The typed construction layer separates uncertainty draws from the callback that turns them into networks. For example, declare a correlated Gaussian model for the two loads:</p><pre><code class="language-julia hljs">load_samples = sample_doe_gaussian_uncertainty(
    [5000.0, 5000.0],
    [500.0^2 0.4 * 500.0^2;
     0.4 * 500.0^2 500.0^2];
    parameter_names=(&quot;p1_W&quot;, &quot;p2_W&quot;),
    count=100,
    seed=20260905,
    sample_prefix=&quot;load&quot;,
    metadata=Dict(
        &quot;covariance_source&quot; =&gt; &quot;synthetic tutorial declaration&quot;,
        &quot;units&quot; =&gt; Dict(&quot;p1_W&quot; =&gt; &quot;W&quot;, &quot;p2_W&quot; =&gt; &quot;W&quot;)))

sample_manifest = doe_uncertainty_manifest(load_samples)
load_samples.diagnostics</code></pre><p>The implementation accepts positive-semidefinite covariance, reports its numerical rank, and refuses material negative eigenvalues or asymmetry. It uses a named <code>MersenneTwister</code> seed and records declared and empirical moments. This reproduces the computational draw; it does not validate Gaussianity. Gaussian support is unbounded, so transformations, truncation, and rejection rules must be explicit when nonphysical values are plausible. For loads, impose a componentwise physical box without silently clipping the Gaussian draws:</p><pre><code class="language-julia hljs">physical_load_samples = sample_doe_box_truncated_gaussian_uncertainty(
    [5000.0, 5000.0],
    [500.0^2 0.4 * 500.0^2;
     0.4 * 500.0^2 500.0^2];
    parameter_names=(&quot;p1_W&quot;, &quot;p2_W&quot;),
    lower=[0.0, 0.0],
    upper=[Inf, Inf],
    count=100,
    seed=20260905,
    draw_budget=1000,
    sample_prefix=&quot;physical-load&quot;,
    metadata=Dict(
        &quot;support_rationale&quot; =&gt; &quot;active demand is nonnegative&quot;,
        &quot;units&quot; =&gt; Dict(&quot;p1_W&quot; =&gt; &quot;W&quot;, &quot;p2_W&quot; =&gt; &quot;W&quot;)))

physical_load_samples.diagnostics[&quot;empirical_acceptance_rate&quot;]
physical_load_samples.diagnostics[&quot;draws_attempted&quot;]</code></pre><p>This is rejection sampling from the declared Gaussian conditional on the box, not a clipped normal approximation. The required draw budget makes the stopping rule reproducible; exhaustion raises an error rather than returning a smaller or biased sample. A low acceptance rate signals a poorly aligned proposal and should prompt a different uncertainty model or sampler. Neither successful sampling nor the physical box validates Gaussianity or the scientific choice of bounds.</p><p>Materialize each sample from a deep copy of one base network:</p><pre><code class="language-julia hljs">base_network = coverage_feeder(5000.0, 5000.0)

function apply_load_sample!(network, sample)
    network[&quot;load&quot;][&quot;d1&quot;][&quot;p_nom&quot;][1] = sample.parameters[&quot;p1_W&quot;]
    network[&quot;load&quot;][&quot;d2&quot;][&quot;p_nom&quot;][1] = sample.parameters[&quot;p2_W&quot;]
    return nothing
end

physical_load_scenarios = materialize_doe_scenarios(
    base_network, physical_load_samples, apply_load_sample!;
    dataset_id=&quot;tutorial-box-truncated-gaussian-loads-v1&quot;,
    materializer_id=&quot;apply-load-sample-v1&quot;,
    role=:calibration,
    source=&quot;synthetic tutorial box-conditioned covariance model&quot;)

physical_load_scenarios.metadata
physical_load_scenarios.intervals[1][1].metadata[&quot;uncertainty_parameters&quot;]</code></pre><p>The required <code>materializer_id</code> stands in for a callback body, which cannot be serialized into a study manifest; use a committed method name and revision in a real experiment. The base-network hash, sample-set identity, parameters, seed, generation method, and materializer identifier all propagate into scenario provenance. The callback remains responsible for units, physical transforms, and topology validity. When the box-truncated sampler is used, its bounds, proposal identity, rejection rule, and acceptance diagnostics also propagate.</p><h2 id="Bootstrap-empirical-residuals"><a class="docs-heading-anchor" href="#Bootstrap-empirical-residuals">Bootstrap empirical residuals</a><a id="Bootstrap-empirical-residuals-1"></a><a class="docs-heading-anchor-permalink" href="#Bootstrap-empirical-residuals" title="Permalink"></a></h2><p>When a versioned DSSE or forecasting workflow provides residual rows, retain their joint cross-variable structure by resampling whole rows. A moving block also retains local serial order:</p><pre><code class="language-julia hljs">residual_library = [
    -200.0  100.0
    -100.0    0.0
       0.0 -100.0
     100.0    0.0
     200.0  100.0
]
source_times = [DateTime(2026, 6, day) for day in 1:5]
target_times = [DateTime(2026, 7, day) for day in 1:6]

residual_samples = sample_doe_empirical_residual_bootstrap(
    residual_library;
    parameter_names=(&quot;p1_W&quot;, &quot;p2_W&quot;),
    block_count=2,
    block_length=3,
    seed=20260906,
    center=[5000.0, 5000.0],
    source_timestamps=source_times,
    timestamps=target_times,
    require_regular_spacing=true,
    sample_prefix=&quot;load-residual&quot;,
    metadata=Dict(
        &quot;residual_dataset&quot; =&gt; &quot;synthetic tutorial residuals v1&quot;,
        &quot;residual_definition&quot; =&gt; &quot;observed minus point forecast&quot;))

residual_samples.metadata[&quot;residual_library_id&quot;]
residual_samples.diagnostics[&quot;sampled_block_start_indices&quot;]
residual_samples.samples[1].metadata</code></pre><p>With <code>block_length=1</code>, the same function performs ordinary empirical row resampling. Longer non-circular blocks start only where the complete block fits; <code>circular=true</code> admits last-to-first wrapping and marks every wrapped member. The output is flattened in block-major order, with a <code>bootstrap_block_id</code> on each sample. Source timestamps identify library rows, while the sample&#39;s own timestamp identifies its target period.</p><pre><code class="language-julia hljs">residual_scenarios = materialize_doe_scenarios(
    base_network, residual_samples, apply_load_sample!;
    dataset_id=&quot;tutorial-residual-bootstrap-loads-v1&quot;,
    materializer_id=&quot;apply-load-sample-v1&quot;,
    role=:test,
    source=&quot;synthetic tutorial residual bootstrap&quot;)

residual_scenarios.intervals[1][1].metadata[&quot;bootstrap_block_id&quot;]
residual_scenarios.metadata[&quot;uncertainty_diagnostics&quot;]</code></pre><p>Do not enable an i.i.d. coverage bound merely because block starts were sampled with replacement: members within a moving block are dependent, and the finite residual library was itself estimated from data. The function reports <code>stationarity_assumption_asserted=false</code>, <code>block_length_validated=false</code>, and <code>bootstrap_validity_established=false</code>. A research study must justify the residual definition, data split, time ordering, block length, seasonality treatment, physical support, and whether independent blocks are a reasonable resampling unit. Use <code>bootstrap_block_id</code> as a group key in leakage and shift audits when appropriate.</p><h2 id="Connecting-a-DSSE-workflow"><a class="docs-heading-anchor" href="#Connecting-a-DSSE-workflow">Connecting a DSSE workflow</a><a id="Connecting-a-DSSE-workflow-1"></a><a class="docs-heading-anchor-permalink" href="#Connecting-a-DSSE-workflow" title="Permalink"></a></h2><p>For measurement-derived studies, construct one <code>DOEScenario</code> per materialized network realization and record at least:</p><ul><li>the DSSE dataset/version and time index in <code>source</code> and <code>timestamp</code>;</li><li>covariance/profile sampling method and code revision in <code>generation_method</code> and <code>metadata</code>;</li><li>the exact random seed;</li><li>a time-block or site-level split that prevents leakage; and</li><li>whether impedance candidates, topology alternatives, and forecast errors are sampled jointly or independently.</li></ul><p>Pass a derived-quantity mean and the matrix returned by <a href="../../api/state_estimation/#PowerOptLab.derived_covariance"><code>derived_covariance</code></a> to <code>sample_doe_gaussian_uncertainty</code>, then implement the corresponding network transform in <code>materialize_doe_scenarios</code>. When the DSSE or forecast workflow instead yields a historical residual matrix, use <code>sample_doe_empirical_residual_bootstrap</code> and record the dataset version, residual definition, split, and ordering in metadata. The same materializer can consume manually constructed categorical <code>DOEUncertaintySample</code>s for topology or inverse-Carson candidates.</p><p>This is generic plumbing, not an automatic physical interpretation of a DSSE state covariance. The available DSSE covariance is local Gauss–Newton evidence under its declared measurement model. The user must choose derived quantities, units, transforms, correlations with forecast/model errors, and support rules; the framework records but does not validate those choices.</p><h2 id="What-this-does-not-prove"><a class="docs-heading-anchor" href="#What-this-does-not-prove">What this does not prove</a><a id="What-this-does-not-prove-1"></a><a class="docs-heading-anchor-permalink" href="#What-this-does-not-prove" title="Permalink"></a></h2><ul><li>Empirical test performance is not a robust box certificate.</li><li>An i.i.d. concentration bound does not protect against distribution shift.</li><li>Scenario weights are not automatically calibrated probabilities.</li><li>Local nonlinear infeasibility remains candidate evidence rather than a global infeasibility proof.</li><li>Testing only <code>:bound_point</code> says nothing about untested partial utilization; combine held-out scenarios with corners, dropout faces, or adaptive utilization search when the operational promise is a range, and report the gap between the two rates rather than the bound-point rate alone.</li><li>Scenario weights enter the reported frequency in two different ways. The <code>weighted_*</code> metrics average within-interval ratios, treating each interval as the sampling unit; the <code>pooled_weighted_*</code> metrics form a single ratio of summed weights. They differ whenever intervals carry unequal total weight, and neither is a probability unless the weights are calibrated.</li></ul></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../doe_statistical_validation/">« Statistical validation</a><a class="docs-footer-nextpage" href="../../problems/operating_envelope/">DOE equations and results »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 02:56">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
