<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Uncertainty models · PowerOptLab.jl</title><meta name="title" content="Uncertainty models · PowerOptLab.jl"/><meta property="og:title" content="Uncertainty models · PowerOptLab.jl"/><meta property="twitter:title" content="Uncertainty models · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li class="is-active"><a class="tocitem" href>Uncertainty models</a><ul class="internal"><li><a class="tocitem" href="#1.-Choose-the-representation-from-the-evidence"><span>1. Choose the representation from the evidence</span></a></li><li><a class="tocitem" href="#2.-Draw-and-materialize-explicitly"><span>2. Draw and materialize explicitly</span></a></li><li><a class="tocitem" href="#3.-Compare-models-with-a-matched-design"><span>3. Compare models with a matched design</span></a></li><li><a class="tocitem" href="#4.-Interpret-the-impedance-versus-load-result-carefully"><span>4. Interpret the impedance-versus-load result carefully</span></a></li><li><a class="tocitem" href="#Research-exercises"><span>Research exercises</span></a></li><li><a class="tocitem" href="#What-this-does-not-prove"><span>What this does not prove</span></a></li></ul></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Dynamic operating envelopes</a></li><li class="is-active"><a href>Uncertainty models</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Uncertainty models</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/doe_uncertainty_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Constructing-and-comparing-DOE-uncertainty-models"><a class="docs-heading-anchor" href="#Constructing-and-comparing-DOE-uncertainty-models">Constructing and comparing DOE uncertainty models</a><a id="Constructing-and-comparing-DOE-uncertainty-models-1"></a><a class="docs-heading-anchor-permalink" href="#Constructing-and-comparing-DOE-uncertainty-models" title="Permalink"></a></h1><p>&lt;!– doe-executable –&gt;</p><p>All Julia blocks on this page run in order from the repository root. CI executes the exact blocks with <code>julia --project=. scripts/run_doe_tutorials.jl</code>.</p><blockquote><p><strong>Question:</strong> which uncertainty representation matches the physical evidence, and how can alternatives be compared without changing the DOE claim?</p><p><strong>Prerequisite:</strong> <a href="../doe_scenario_design/">DOE scenario design and held-out evaluation</a></p><p><strong>Scope:</strong> uncertainty construction and sensitivity analysis; no uncertainty model is validated automatically</p></blockquote><p>The uncertainty source, mathematical model, sampled values, and materialized network are different objects:</p><pre><code class="language-text hljs">measurements or engineering records
        → uncertainty model
        → reproducible samples or candidates
        → materialized network scenarios
        → allocation and held-out evaluation</code></pre><p>Collapsing those steps hides assumptions. For example, a Gaussian covariance does not explain physical bounds; a list of impedance candidates does not imply probabilities; and a bootstrap does not establish stationarity.</p><h2 id="1.-Choose-the-representation-from-the-evidence"><a class="docs-heading-anchor" href="#1.-Choose-the-representation-from-the-evidence">1. Choose the representation from the evidence</a><a id="1.-Choose-the-representation-from-the-evidence-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Choose-the-representation-from-the-evidence" title="Permalink"></a></h2><table><tr><th style="text-align: right">Available evidence</th><th style="text-align: right">Useful representation</th><th style="text-align: right">Principal question to justify</th></tr><tr><td style="text-align: right">Forecast or DSSE residual history</td><td style="text-align: right">Row or moving-block residual bootstrap</td><td style="text-align: right">Are residuals transferable, ordered, and approximately stationary over the study period?</td></tr><tr><td style="text-align: right">Estimated mean and covariance</td><td style="text-align: right">Gaussian or box-conditioned Gaussian</td><td style="text-align: right">Is the distributional form defensible, and how are nonphysical values excluded?</td></tr><tr><td style="text-align: right">Engineering tolerances</td><td style="text-align: right">Box, norm ball, or designed stress grid</td><td style="text-align: right">Do the bounds represent credible simultaneous errors or independent worst cases?</td></tr><tr><td style="text-align: right">Alternative conductor/topology/phase records</td><td style="text-align: right">Categorical model candidates</td><td style="text-align: right">Which candidates remain plausible, and are weights evidential or merely priorities?</td></tr><tr><td style="text-align: right">Rare operational concerns</td><td style="text-align: right">Named stress scenarios</td><td style="text-align: right">What question does each stress case test?</td></tr></table><p>Do not call all five rows “Monte Carlo uncertainty.” Their semantics and permitted claims differ.</p><h2 id="2.-Draw-and-materialize-explicitly"><a class="docs-heading-anchor" href="#2.-Draw-and-materialize-explicitly">2. Draw and materialize explicitly</a><a id="2.-Draw-and-materialize-explicitly-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Draw-and-materialize-explicitly" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerOptLab

include(&quot;scripts/cases/doe_uncertainty_tutorial.jl&quot;)

samples = sample_doe_box_truncated_gaussian_uncertainty(
    [5000.0, 5000.0],
    [500.0^2 0.4 * 500.0^2;
     0.4 * 500.0^2 500.0^2];
    parameter_names=(&quot;p1_W&quot;, &quot;p2_W&quot;),
    lower=[0.0, 0.0],
    upper=[Inf, Inf],
    count=100,
    seed=20260905,
    draw_budget=1000,
    metadata=Dict(&quot;model&quot; =&gt; &quot;synthetic teaching assumption&quot;))

function apply_load_sample!(network, sample)
    network[&quot;load&quot;][&quot;d1&quot;][&quot;p_nom&quot;][1] = sample.parameters[&quot;p1_W&quot;]
    network[&quot;load&quot;][&quot;d2&quot;][&quot;p_nom&quot;][1] = sample.parameters[&quot;p2_W&quot;]
    return nothing
end

load_scenarios = materialize_doe_scenarios(
    doe_uncertainty_feeder(5000.0, 5000.0),
    samples,
    apply_load_sample!;
    dataset_id=&quot;tutorial-load-model-v1&quot;,
    materializer_id=&quot;apply-load-sample-v1&quot;,
    role=:calibration,
    source=&quot;synthetic box-conditioned Gaussian&quot;)</code></pre><p>The draw is reproducible and its support rule is explicit. This does not validate Gaussianity, covariance calibration, the bounds, or the network transformation. Those remain scientific responsibilities.</p><p>Use <a href="../../api/operating_envelope/#PowerOptLab.sample_doe_empirical_residual_bootstrap"><code>sample_doe_empirical_residual_bootstrap</code></a> when actual residual rows are available. Resample all correlated quantities together. Moving blocks can retain short-range serial structure, but their block length, seasonality, and transferability still need evidence.</p><h2 id="3.-Compare-models-with-a-matched-design"><a class="docs-heading-anchor" href="#3.-Compare-models-with-a-matched-design">3. Compare models with a matched design</a><a id="3.-Compare-models-with-a-matched-design-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Compare-models-with-a-matched-design" title="Permalink"></a></h2><p>The comparison target is not “which model gives the smallest envelope?” A more conservative answer can arise from a wider uncertainty set, a different norm, more dimensions, different controls, or a genuinely more influential physical quantity.</p><p>Hold these fixed:</p><ul><li>feeder, base operating points, participant set, and units;</li><li>allocation objective and normalization;</li><li>control information structure;</li><li>utilization search and replay procedure;</li><li>calibration/test separation;</li><li>evaluation scenarios and pairing identities; and</li><li>the physical interpretation of uncertainty magnitude or coverage.</li></ul><p>Then evaluate one issued envelope or one consistently re-issued method under each labelled construction:</p><pre><code class="language-julia hljs">case = doe_uncertainty_tutorial_case()
cps = case.connection_points
issued = solve_operating_envelope(
    select_doe_scenarios(case.scenarios; roles=:calibration), cps;
    control_policy=IssuePlusLocalLaws())
scenarios_a = select_doe_scenarios(case.scenarios; roles=(:test, :stress))
scenarios_b = DOEScenarioSet([
    DOEScenario(id=s.id, role=s.role, weight=s.weight,
        source=&quot;paired half-demand sensitivity experiment&quot;,
        generation_method=:deterministic_load_scaling,
        metadata=s.metadata,
        network=begin
            network = deepcopy(s.network)
            for load in values(network[&quot;load&quot;])
                load[&quot;p_nom&quot;] .*= 0.5
            end
            network
        end) for s in scenarios_a.intervals[1]];
    dataset_id=&quot;half-demand-model&quot;)
comparison = compare_doe_uncertainty_models(
    [&quot;model_a&quot; =&gt; scenarios_a,
     &quot;model_b&quot; =&gt; scenarios_b],
    cps,
    issued;
    scales=(0.5, 0.75, 1.0),
    roles=(:test, :stress),
    utilizations=:corners,
    control_policy=IssuePlusLocalLaws(),
    pairing=:auto)

comparison.rows
comparison.pairwise_rows
comparison.diagnostics[&quot;pairings&quot;]
@assert length(comparison.rows) == 6
@assert !comparison.diagnostics[&quot;capacity_allocation_reoptimized&quot;]</code></pre><p>The fixture declares a shared <code>pairing_namespace</code>, and the transformed model preserves it because each row reuses the same underlying case. Independent sampler calls with coincident local IDs would remain unpaired by default. Pairing reveals which same-case outcomes change classification. It does not prove that the uncertainty model caused the change or that either model is correct.</p><h2 id="4.-Interpret-the-impedance-versus-load-result-carefully"><a class="docs-heading-anchor" href="#4.-Interpret-the-impedance-versus-load-result-carefully">4. Interpret the impedance-versus-load result carefully</a><a id="4.-Interpret-the-impedance-versus-load-result-carefully-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Interpret-the-impedance-versus-load-result-carefully" title="Permalink"></a></h2><p><a href="https://doi.org/10.35833/MPCE.2023.000653">Liu, Braslavsky, and Mahdavi (2023)</a> report a much larger capacity reduction for one impedance-uncertainty construction than for one load- uncertainty construction on their Australian network. This is a strong motivation for parameter-uncertainty research, but the norms, dimensions, radii, and physical quantities are not commensurate.</p><p>A scientifically useful extension should derive both perturbation models from measurement or estimation evidence and compare them on common held-out network realizations. Until then, say “larger in the reported case,” not “impedance uncertainty universally dominates load uncertainty.”</p><h2 id="Research-exercises"><a class="docs-heading-anchor" href="#Research-exercises">Research exercises</a><a id="Research-exercises-1"></a><a class="docs-heading-anchor-permalink" href="#Research-exercises" title="Permalink"></a></h2><ol><li>Compare clipped Gaussian samples with correctly box-conditioned samples. Identify which moments and boundary masses change.</li><li>Repeat a residual bootstrap with block lengths 1, 6, and 48. State what temporal assumption each choice makes.</li><li>Treat two line models first as equally weighted candidates and then as unweighted stress cases. Explain why the network scenarios are unchanged but the interpretation is different.</li></ol><h2 id="What-this-does-not-prove"><a class="docs-heading-anchor" href="#What-this-does-not-prove">What this does not prove</a><a id="What-this-does-not-prove-1"></a><a class="docs-heading-anchor-permalink" href="#What-this-does-not-prove" title="Permalink"></a></h2><ul><li>Reproducible sampling is not uncertainty-model validation.</li><li>Physical bounds do not create calibrated probabilities.</li><li>A norm radius in one parameter space is not directly comparable with the same percentage in another.</li><li>Paired finite outcomes do not establish a causal model effect.</li><li>A robust feasible region for exogenous uncertainty is not automatically a robust participant-utilization box.</li></ul><p>Continue with <a href="../doe_statistical_validation/">Statistical validation of DOE claims</a>. Full covariance, bootstrap, materializer, and model-sensitivity examples remain in the <a href="../doe_uncertainty_coverage/">advanced uncertainty laboratory</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../doe_scenario_design/">« Scenario design</a><a class="docs-footer-nextpage" href="../doe_statistical_validation/">Statistical validation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Monday 16 November 2026 14:05">Monday 16 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
