<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Generator worked examples · PowerOptLab.jl</title><meta name="title" content="Generator worked examples · PowerOptLab.jl"/><meta property="og:title" content="Generator worked examples · PowerOptLab.jl"/><meta property="twitter:title" content="Generator worked examples · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox"/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li><a class="tocitem" href="../inverse_carson_reconstruction/">Line reconstruction workflow</a></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox" checked/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li class="is-active"><a class="tocitem" href>Generator worked examples</a><ul class="internal"><li><a class="tocitem" href="#1.-A-balanced-internal-source-can-have-unbalanced-terminal-voltage"><span>1. A balanced internal source can have unbalanced terminal voltage</span></a></li><li><a class="tocitem" href="#2.-A-source&#39;s-four-conductor-currents-need-not-sum-to-zero"><span>2. A source&#39;s four conductor currents need not sum to zero</span></a></li><li><a class="tocitem" href="#3.-Independent-sequence-limits-do-not-protect-every-phase"><span>3. Independent sequence limits do not protect every phase</span></a></li><li><a class="tocitem" href="#4.-Relative-rotation-is-different-from-an-absolute-reference"><span>4. Relative rotation is different from an absolute reference</span></a></li><li><a class="tocitem" href="#5.-Split-phase-is-a-connection,-not-three-phases-with-one-missing"><span>5. Split phase is a connection, not three phases with one missing</span></a></li><li><a class="tocitem" href="#From-examples-to-a-scientific-study"><span>From examples to a scientific study</span></a></li></ul></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Device models and scheduling</a></li><li><a class="is-disabled">Generators</a></li><li class="is-active"><a href>Generator worked examples</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Generator worked examples</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/generalized_generator_models.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Understanding-generalized-generator-models"><a class="docs-heading-anchor" href="#Understanding-generalized-generator-models">Understanding generalized generator models</a><a id="Understanding-generalized-generator-models-1"></a><a class="docs-heading-anchor-permalink" href="#Understanding-generalized-generator-models" title="Permalink"></a></h1><p>These worked examples accompany the <a href="../../components/generalized_generator/">scientific model</a>. They isolate elementary RMS phasor circuits. Follow them with the <a href="../generalized_generator_tradeoffs/">implemented network tutorial</a> to compare the actual component modes under load and network unbalance. Run their reproducible calculations from the repository root:</p><pre><code class="language-sh hljs">julia --project=. scripts/generalized_generators/analytic_examples.jl</code></pre><p>The documentation build also executes that same script:</p><pre><code class="language-julia hljs">using PowerOptLab
include(joinpath(pkgdir(PowerOptLab), &quot;scripts&quot;, &quot;generalized_generators&quot;, &quot;analytic_examples.jl&quot;))</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi"><span class="sgr1">Test Summary:                                   | <span class="sgr32">Pass  </span><span class="sgr36">Total  </span>Time</span>
Series primitive, sequences, power and rotation | <span class="sgr32">   9  </span><span class="sgr36">    9  </span>0.1s
Fixed EMF: |U1| = 228.035085 V; |U2| = 0.447214 V; loss = 61.200000 W
Imposed-current terminal-voltage target: E1 = 231.965215 V
Grounded source: In = -8.0 A; Ig = -2.0 A; four-wire sum = 2.0 A; loss = 16.0 W
<span class="sgr1">Test Summary:                                      | <span class="sgr32">Pass  </span><span class="sgr36">Total  </span>Time</span>
Grounded source: distinct neutral and earth return | <span class="sgr32">  10  </span><span class="sgr36">   10  </span>0.1s
<span class="sgr1">Test Summary:                           | <span class="sgr32">Pass  </span><span class="sgr36">Total  </span>Time</span>
Capability and topology counterexamples | <span class="sgr32">  12  </span><span class="sgr36">   12  </span>0.2s
All analytic checks passed; see tradeoffs.jl for network integration.</code></pre><p>The script uses only Julia standard libraries. Its assertions check the numerical identities below; the separate component unit tests cover BMOPFTools integration. Neither is a dynamic simulation. All impedances are ohms, voltages volts RMS, and currents amperes RMS.</p><h2 id="1.-A-balanced-internal-source-can-have-unbalanced-terminal-voltage"><a class="docs-heading-anchor" href="#1.-A-balanced-internal-source-can-have-unbalanced-terminal-voltage">1. A balanced internal source can have unbalanced terminal voltage</a><a id="1.-A-balanced-internal-source-can-have-unbalanced-terminal-voltage-1"></a><a class="docs-heading-anchor-permalink" href="#1.-A-balanced-internal-source-can-have-unbalanced-terminal-voltage" title="Permalink"></a></h2><p>Imagine three balanced internal EMFs feeding a network through a series impedance. The following sketch shows each phase of a simple wye case; use the full circuit when a neutral or earth impedance is present.</p><pre><code class="language-text hljs">internal EMF e_k ---- series impedance ---- PCC voltage u_k ---- network
                         current i_k --&gt;</code></pre><p>With <span>$a=\exp(\mathrm{j}2\pi/3)$</span>, choose internal source <span>$e=230[1,a^2,a]$</span>. Use sequence impedances in order zero, positive, negative:</p><p class="math-container">\[(Z_0,Z_1,Z_2)=(0.4+0.3\mathrm{j},\ 0.2+0.4\mathrm{j},\ 0.1+0.2\mathrm{j}),
\qquad (I_0,I_1,I_2)=(0,10,2).\]</p><p>From <span>$u=e-Zi$</span> the terminal sequences are <span>$U_1=228-4\mathrm{j}$</span> and <span>$U_2=-0.2-0.4\mathrm{j}$</span>. Thus <span>$|U_1|\approx228.035$</span> V and <span>$|U_2|\approx0.447$</span> V. The balanced source&#39;s internal negative-sequence voltage is zero, but the PCC negative-sequence voltage is nonzero. Passive negative-sequence current is not the same as a controlled negative-sequence EMF.</p><p>The same calculation gives a source-to-terminal active-power difference of 61.2 W, equal to <span>$i^\mathsf{H}Hi$</span>. This is an independent power-ledger check.</p><p><strong>Interpretation:</strong> a fixed internal voltage magnitude does not regulate terminal voltage. For this imposed-current example, restoring <span>$|U_1|=230$</span> V with real positive internal <span>$E_1$</span> requires</p><p class="math-container">\[E_1=\Re(Z_1I_1)+\sqrt{230^2-[\Im(Z_1I_1)]^2}
\approx231.965\ \mathrm{V}.\]</p><p>This isolates the distinction between fixed excitation and terminal regulation. It is not a complete PV power-flow solution: in a network solve, current and source angle must also satisfy KCL and the selected active-power law.</p><h2 id="2.-A-source&#39;s-four-conductor-currents-need-not-sum-to-zero"><a class="docs-heading-anchor" href="#2.-A-source&#39;s-four-conductor-currents-need-not-sum-to-zero">2. A source&#39;s four conductor currents need not sum to zero</a><a id="2.-A-source&#39;s-four-conductor-currents-need-not-sum-to-zero-1"></a><a class="docs-heading-anchor-permalink" href="#2.-A-source&#39;s-four-conductor-currents-need-not-sum-to-zero" title="Permalink"></a></h2><p>A grounded source needs a fifth current path in its accounting:</p><pre><code class="language-text hljs">                         phases a, b, c --&gt; network
                        /
        EMFs referenced to internal neutral *
                                          | \
                            neutral lead  |  \ grounding impedance
                                          |   \
                                     PCC neutral   earth</code></pre><p>Use a real-valued phasor example. Let the sum of outward phase currents be 10 A, the neutral lead resistance be 0.2 ohm, the grounding resistance 0.8 ohm, and both remote earth and the PCC neutral potential be zero. The two return paths share current. Internal neutral KCL gives</p><p class="math-container">\[10+v_*/0.2+v_*/0.8=0,
\quad v_*=-1.6\ \mathrm{V},
\quad I_n=-8\ \mathrm{A},\quad I_g=-2\ \mathrm{A}.\]</p><p>The four-conductor sum is <strong>2 A</strong>, while the sum including earth is zero. The source is receiving 8 A through neutral and 2 A through earth. For example, take <span>$I_a=10$</span> A and <span>$I_b=I_c=0$</span>. Then <span>$I_0=10/3$</span> A and the identity is <span>$3I_0+I_n+I_g=0$</span>. Inferring <span>$I_n=-3I_0$</span> would give the wrong neutral current.</p><p>With phase-a terminal voltage 230 V and zero phase-series drop, its internal EMF relative to the shifted star is 231.6 V. Source power is 2316 W, terminal power is 2300 W, and the difference is <span>$0.2(8)^2+0.8(2)^2=16$</span> W of neutral and grounding losses.</p><p>Opening the earth connection sets <span>$I_g=0$</span> and recovers zero four-conductor sum. An ideal ground fixes star voltage and lets KCL determine earth current. Neither operation defines the system&#39;s phasor angle reference.</p><h2 id="3.-Independent-sequence-limits-do-not-protect-every-phase"><a class="docs-heading-anchor" href="#3.-Independent-sequence-limits-do-not-protect-every-phase">3. Independent sequence limits do not protect every phase</a><a id="3.-Independent-sequence-limits-do-not-protect-every-phase-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Independent-sequence-limits-do-not-protect-every-phase" title="Permalink"></a></h2><p>Set <span>$I_0=0$</span>, <span>$I_1=6$</span> A, and <span>$I_2=6$</span> A, with the two nonzero sequences aligned in phase a. The inverse Fortescue transform gives</p><p class="math-container">\[(I_a,I_b,I_c)=(12,-6,-6)\ \mathrm{A}.\]</p><p>Both nonzero sequences fit an 8 A sequence limit. Phase a violates a 10 A conductor limit. Keep the phase limits even when sequence limits are independent configuration fields. Neutral and grounding ratings need their own constraints.</p><p>Similarly, fixed relative angles do not guarantee balanced magnitude: the template <span>$[230,220a^2,240a]$</span> has both zero- and negative-sequence magnitude <span>$10/\sqrt3\approx5.774$</span> V despite exact 120-degree phase separation.</p><h2 id="4.-Relative-rotation-is-different-from-an-absolute-reference"><a class="docs-heading-anchor" href="#4.-Relative-rotation-is-different-from-an-absolute-reference">4. Relative rotation is different from an absolute reference</a><a id="4.-Relative-rotation-is-different-from-an-absolute-reference-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Relative-rotation-is-different-from-an-absolute-reference" title="Permalink"></a></h2><p>For a fixed-magnitude rotating template, the allowed EMFs are <span>$e(\delta)=\exp(\mathrm{j}\delta)\bar e$</span>. That is one real source-voltage degree of freedom. A common free magnitude adds one more; independent magnitudes add one per independent phase port.</p><p>Rotating <strong>every</strong> voltage and current in an otherwise rotation-invariant connected model by the same angle changes no voltage magnitude, power, or impedance relation. Rotating only one generator changes its angle relative to the network and generally changes its power transfer. Fix a global reference without fixing every generator&#39;s physically meaningful relative angle.</p><p>The script verifies invariance of the circuit drop and complex power under a common rotation. This is why a numerical angle reference and a stiff physical source should be separate concepts.</p><h2 id="5.-Split-phase-is-a-connection,-not-three-phases-with-one-missing"><a class="docs-heading-anchor" href="#5.-Split-phase-is-a-connection,-not-three-phases-with-one-missing">5. Split phase is a connection, not three phases with one missing</a><a id="5.-Split-phase-is-a-connection,-not-three-phases-with-one-missing-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Split-phase-is-a-connection,-not-three-phases-with-one-missing" title="Permalink"></a></h2><p>For terminals ordered <span>$(L_1,L_2,N)$</span>, the two leg-to-neutral port map is</p><p class="math-container">\[C=\begin{bmatrix}1&amp;0\\0&amp;1\\-1&amp;-1\end{bmatrix}.\]</p><p>Choose <span>$v=(120,-120,0)$</span> V and port injections <span>$i=(10,-6)$</span> A. Then <span>$j=Ci=(10,-6,-4)$</span> A and the total power is 1920 W. The legs are 120 V RMS, but the line-to-line voltage is 240 V RMS. The script verifies both port and conductor power accounting. If the source also has an earth connection, extend this circuit as in example 2; do not force all return current through N.</p><p>The phase convention is <span>$(0,\pi)$</span>, and ordinary three-phase positive/negative/ zero-sequence labels do not apply. A different modal transform can be supported later with explicit definitions, normalization, and a physical interpretation.</p><p>For delta, also check winding-cycle consistency. The unequal 120-degree template in example 3 does not sum to zero, so it cannot be three ideal voltage differences around a closed delta. The implementation validates ideal-loop closure. Finite loop impedance can support that template by carrying circulating winding current. The <a href="../generalized_generator_tradeoffs/">network tutorial</a> includes delta cases.</p><h2 id="From-examples-to-a-scientific-study"><a class="docs-heading-anchor" href="#From-examples-to-a-scientific-study">From examples to a scientific study</a><a id="From-examples-to-a-scientific-study-1"></a><a class="docs-heading-anchor-permalink" href="#From-examples-to-a-scientific-study" title="Permalink"></a></h2><p>Start with one network and change one assumption at a time: ideal versus finite source, fixed internal EMF versus terminal positive-sequence regulation, a single neutral return versus a grounded source, then sequence-only versus full conductor capability. Preserve the same demands and physical ratings where the comparison permits it. Distinguish a change of physical feasible region from a change of algebraic formulation of the same region.</p><p>Measure PCC phase/sequence voltage, neutral/earth current, source/terminal power, active limits, physical residuals, and the decision of interest. When studying controllers, freeze their specified laws before comparing responses. The <a href="../../components/generalized_generator/#Implementation-increments-and-acceptance-evidence">implementation acceptance plan</a> lists the further tests needed before these examples become runtime claims.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../components/generalized_generator/">« Generator scientific model</a><a class="docs-footer-nextpage" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
