<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>Line reconstruction workflow · PowerOptLab.jl</title><meta name="title" content="Line reconstruction workflow · PowerOptLab.jl"/><meta property="og:title" content="Line reconstruction workflow · PowerOptLab.jl"/><meta property="twitter:title" content="Line reconstruction workflow · PowerOptLab.jl"/><meta name="description" content="Documentation for PowerOptLab.jl."/><meta property="og:description" content="Documentation for PowerOptLab.jl."/><meta property="twitter:description" content="Documentation for PowerOptLab.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerOptLab.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerOptLab.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerOptLab.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../getting_started/">Getting started</a></li><li><a class="tocitem" href="../../concepts/">Concepts</a></li><li><span class="tocitem">State and parameter estimation</span><ul><li><a class="tocitem" href="../../estimation/studies/">Estimation methods</a></li><li><input class="collapse-toggle" id="menuitem-4-2" type="checkbox"/><label class="tocitem" for="menuitem-4-2"><span class="docs-label">State estimation</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../estimation/">State estimation overview</a></li><li><a class="tocitem" href="../constrained_nlls_state_estimation/">Worked state-estimation study</a></li><li><a class="tocitem" href="../../estimation/comparison/">Choosing a formulation</a></li><li><a class="tocitem" href="../../estimation/compatibility/">Measurement and electrical compatibility</a></li><li><a class="tocitem" href="../../estimation/maximum_likelihood/">Likelihood, loss, and priors</a></li><li><a class="tocitem" href="../../problems/state_estimation/">Legacy WLS model</a></li><li><a class="tocitem" href="../../problems/constrained_state_estimation/">Constrained NLLS model</a></li><li><a class="tocitem" href="../../estimation/observability/">Observability and under-observed estimates</a></li><li><a class="tocitem" href="../../estimation/current_magnitude/">Current-magnitude measurements</a></li><li><a class="tocitem" href="../../api/state_estimation/">State estimation API</a></li><li><a class="tocitem" href="../../estimation/state_of_the_art/">Background and open questions</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-3" type="checkbox"/><label class="tocitem" for="menuitem-4-3"><span class="docs-label">Parameter calibration</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/parameter_estimation/">Shared lengths and taps</a></li><li><a class="tocitem" href="../../api/parameter_estimation/">Parameter calibration API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4-4" type="checkbox" checked/><label class="tocitem" for="menuitem-4-4"><span class="docs-label">Line reconstruction</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/inverse_carson/">Inverse Carson model</a></li><li class="is-active"><a class="tocitem" href>Line reconstruction workflow</a><ul class="internal"><li><a class="tocitem" href="#1.-Start-from-the-observation-model"><span>1. Start from the observation model</span></a></li><li><a class="tocitem" href="#2.-Represent-a-construction-catalog,-not-an-unconstrained-line"><span>2. Represent a construction catalog, not an unconstrained line</span></a></li><li><a class="tocitem" href="#3.-Fit-every-credible-candidate-and-retain-ambiguity"><span>3. Fit every credible candidate and retain ambiguity</span></a></li><li><a class="tocitem" href="#4.-Know-what-sequence-data-discard"><span>4. Know what sequence data discard</span></a></li><li><a class="tocitem" href="#5.-Assess-local-identifiability-before-quoting-error-bars"><span>5. Assess local identifiability before quoting error bars</span></a></li><li><a class="tocitem" href="#6.-Profile-nonlinear-and-bound-limited-directions"><span>6. Profile nonlinear and bound-limited directions</span></a></li><li><a class="tocitem" href="#7.-Keep-earth-return-and-forward-model-mismatch-visible"><span>7. Keep earth-return and forward-model mismatch visible</span></a></li><li><a class="tocitem" href="#8.-Materialize-a-candidate-without-mutating-the-study-network"><span>8. Materialize a candidate without mutating the study network</span></a></li><li><a class="tocitem" href="#9.-Minimum-research-report-checklist"><span>9. Minimum research-report checklist</span></a></li></ul></li><li><a class="tocitem" href="../../api/inverse_carson/">Line reconstruction API</a></li></ul></li></ul></li><li><span class="tocitem">Device models and scheduling</span><ul><li><a class="tocitem" href="../../components/">Device model selection</a></li><li><input class="collapse-toggle" id="menuitem-5-2" type="checkbox"/><label class="tocitem" for="menuitem-5-2"><span class="docs-label">Multi-period scheduling</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/multiperiod/">Multi-period OPF guide</a></li><li><a class="tocitem" href="../../api/multiperiod/">Scheduling API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-3" type="checkbox"/><label class="tocitem" for="menuitem-5-3"><span class="docs-label">Generators</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/generators/">Generator overview</a></li><li><a class="tocitem" href="../../components/generalized_generator/">Generator scientific model</a></li><li><a class="tocitem" href="../generalized_generator_models/">Generator worked examples</a></li><li><a class="tocitem" href="../generalized_generator_tradeoffs/">Trade-offs under unbalance</a></li><li><a class="tocitem" href="../generalized_generator_validation/">Circuit and rank validation</a></li><li><a class="tocitem" href="../../components/generalized_generator_api/">Generator API</a></li><li><a class="tocitem" href="../../components/generalized_generator_evidence/">Generator literature evidence</a></li><li><input class="collapse-toggle" id="menuitem-5-3-8" type="checkbox"/><label class="tocitem" for="menuitem-5-3-8"><span class="docs-label">Specification drafts</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../specifications/generators/">Upstream conventions and status</a></li><li><a class="tocitem" href="../../specifications/generators/generator/">Generalized generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/source/">Source generator data and equations</a></li><li><a class="tocitem" href="../../specifications/generators/operating-model/">Voltage laws, controls and capabilities</a></li><li><a class="tocitem" href="../../specifications/generators/integration/">Implementation and upstream migration</a></li><li><a class="tocitem" href="../../specifications/generators/serialization/">Reading and writing generator data</a></li></ul></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Battery storage</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../components/battery_storage/">Battery storage overview</a></li><li><a class="tocitem" href="../battery_storage_models/">Comparing PE and IVQ</a></li><li><a class="tocitem" href="../../components/devices/">Power-energy model</a></li><li><a class="tocitem" href="../../components/ivq_battery/">Current-voltage-charge model</a></li><li><a class="tocitem" href="../../components/battery_storage_api/">Battery storage API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5-5" type="checkbox"/><label class="tocitem" for="menuitem-5-5"><span class="docs-label">Electric vehicles</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../ev/">Electric vehicle overview</a></li><li><a class="tocitem" href="../../ev/model/">EV scientific model and solvers</a></li><li><a class="tocitem" href="../../ev/sessions/">Equipment, energy and sessions</a></li><li><a class="tocitem" href="../../ev/legacy_device/">Compact EVDevice model</a></li><li><a class="tocitem" href="../../ev/workplace/">Workplace feeder study</a></li><li><a class="tocitem" href="../../ev/modes/">Artificial cycling and arbitrage</a></li><li><a class="tocitem" href="../../ev/ccopt_investigation/">CCOpt zero-dispatch investigation</a></li><li><a class="tocitem" href="../../ev/approximations/">Taper, smoothing and flexibility</a></li><li><a class="tocitem" href="../../ev/api/">EV API</a></li><li><a class="tocitem" href="../../ev/literature/">EV literature evidence</a></li><li><a class="tocitem" href="../../ev/roadmap/">EV scope and limitations</a></li><li><a class="tocitem" href="../../ev/migration/">Compatibility and migration</a></li></ul></li></ul></li><li><span class="tocitem">Inverter models and controls</span><ul><li><a class="tocitem" href="../../ibr/">Inverter study overview</a></li><li><a class="tocitem" href="../controller_program_to_equilibrium/">Controller-to-equilibrium workbook</a></li><li><a class="tocitem" href="../inverter_constraints_and_control/">From current limits to operating rules</a></li><li><a class="tocitem" href="../../ibr/foundations/">Scientific foundations</a></li><li><a class="tocitem" href="../../ibr/phase_aware_control_laws/">Phase-aware control laws</a></li><li><a class="tocitem" href="../../ibr/control_study_methodology/">Control-study methodology</a></li><li><a class="tocitem" href="../../ibr/parameter_selection/">Choosing parameters</a></li><li><a class="tocitem" href="../../ibr/network_control_studies/">Fleet and hardware studies</a></li><li><a class="tocitem" href="../ibr_mixed_controller_fleet/">Mixed-controller Australian feeder</a></li><li><a class="tocitem" href="../../ibr/closed_loop_evidence/">Closed-loop evidence diagnostics</a></li><li><a class="tocitem" href="../../components/inverter_controls/">Phase-aware control modelling guide</a></li><li><a class="tocitem" href="../../components/inverter_operating_constraints/">Constraint-based inverter operation</a></li><li><a class="tocitem" href="../../ibr/full_network_opf/">Full network OPF and independent validation</a></li><li><a class="tocitem" href="../../ibr/formulation_reproductions/">Simulation/optimisation reproductions</a></li><li><a class="tocitem" href="../../components/advanced_inverter/">Advanced inverter model guide</a></li><li><a class="tocitem" href="../advanced_inverter_modelling/">Inverter model-selection guide</a></li><li><a class="tocitem" href="../ibr_topology_under_unbalance/">Topology under unbalance</a></li><li><a class="tocitem" href="../ibr_dc_source_and_split_link/">DC source and split link</a></li><li><a class="tocitem" href="../ibr_ac_harmonics_lcl/">Carrier harmonics and LCL</a></li><li><a class="tocitem" href="../learning_smart_inverter_controls/">Identifying smart-inverter controls</a></li><li><a class="tocitem" href="../../api/advanced_inverter/">Advanced inverter API</a></li><li><a class="tocitem" href="../../api/inverter_controls/">Phase-aware control API</a></li><li><a class="tocitem" href="../../api/inverter_operating_constraints/">Inverter operating-constraint API</a></li><li><input class="collapse-toggle" id="menuitem-6-24" type="checkbox"/><label class="tocitem" for="menuitem-6-24"><span class="docs-label">Bilevel PV and tap control</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/bilevel/">Bilevel control guide</a></li><li><a class="tocitem" href="../../api/bilevel/">Bilevel control API</a></li></ul></li><li><a class="tocitem" href="../../ibr/verification/">Verification and benchmarks</a></li><li><a class="tocitem" href="../../ibr/references/">Inverter references</a></li></ul></li><li><span class="tocitem">Dynamic operating envelopes</span><ul><li><a class="tocitem" href="../doe_getting_started/">DOE in 15 minutes</a></li><li><a class="tocitem" href="../dynamic_operating_envelopes/">Choosing a DOE formulation</a></li><li><a class="tocitem" href="../doe_range_guarantees/">What does a DOE guarantee?</a></li><li><a class="tocitem" href="../doe_analytic_reference/">Analytic reference cases</a></li><li><a class="tocitem" href="../doe_faithful_replay/">Faithful replay</a></li><li><a class="tocitem" href="../doe_research_workflow/">Recourse, verification, and search</a></li><li><a class="tocitem" href="../doe_scenario_design/">Scenario design</a></li><li><a class="tocitem" href="../doe_uncertainty_models/">Uncertainty models</a></li><li><a class="tocitem" href="../doe_statistical_validation/">Statistical validation</a></li><li><a class="tocitem" href="../doe_uncertainty_coverage/">Advanced uncertainty laboratory</a></li><li><a class="tocitem" href="../../problems/operating_envelope/">DOE equations and results</a></li><li><a class="tocitem" href="../../problems/doe_literature_evidence/">DOE literature evidence</a></li><li><a class="tocitem" href="../../problems/doe_quantification_review/">DOE scientific audit</a></li><li><a class="tocitem" href="../../api/operating_envelope/">DOE API</a></li></ul></li><li><span class="tocitem">Power flow and voltage operability</span><ul><li><a class="tocitem" href="../../algorithms/">Power-flow and operability methods</a></li><li><input class="collapse-toggle" id="menuitem-8-2" type="checkbox"/><label class="tocitem" for="menuitem-8-2"><span class="docs-label">HELM power flow</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../algorithms/helm/">HELM model and diagnostics</a></li><li><a class="tocitem" href="../helm_vs_nonlinear_power_flow/">HELM versus nonlinear power flow</a></li><li><a class="tocitem" href="../../api/helm/">HELM API</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-8-3" type="checkbox"/><label class="tocitem" for="menuitem-8-3"><span class="docs-label">Post-OPF operability</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../problems/operability/">Operability model and evidence</a></li><li><a class="tocitem" href="../post_opf_operability_study/">Operability study tutorial</a></li><li><a class="tocitem" href="../../api/operability/">Operability API</a></li></ul></li><li><a class="tocitem" href="../../api/network_reduction/">Neutral reduction reference and API</a></li></ul></li><li><span class="tocitem">Numerical formulations and solvers</span><ul><li><a class="tocitem" href="../../formulations/">Formulation study overview</a></li><li><a class="tocitem" href="../../formulations/compilation/">Volt-var and volt-watt formulations</a></li><li><a class="tocitem" href="../../formulations/bounds_and_relations/">Voltage bounds and constraint formulation</a></li><li><a class="tocitem" href="../../formulations/tolerances_and_solvers/">Tolerances and solver choice</a></li><li><a class="tocitem" href="../../formulations/experiments/">Formulation comparison experiments</a></li><li><a class="tocitem" href="../../formulations/theory/">Equations and analytical examples</a></li><li><a class="tocitem" href="../../formulations/error_budgets/">Approximation error and conditioning</a></li><li><a class="tocitem" href="../../formulations/controllers/">Inverter control example</a></li><li><a class="tocitem" href="../../formulations/extensions/">Adding a smoothing method</a></li><li><a class="tocitem" href="../../formulations/api/">Formulation API</a></li><li><a class="tocitem" href="../../formulations/references/">Formulation references</a></li></ul></li><li><a class="tocitem" href="../../research_program/">Research program</a></li><li><a class="tocitem" href="../../api/">Shared interfaces and API index</a></li><li><a class="tocitem" href="../../symbol_index/">Symbol index</a></li><li><a class="tocitem" href="../../contributing/">Contributing</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">State and parameter estimation</a></li><li><a class="is-disabled">Line reconstruction</a></li><li class="is-active"><a href>Line reconstruction workflow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Line reconstruction workflow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/frederikgeth/PowerOptLab.jl/blob/main/docs/src/tutorials/inverse_carson_reconstruction.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Inverse-Carson-reconstruction:-a-modelling-tutorial"><a class="docs-heading-anchor" href="#Inverse-Carson-reconstruction:-a-modelling-tutorial">Inverse Carson reconstruction: a modelling tutorial</a><a id="Inverse-Carson-reconstruction:-a-modelling-tutorial-1"></a><a class="docs-heading-anchor-permalink" href="#Inverse-Carson-reconstruction:-a-modelling-tutorial" title="Permalink"></a></h1><blockquote><p><strong>Audience:</strong> power-system researchers · <strong>Scope:</strong> reconstructing plausible overhead-line constructions from diagonal sequence impedance data.</p></blockquote><p>Inverse Carson tests which overhead-line constructions are consistent with sequence impedance; those observations need not identify a unique geometry. Diagonal zero- and positive-sequence data discard coupling information; several conductor catalogs, spacings, and neutral arrangements can fit the same reported values. This tutorial shows how to frame the problem honestly, fit a bounded catalog, assess ambiguity, and materialize models without erasing their assumptions.</p><p>The code fragments illustrate the observation and candidate APIs. Supply your own candidate catalog, selected fit and parameter-profile settings before using them together. A complete single-candidate fit appears in the <a href="../../problems/inverse_carson/#Example">inverse Carson reference</a>.</p><h2 id="1.-Start-from-the-observation-model"><a class="docs-heading-anchor" href="#1.-Start-from-the-observation-model">1. Start from the observation model</a><a id="1.-Start-from-the-observation-model-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Start-from-the-observation-model" title="Permalink"></a></h2><p><a href="../../api/inverse_carson/#PowerOptLab.SequenceLineObservation"><code>SequenceLineObservation</code></a> represents the reported diagonal sequence data. Series observations are <code>(R0, X0, R1, X1)</code>; optional shunt observations are <code>(B0, B1)</code>. State the units, frequency, soil resistivity, earth-return approximation, transposition convention, neutral treatment, and sequence convention before fitting anything.</p><pre><code class="language-julia hljs">using PowerOptLab

obs = SequenceLineObservation(
    z0 = 0.5952 + 1.5873im,  # Ω/km
    z1 = 0.4472 + 0.3692im,  # Ω/km
    frequency = 50.0,
    sigma = [0.006, 0.016, 0.0045, 0.0037],
)</code></pre><p><code>sigma</code> is in the declared input units and defines both residual weighting and candidate compatibility. If measurement errors are correlated, provide a positive-definite full <code>covariance</code> in the ordering <code>(R0, X0, R1, X1[, B0, B1])</code>. The objective then uses a Mahalanobis residual; compatibility remains reported as readable marginal standardized residuals.</p><h3 id="Pitfall:-interpreting-published-rounding-as-metrology"><a class="docs-heading-anchor" href="#Pitfall:-interpreting-published-rounding-as-metrology">Pitfall: interpreting published rounding as metrology</a><a id="Pitfall:-interpreting-published-rounding-as-metrology-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-interpreting-published-rounding-as-metrology" title="Permalink"></a></h3><p>When a paper reports only rounded sequence values, its last digit is not a calibrated measurement uncertainty. A nominal one-percent <code>sigma</code> is useful for descriptive screening, but it does not give likelihood-ratio intervals a frequentist interpretation. Include catalog tolerance, earth-model mismatch, and rounding/source uncertainty in the uncertainty model—or explicitly label the result as a tolerance study.</p><h2 id="2.-Represent-a-construction-catalog,-not-an-unconstrained-line"><a class="docs-heading-anchor" href="#2.-Represent-a-construction-catalog,-not-an-unconstrained-line">2. Represent a construction catalog, not an unconstrained line</a><a id="2.-Represent-a-construction-catalog,-not-an-unconstrained-line-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Represent-a-construction-catalog,-not-an-unconstrained-line" title="Permalink"></a></h2><p>The method enumerates discrete conductor/geometry families outside the NLP and optimizes only bounded continuous geometry and temperature variables inside each candidate. For example:</p><pre><code class="language-julia hljs">candidate = OverheadCarsonCandidate(
    id = &quot;mars-horizontal-3&quot;,
    geometry = :horizontal_3,
    r_ac_ref = fill(4.5e-4, 3),  # Ω/m at 20 °C
    gmr = fill(4.0e-3, 3),
    radius = fill(5.0e-3, 3),
    lower = [0.30, 6.0, 20.0],   # half-span [m], height [m], temperature [°C]
    upper = [0.80, 12.0, 90.0],
)</code></pre><p>The supported canonical families are <code>:horizontal_3</code>, <code>:triangle_3</code>, <code>:horizontal_4</code>, and <code>:neutral_under_4</code>. Physical bounds matter: they keep conductor separation positive, prevent a nonlinear solver from exploring meaningless geometry, and encode the actual construction domain under study.</p><h3 id="Pitfall:-treating-bounds-as-harmless-optimizer-settings"><a class="docs-heading-anchor" href="#Pitfall:-treating-bounds-as-harmless-optimizer-settings">Pitfall: treating bounds as harmless optimizer settings</a><a id="Pitfall:-treating-bounds-as-harmless-optimizer-settings-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-treating-bounds-as-harmless-optimizer-settings" title="Permalink"></a></h3><p>Candidate bounds are prior physical knowledge. A fit at a span, height, or temperature bound says the data would prefer to leave the candidate domain; it does not validate that construction. Report bound-active fits and test whether a different catalog family explains the observation more credibly.</p><h2 id="3.-Fit-every-credible-candidate-and-retain-ambiguity"><a class="docs-heading-anchor" href="#3.-Fit-every-credible-candidate-and-retain-ambiguity">3. Fit every credible candidate and retain ambiguity</a><a id="3.-Fit-every-credible-candidate-and-retain-ambiguity-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Fit-every-credible-candidate-and-retain-ambiguity" title="Permalink"></a></h2><pre><code class="language-julia hljs">result = solve_inverse_carson(obs, [candidate_a, candidate_b];
                              starts=16, acceptance_sigma=3.0)

result.compatible_candidates
result.fits[1].parameters
result.fits[1].standardized_residual</code></pre><p>The solver uses deterministic multistart and bounded smooth weighted least squares. <code>acceptance_sigma</code> is a componentwise compatibility rule: every standardized residual must lie within the threshold. It is intentionally not a selection rule that collapses all plausible candidates to a single winner.</p><h3 id="Pitfall:-reporting-only-the-minimum-objective-candidate"><a class="docs-heading-anchor" href="#Pitfall:-reporting-only-the-minimum-objective-candidate">Pitfall: reporting only the minimum objective candidate</a><a id="Pitfall:-reporting-only-the-minimum-objective-candidate-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-reporting-only-the-minimum-objective-candidate" title="Permalink"></a></h3><p>The numerically best candidate can be practically indistinguishable from other compatible constructions. Choosing it alone turns catalog ambiguity into false precision. Report all compatible ids, their residual vectors, parameter bounds, and local rank diagnostics. If a downstream study needs one model, describe the external engineering criterion used to select it.</p><h2 id="4.-Know-what-sequence-data-discard"><a class="docs-heading-anchor" href="#4.-Know-what-sequence-data-discard">4. Know what sequence data discard</a><a id="4.-Know-what-sequence-data-discard-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Know-what-sequence-data-discard" title="Permalink"></a></h2><p>The forward model constructs a primitive phase/neutral impedance and capacitance matrix, applies the stated neutral-elimination convention for comparison, then forms the observed diagonal sequence quantities. The returned fit includes a full reconstructed <code>Z_sequence</code> (and <code>B_sequence</code> when applicable), including off-diagonal sequence coupling absent from the observation.</p><p>Those off-diagonal entries are <em>model-derived completions</em>, not new measurements. Likewise, for four-wire candidates a neutral may be Kron-reduced only for the sequence comparison; the materialized operational model keeps the neutral explicit.</p><h3 id="Pitfall:-confusing-a-data-transformation-with-an-operational-neutral-model"><a class="docs-heading-anchor" href="#Pitfall:-confusing-a-data-transformation-with-an-operational-neutral-model">Pitfall: confusing a data transformation with an operational neutral model</a><a id="Pitfall:-confusing-a-data-transformation-with-an-operational-neutral-model-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-confusing-a-data-transformation-with-an-operational-neutral-model" title="Permalink"></a></h3><p>Imposing zero neutral voltage to form a Schur complement is an observation/data convention. It does not say that a downstream LV feeder has a perfectly grounded neutral. Preserve the primitive four-wire representation for unbalanced power flow and state estimation, then use the appropriate neutral termination in those operational models.</p><h2 id="5.-Assess-local-identifiability-before-quoting-error-bars"><a class="docs-heading-anchor" href="#5.-Assess-local-identifiability-before-quoting-error-bars">5. Assess local identifiability before quoting error bars</a><a id="5.-Assess-local-identifiability-before-quoting-error-bars-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Assess-local-identifiability-before-quoting-error-bars" title="Permalink"></a></h2><p>Each <a href="../../api/inverse_carson/#PowerOptLab.InverseCarsonFit"><code>InverseCarsonFit</code></a> returns singular values and rank of the ForwardDiff prediction Jacobian at the fitted point. A rank-deficient Jacobian means one or more local parameter directions are not identified. In that case the local covariance and normal confidence intervals are deliberately absent:</p><pre><code class="language-julia hljs">fit = result.fits[1]
fit.jacobian_rank
fit.jacobian_singular_values
fit.local_parameter_covariance</code></pre><p>For series impedance alone, vertically translating all conductors does not change the series impedance, so absolute height is expected to be weak or unidentified. Shunt data can help, but height sensitivity to shunt uncertainty can make the practical interval broad.</p><h3 id="Pitfall:-using-a-pseudoinverse-covariance-as-evidence-of-certainty"><a class="docs-heading-anchor" href="#Pitfall:-using-a-pseudoinverse-covariance-as-evidence-of-certainty">Pitfall: using a pseudoinverse covariance as evidence of certainty</a><a id="Pitfall:-using-a-pseudoinverse-covariance-as-evidence-of-certainty-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-using-a-pseudoinverse-covariance-as-evidence-of-certainty" title="Permalink"></a></h3><p>A pseudoinverse can assign a convenient-looking number to an unidentified direction. This implementation instead refuses local covariance when rank is deficient. Treat that as an inference result: additional data, a narrower catalog, or a different question is required.</p><h2 id="6.-Profile-nonlinear-and-bound-limited-directions"><a class="docs-heading-anchor" href="#6.-Profile-nonlinear-and-bound-limited-directions">6. Profile nonlinear and bound-limited directions</a><a id="6.-Profile-nonlinear-and-bound-limited-directions-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Profile-nonlinear-and-bound-limited-directions" title="Permalink"></a></h2><p>Local covariance is only a linear approximation around one fit. Use profile likelihood to fix one parameter, reoptimize the others, and trace the connected region below the one-degree-of-freedom threshold:</p><pre><code class="language-julia hljs">profile = profile_inverse_carson(fit, candidate, obs;
                                 parameter=:height,
                                 confidence_level=0.95)

profile.lower_status
profile.upper_status</code></pre><p>Profile endpoints distinguish a threshold crossing, a candidate bound, and a solver-limited endpoint. Continuation warm-starts neighboring profile points and retries failures from deterministic fitted/candidate starts.</p><h3 id="Pitfall:-calling-a-profile-interval-global"><a class="docs-heading-anchor" href="#Pitfall:-calling-a-profile-interval-global">Pitfall: calling a profile interval global</a><a id="Pitfall:-calling-a-profile-interval-global-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-calling-a-profile-interval-global" title="Permalink"></a></h3><p>The profile follows the connected region reached from the selected fit. It can miss disconnected feasible regions or another candidate family. Use deterministic multistart, broader catalog enumeration, or a global method before claiming global confidence regions.</p><h2 id="7.-Keep-earth-return-and-forward-model-mismatch-visible"><a class="docs-heading-anchor" href="#7.-Keep-earth-return-and-forward-model-mismatch-visible">7. Keep earth-return and forward-model mismatch visible</a><a id="7.-Keep-earth-return-and-forward-model-mismatch-visible-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Keep-earth-return-and-forward-model-mismatch-visible" title="Permalink"></a></h2><p>The inverse fit uses power-frequency modified Carson. OpenDSS commonly uses the Deri complex-depth approximation; they are related but not interchangeable. The included OpenDSS benchmark is intentionally rejected under tight uncertainty when the earth-return mismatch is visible, rather than inventing a geometry to absorb it.</p><h3 id="Pitfall:-calibrating-geometry-against-the-wrong-forward-model"><a class="docs-heading-anchor" href="#Pitfall:-calibrating-geometry-against-the-wrong-forward-model">Pitfall: calibrating geometry against the wrong forward model</a><a id="Pitfall:-calibrating-geometry-against-the-wrong-forward-model-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-calibrating-geometry-against-the-wrong-forward-model" title="Permalink"></a></h3><p>If an observation was produced with a different earth-return model, frequency, soil resistivity, transposition, conductor resistance convention, or neutral elimination than the inverse model, a low residual can be physically misleading and a high residual can be the correct result. Treat forward-model provenance as part of the data, not a hidden software detail.</p><h2 id="8.-Materialize-a-candidate-without-mutating-the-study-network"><a class="docs-heading-anchor" href="#8.-Materialize-a-candidate-without-mutating-the-study-network">8. Materialize a candidate without mutating the study network</a><a id="8.-Materialize-a-candidate-without-mutating-the-study-network-1"></a><a class="docs-heading-anchor-permalink" href="#8.-Materialize-a-candidate-without-mutating-the-study-network" title="Permalink"></a></h2><p>After selecting or retaining a fit, create BMOPF-ready construction blocks:</p><pre><code class="language-julia hljs">construction = materialize_inverse_carson(fit, candidate)
construction[&quot;wire_data&quot;]
construction[&quot;line_geometry&quot;]</code></pre><p>Materialization does not mutate a network. It permits a transparent next step: build one operational network per compatible construction and propagate the structural ambiguity into power flow, DSSE, or DOE scenarios.</p><h3 id="Pitfall:-converting-ambiguity-into-one-deterministic-linecode-too-early"><a class="docs-heading-anchor" href="#Pitfall:-converting-ambiguity-into-one-deterministic-linecode-too-early">Pitfall: converting ambiguity into one deterministic linecode too early</a><a id="Pitfall:-converting-ambiguity-into-one-deterministic-linecode-too-early-1"></a><a class="docs-heading-anchor-permalink" href="#Pitfall:-converting-ambiguity-into-one-deterministic-linecode-too-early" title="Permalink"></a></h3><p>Operational studies often care about voltage/current sensitivity that was not observed in diagonal sequence data. Use all compatible constructions as model scenarios where the decision is sensitive. A single selected linecode is a decision, not an inverse-problem discovery.</p><h2 id="9.-Minimum-research-report-checklist"><a class="docs-heading-anchor" href="#9.-Minimum-research-report-checklist">9. Minimum research-report checklist</a><a id="9.-Minimum-research-report-checklist-1"></a><a class="docs-heading-anchor-permalink" href="#9.-Minimum-research-report-checklist" title="Permalink"></a></h2><p>For every study, report:</p><ol><li>input values, units, frequency, covariance/sigma source, and rounding model;</li><li>earth-return formulation, soil resistivity, transposition, and sequence convention;</li><li>neutral-elimination and shunt observation conventions;</li><li>conductor catalog, geometry family, parameter bounds, temperature/resistance convention, multistart count, and compatibility threshold;</li><li>all compatible candidates and their standardized residuals, not only the nominal winner;</li><li>Jacobian rank/singular values, local covariance availability, and profile endpoint statuses;</li><li>treatment of forward-model mismatch and every downstream use of the materialized primitive model.</li></ol><p>With this record, inverse Carson reconstruction is a reproducible constrained inference exercise rather than an overconfident reverse-engineering claim. See <a href="../../problems/inverse_carson/">Inverse Carson reconstruction</a> for the full API and benchmark conventions.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../problems/inverse_carson/">« Inverse Carson model</a><a class="docs-footer-nextpage" href="../../api/inverse_carson/">Line reconstruction API »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Thursday 26 November 2026 10:03">Thursday 26 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
